{
 "manufacturer": "Intesis",
 "manufacturer_slug": "intesis",
 "model": "IN485UNI001I100 (universal IR air conditioner gateway, BACnet MS/TP)",
 "model_slug": "in485uni001i100",
 "aliases": [
  "IN485UNI001I100",
  "IN485UNI001I000 (legacy code)",
  "Intesis universal IR gateway",
  "IR split unit BACnet MS/TP",
  "Intesis Universal IR AC interface",
  "infrared air conditioner BACnet gateway"
 ],
 "equipment_type": "Split air conditioner BACnet gateway (1 IR-controlled indoor unit)",
 "applies_to": "Any indoor unit (split, ductless, cassette) that takes commands from an infrared remote control.",
 "summary": "One-unit Intesis gateway that drives an air conditioner by infrared, the same way its handheld remote does, and exposes it on BACnet MS/TP as 33 fixed objects plus the Device object. Each function has a _command object to write and a _status object to read. Because IR is one-way, the status objects show what the gateway sent or picked up from the IR remote, not a reading from the unit's own controller. The gateway also has its own humidity sensor and a set of start-up value objects.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": 246000,
 "access_inferred": false,
 "notes": [
  "Object names are as printed in each object's Object_Name property. RGB_Led_Intesity is spelled that way in the manual; the summary table spells SetPoint_startup with a capital P.",
  "Fan speeds, modes and vane positions available depend on the AC unit's IR code set.",
  "The manual's tables give the start-up fan speed and vane objects, Setpoint_startup and ResetBehaviour as read-only on BACnet, while the matching Modbus registers are read/write. Access is shown as printed.",
  "Setpoint and room temperature are in °C or °F (the Units property shows which)."
 ],
 "source": {
  "title": "IN485UNI001I100 Universal Gateway - Integration of IR-Enabled Indoor Units into BACnet MS/TP and Modbus RTU - User Manual",
  "doc_number": null,
  "revision_date": "Version 1.0.1, 2026-04-17",
  "url": "https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-in485uni001i100-bacnet-r2.1.pdf"
 },
 "integration": {
  "summary": "Mount the gateway where its IR transmitter reaches the indoor unit, wire it to the MS/TP bus and configure it with Intesis MAPS. Then write the _command objects for on/off, mode, setpoint, fan and vanes and read the _status objects back. One gateway serves one indoor unit.",
  "minimum_points": [
   {
    "ref": "BO 0",
    "name": "OnOff_command",
    "why": "Start/stop the indoor unit"
   },
   {
    "ref": "MO 0",
    "name": "Mode_command",
    "why": "Heat/cool/fan/dry/auto selection"
   },
   {
    "ref": "AO 0",
    "name": "SetPoint_command",
    "why": "Temperature setpoint from the BMS"
   },
   {
    "ref": "MO 1",
    "name": "FanSpeed_command",
    "why": "Fan speed selection"
   },
   {
    "ref": "BI 0",
    "name": "OnOff_status",
    "why": "On/off state the gateway holds for the unit"
   },
   {
    "ref": "AI 0",
    "name": "SetPoint_status",
    "why": "Setpoint sent to the unit"
   },
   {
    "ref": "AI 1",
    "name": "RoomTemperature_status",
    "why": "Room temperature for trending"
   },
   {
    "ref": "BI 1",
    "name": "ErrorActive",
    "why": "Any active AC error"
   },
   {
    "ref": "AI 2",
    "name": "ErrorCode",
    "why": "Which error is active"
   }
  ],
  "enable": "No enable point is documented; commands go out by IR as soon as they are written. BV 2 LockRemoteControl can lock out the handheld IR remote.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Default device instance 246000; the Device object's Object_Name and Description are writable.",
   "Protocol (BACnet MS/TP or Modbus RTU) and addressing are configured with the Intesis MAPS tool; the gateway can also auto-learn the AC model from its IR remote.",
   "A 3-position DIP switch inside the enclosure sets the EIA-485 termination resistor and bus polarization.",
   "Place the gateway in line of sight of the indoor unit's IR receiver; Parrot mode (3 button clicks, or BV 3) repeats a learned IR command to test the location."
  ],
  "gotchas": [
   "IR is one-way: status objects show the state the gateway sent or saw from the IR remote, not feedback from the unit.",
   "ResetBehaviour (MV 4) decides whether the last on/off, mode, fan, vane and setpoint values are stored and resent after a gateway reset.",
   "Leave ParrotMode (BV 3) off in normal use; it re-sends one IR command every second."
  ]
 },
 "points": [
  {
   "type": "BI",
   "instance": 0,
   "name": "OnOff_status",
   "description": "Indoor unit on/off state",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 0,
   "name": "OnOff_command",
   "description": "Turns the indoor unit on or off",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MI",
   "instance": 0,
   "name": "Mode_status",
   "description": "Current operating mode",
   "units": "",
   "access": "R",
   "states": "1=Heat, 2=Cool, 3=Fan, 4=Dry, 5=Auto"
  },
  {
   "type": "MO",
   "instance": 0,
   "name": "Mode_command",
   "description": "Sets the operating mode",
   "units": "",
   "access": "C",
   "states": "1=Heat, 2=Cool, 3=Fan, 4=Dry, 5=Auto"
  },
  {
   "type": "AI",
   "instance": 0,
   "name": "SetPoint_status",
   "description": "Setpoint sent to the indoor unit, 16-31 °C",
   "units": "°C / °F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 0,
   "name": "SetPoint_command",
   "description": "Temperature setpoint from BACnet, 16-31 °C",
   "units": "°C / °F",
   "access": "C",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 1,
   "name": "FanSpeed_status",
   "description": "Current fan speed",
   "units": "",
   "access": "R",
   "states": "1=Auto, 2=Fan speed 1, 3=Fan speed 2, 4=Fan speed 3, 5=Fan speed 4, 6=Fan speed 5, 7=Fan speed 6, 8=Fan speed 7, 9=Fan speed 8, 10=Fan speed 9, 11=Fan speed 10"
  },
  {
   "type": "MO",
   "instance": 1,
   "name": "FanSpeed_command",
   "description": "Sets the fan speed",
   "units": "",
   "access": "C",
   "states": "1=Auto, 2=Fan speed 1, 3=Fan speed 2, 4=Fan speed 3, 5=Fan speed 4, 6=Fan speed 5, 7=Fan speed 6, 8=Fan speed 7, 9=Fan speed 8, 10=Fan speed 9, 11=Fan speed 10"
  },
  {
   "type": "MI",
   "instance": 2,
   "name": "AirDirectionUD_status",
   "description": "Up/down vane position",
   "units": "",
   "access": "R",
   "states": "1=Auto/Stop, 2-10=POS 1-9, 11=Swing, 12=Swirl, 13=Wide"
  },
  {
   "type": "MO",
   "instance": 2,
   "name": "AirDirectionUD_command",
   "description": "Sets the up/down vane position",
   "units": "",
   "access": "C",
   "states": "1=Auto/Stop, 2-10=POS 1-9, 11=Swing, 12=Swirl, 13=Wide"
  },
  {
   "type": "MI",
   "instance": 3,
   "name": "AirDirectionLR_status",
   "description": "Left/right vane position",
   "units": "",
   "access": "R",
   "states": "1=Auto/Stop, 2-10=POS 1-9, 11=Swing, 12=Swirl, 13=Wide"
  },
  {
   "type": "MO",
   "instance": 3,
   "name": "AirDirectionLR_command",
   "description": "Sets the left/right vane position",
   "units": "",
   "access": "C",
   "states": "1=Auto/Stop, 2-10=POS 1-9, 11=Swing, 12=Swirl, 13=Wide"
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "RoomTemperature_status",
   "description": "Room temperature",
   "units": "°C / °F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 0,
   "name": "OnTimeCounter",
   "description": "AC unit running time",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "LockRemoteControl",
   "description": "Locks or unlocks the IR remote control",
   "units": "",
   "access": "W",
   "states": "0=Unlocked, 1=Locked"
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "HumiditySensor_status",
   "description": "Relative humidity from the gateway's built-in sensor",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "ParrotMode",
   "description": "Parrot (IR repeater) mode on/off",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "ResetBehaviour",
   "description": "Whether AC status is stored and restored after a reset",
   "units": "",
   "access": "R",
   "states": "1=Store AC status, 2=Do not store AC status"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "OnOff_startup",
   "description": "On/off state applied after gateway start-up",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "UserMode_startup",
   "description": "Mode applied after gateway start-up",
   "units": "",
   "access": "W",
   "states": "1=Heat, 2=Cool, 3=Fan, 4=Dry, 5=Auto"
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Setpoint_startup",
   "description": "Setpoint applied after gateway start-up",
   "units": "°C / °F",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "FanSp_startup",
   "description": "Fan speed applied after gateway start-up",
   "units": "",
   "access": "R",
   "states": "1=Auto, 2=Fan speed 1, 3=Fan speed 2, 4=Fan speed 3, 5=Fan speed 4, 6=Fan speed 5, 7=Fan speed 6, 8=Fan speed 7, 9=Fan speed 8, 10=Fan speed 9, 11=Fan speed 10"
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "VanesUD_startup",
   "description": "Up/down vane position applied after start-up",
   "units": "",
   "access": "R",
   "states": "1=Auto/Stop, 2-10=POS 1-9, 11=Swing, 12=Swirl, 13=Wide"
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "VanesLR_startup",
   "description": "Left/right vane position applied after start-up",
   "units": "",
   "access": "R",
   "states": "1=Auto/Stop, 2-10=POS 1-9, 11=Swing, 12=Swirl, 13=Wide"
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "SerialNumber",
   "description": "Unique part of the gateway serial number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "RGB_Led_Behaviour",
   "description": "Gateway LED behaviour",
   "units": "",
   "access": "R",
   "states": "1=Always OFF, 2=Always ON, 3=Reporting Changes"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "RGB_Led_Intesity",
   "description": "Gateway LED intensity",
   "units": "",
   "access": "R",
   "states": "1=Level 1, 2=Level 2, 3=Level 3, 4=Level 4, 5=Level 5"
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "IR_Remote_ID",
   "description": "Infrared remote controller ID",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "IR_Remote_FW_VERSION",
   "description": "IR remote firmware version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "IR_Remote_FW_CRC",
   "description": "IR remote firmware CRC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "ErrorCode",
   "description": "Current AC error code (-1 to 6846)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 4,
   "name": "ErrorCodeM",
   "description": "Gateway error state",
   "units": "",
   "access": "R",
   "states": "1=Initializing, 2=Internal Error, 3=Wrong RCF, 4=Unknown"
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "ErrorActive",
   "description": "An error is active in the AC system",
   "units": "",
   "access": "R",
   "states": "0=No error, 1=Error"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/intesis/in485uni001i100",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
