{
 "manufacturer": "Johnson Controls",
 "manufacturer_slug": "johnson-controls",
 "model": "EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP)",
 "model_slug": "emcomms-3-phase-energy-meter",
 "short_model": "EMCOMMS 3-Phase Energy Meter",
 "aliases": [
  "EMCOMMS",
  "EM Series",
  "EM 3 Phase Energy Meter",
  "JCI EM meter",
  "EMCOMMS BACnet"
 ],
 "equipment_type": "Power and energy meter (3-phase, BACnet MS/TP)",
 "applies_to": "The Johnson Controls EM series three-phase energy meter: the EMCOMMS communication module with its CVT voltage/current sensors, one per phase.",
 "summary": "The EMCOMMS is the RS485 module of the Johnson Controls EM series three-phase energy meter. It speaks BACnet MS/TP (or Modbus) and by default learns the baud rate, protocol and MAC address from the live MS/TP trunk. Objects cover system and per-phase voltage, current, power, power factor, energy (as accumulators and as analog inputs), demand power, two pulse inputs and the PowerPrint installation checks.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "1.1.4",
 "default_device_instance": "665000 + last three digits of the serial number",
 "access_inferred": false,
 "notes": [
  "Objects from the BACnet Protocol Guide EMCOMMS (LIT-12013039, Rev 0A, 2018-08-17), pages 10-48; the guide describes one object per heading rather than in a single table.",
  "Only the system and R phase objects are listed. S phase and T phase objects repeat the R phase ones at instance +1000 and +2000 (for example AI 2600 and AI 3600 are S and T phase real power).",
  "Statistic and part objects (Smoothed, Minimum, Maximum, Average, Previous, Import, Export, Net) are printed only as an ID with a short label under their main object; the names here join the main object name and that label and may differ from the object names the meter reports.",
  "Units are the defaults. Power, energy, temperature and angle units follow MSV 163, MSV 173, MSV 133 and MSV 153.",
  "Access W covers read/write objects, write-only reset keys (AV 190, AV 192, AV 1192) and W0 objects, where only writing 0 is allowed (it resets that statistic or clears latched flags).",
  "The guide lists Accumulator objects (energy and pulse counts) next to Analog Input versions of the same energy values; both read the same internal register."
 ],
 "source": {
  "title": "BACnet Protocol Guide EMCOMMS",
  "doc_number": "LIT-12013039",
  "revision_date": "2018-08-17 (Rev 0A)",
  "url": "https://docs.johnsoncontrols.com/bas/api/khub/documents/tmILegJJiJ6TGn6bbAol6Q/content"
 },
 "integration": {
  "summary": "Connect the RS485 terminals to a live MS/TP trunk and let the meter auto-detect baud rate, protocol and MAC address, then discover it (device ID 665 plus the last three serial digits). Read system real power, energy, voltage, current, power factor and demand, and watch the condition flags for wiring or sensor problems.",
  "minimum_points": [
   {
    "ref": "AI 600",
    "name": "Total Real Power",
    "why": "Total real power, kW"
   },
   {
    "ref": "AI 700",
    "name": "Total Real Energy (AI)",
    "why": "Total real energy, kWh"
   },
   {
    "ref": "AI 800",
    "name": "Demand Total Real Power",
    "why": "Demand real power over the demand window, kW"
   },
   {
    "ref": "AI 420",
    "name": "Phase Average RMS Voltage",
    "why": "Average phase voltage, V"
   },
   {
    "ref": "AI 520",
    "name": "Phase Average RMS Current",
    "why": "Average phase current, A"
   },
   {
    "ref": "AI 550",
    "name": "System Power Factor",
    "why": "System true power factor"
   },
   {
    "ref": "AI 410",
    "name": "Line Frequency",
    "why": "Line frequency, Hz"
   },
   {
    "ref": "AV 400",
    "name": "Active Conditions",
    "why": "Bit-coded active system conditions"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Factory default is automatic: the meter learns baud rate (9600-115200), protocol and a free MAC address (0-127) by listening to an active MS/TP master on the trunk. It cannot learn on an idle line.",
   "Default device ID is 665000 plus the last three digits of the label serial number (serial 123456 gives 665456).",
   "To lock the settings, write AV 123 (MAC address), AV 124 (baud rate) and MSV 126 (parity); writing them turns the matching Auto BV off.",
   "MAC addresses 128-254 always run as MS/TP subordinate (no token passing); 0-127 run as master when Max Info Frames is not 0 and the address is within Max Master.",
   "Holding the setup button while powering up clears the learned automatic settings."
  ],
  "gotchas": [
   "Writing a new baud rate to AV 124 cannot be undone remotely; the meter goes silent until the trunk matches.",
   "AV 190 with the reset key wipes the whole configuration, including energy totals, MAC address and device ID.",
   "Leaving an energy object Out Of Service stops it from accumulating new energy.",
   "S and T phase objects sit at R phase instance +1000 and +2000; System Phase Selection (MSV 161) sets which phases feed the system totals.",
   "Accumulator (ACC) energy objects wrap to 0 at 999,999; the AI versions of the same energy do not wrap."
  ]
 },
 "points": [
  {
   "type": "ACC",
   "instance": 210,
   "name": "Pulse Input 1",
   "description": "Pulse count at pulse input terminal 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 220,
   "name": "Pulse Input 2",
   "description": "Pulse count at pulse input terminal 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 700,
   "name": "Total Real Energy (ACC)",
   "description": "Total real energy, system phases (integer)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 702,
   "name": "Total Real Energy (ACC) - Import",
   "description": "Import part",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 704,
   "name": "Total Real Energy (ACC) - Export",
   "description": "Export part",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 706,
   "name": "Total Real Energy (ACC) - Net",
   "description": "Net (import minus export)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 720,
   "name": "System Real Energy (ACC)",
   "description": "System real energy from net real power (integer)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 722,
   "name": "System Real Energy (ACC) - Import",
   "description": "Import part",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 724,
   "name": "System Real Energy (ACC) - Export",
   "description": "Export part",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 740,
   "name": "Total Reactive Energy (ACC)",
   "description": "Total reactive energy, system phases (integer)",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 742,
   "name": "Total Reactive Energy (ACC) - Import",
   "description": "Import part",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 744,
   "name": "Total Reactive Energy (ACC) - Export",
   "description": "Export part",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 760,
   "name": "Total Apparent Energy (ACC)",
   "description": "Total apparent energy, system phases (integer)",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 762,
   "name": "Total Apparent Energy (ACC) - Import",
   "description": "Import part",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 764,
   "name": "Total Apparent Energy (ACC) - Export",
   "description": "Export part",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 1700,
   "name": "Total R Phase Real Energy (ACC)",
   "description": "R phase total real energy (integer)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 1702,
   "name": "Total R Phase Real Energy (ACC) - Import",
   "description": "Import part",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 1704,
   "name": "Total R Phase Real Energy (ACC) - Export",
   "description": "Export part",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 1706,
   "name": "Total R Phase Real Energy (ACC) - Net",
   "description": "Net (import minus export)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 1740,
   "name": "Total R Phase Reactive Energy (ACC)",
   "description": "R phase total reactive energy (integer)",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 1742,
   "name": "Total R Phase Reactive Energy (ACC) - Import",
   "description": "Import part",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 1744,
   "name": "Total R Phase Reactive Energy (ACC) - Export",
   "description": "Export part",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 1760,
   "name": "Total R Phase Apparent Energy (ACC)",
   "description": "R phase total apparent energy (integer)",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 1762,
   "name": "Total R Phase Apparent Energy (ACC) - Import",
   "description": "Import part",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 1764,
   "name": "Total R Phase Apparent Energy (ACC) - Export",
   "description": "Export part",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 310,
   "name": "Temperature",
   "description": "Ambient temperature at the meter",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 312,
   "name": "Temperature - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 314,
   "name": "Temperature - Minimum",
   "description": "Lowest reading since last reset",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 316,
   "name": "Temperature - Maximum",
   "description": "Highest reading since last reset",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 318,
   "name": "Temperature - Average",
   "description": "Average since last reset",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 380,
   "name": "Power Supply Voltage",
   "description": "Meter supply voltage after rectification",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 382,
   "name": "Power Supply Voltage - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 384,
   "name": "Power Supply Voltage - Minimum",
   "description": "Lowest reading since last reset",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 386,
   "name": "Power Supply Voltage - Maximum",
   "description": "Highest reading since last reset",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 388,
   "name": "Power Supply Voltage - Average",
   "description": "Average since last reset",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 410,
   "name": "Line Frequency",
   "description": "AC line frequency",
   "units": "Hz",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 412,
   "name": "Line Frequency - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "Hz",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 414,
   "name": "Line Frequency - Minimum",
   "description": "Lowest reading since last reset",
   "units": "Hz",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 416,
   "name": "Line Frequency - Maximum",
   "description": "Highest reading since last reset",
   "units": "Hz",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 418,
   "name": "Line Frequency - Average",
   "description": "Average since last reset",
   "units": "Hz",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 420,
   "name": "Phase Average RMS Voltage",
   "description": "Average RMS voltage of valid phases",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 422,
   "name": "Phase Average RMS Voltage - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 424,
   "name": "Phase Average RMS Voltage - Minimum",
   "description": "Lowest reading since last reset",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 426,
   "name": "Phase Average RMS Voltage - Maximum",
   "description": "Highest reading since last reset",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 428,
   "name": "Phase Average RMS Voltage - Average",
   "description": "Average since last reset",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 450,
   "name": "Phase to Phase Average RMS Voltage",
   "description": "Average phase-to-phase RMS voltage",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 452,
   "name": "Phase to Phase Average RMS Voltage - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 454,
   "name": "Phase to Phase Average RMS Voltage - Minimum",
   "description": "Lowest reading since last reset",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 456,
   "name": "Phase to Phase Average RMS Voltage - Maximum",
   "description": "Highest reading since last reset",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 458,
   "name": "Phase to Phase Average RMS Voltage - Average",
   "description": "Average since last reset",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 520,
   "name": "Phase Average RMS Current",
   "description": "Average RMS current of valid phases",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 522,
   "name": "Phase Average RMS Current - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 524,
   "name": "Phase Average RMS Current - Minimum",
   "description": "Lowest reading since last reset",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 526,
   "name": "Phase Average RMS Current - Maximum",
   "description": "Highest reading since last reset",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 528,
   "name": "Phase Average RMS Current - Average",
   "description": "Average since last reset",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 540,
   "name": "Phase Average Current Angle",
   "description": "Average current angle of valid phases",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 542,
   "name": "Phase Average Current Angle - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 544,
   "name": "Phase Average Current Angle - Minimum",
   "description": "Lowest reading since last reset",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 546,
   "name": "Phase Average Current Angle - Maximum",
   "description": "Highest reading since last reset",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 548,
   "name": "Phase Average Current Angle - Average",
   "description": "Average since last reset",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 550,
   "name": "System Power Factor",
   "description": "System true power factor",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 552,
   "name": "System Power Factor - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 554,
   "name": "System Power Factor - Minimum",
   "description": "Lowest reading since last reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 556,
   "name": "System Power Factor - Maximum",
   "description": "Highest reading since last reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 558,
   "name": "System Power Factor - Average",
   "description": "Average since last reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 600,
   "name": "Total Real Power",
   "description": "Absolute sum of phase real power",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 602,
   "name": "Total Real Power - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 604,
   "name": "Total Real Power - Minimum",
   "description": "Lowest reading since last reset",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 606,
   "name": "Total Real Power - Maximum",
   "description": "Highest reading since last reset",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 608,
   "name": "Total Real Power - Average",
   "description": "Average since last reset",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 610,
   "name": "Phase Average Real Power",
   "description": "Average phase real power",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 612,
   "name": "Phase Average Real Power - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 614,
   "name": "Phase Average Real Power - Minimum",
   "description": "Lowest reading since last reset",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 616,
   "name": "Phase Average Real Power - Maximum",
   "description": "Highest reading since last reset",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 618,
   "name": "Phase Average Real Power - Average",
   "description": "Average since last reset",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 620,
   "name": "Net Real Power",
   "description": "Signed sum of real power (negative = export)",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 622,
   "name": "Net Real Power - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 624,
   "name": "Net Real Power - Minimum",
   "description": "Lowest reading since last reset",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 626,
   "name": "Net Real Power - Maximum",
   "description": "Highest reading since last reset",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 628,
   "name": "Net Real Power - Overall Average",
   "description": "Overall average since last reset",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 630,
   "name": "Net Real Power - Import Average",
   "description": "Average while importing",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 632,
   "name": "Net Real Power - Export Average",
   "description": "Average while exporting",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 640,
   "name": "Total Reactive Power",
   "description": "Absolute sum of phase reactive power",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 642,
   "name": "Total Reactive Power - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 644,
   "name": "Total Reactive Power - Minimum",
   "description": "Lowest reading since last reset",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 646,
   "name": "Total Reactive Power - Maximum",
   "description": "Highest reading since last reset",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 648,
   "name": "Total Reactive Power - Average",
   "description": "Average since last reset",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 650,
   "name": "Phase Average Reactive Power",
   "description": "Average phase reactive power",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 652,
   "name": "Phase Average Reactive Power - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 654,
   "name": "Phase Average Reactive Power - Minimum",
   "description": "Lowest reading since last reset",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 656,
   "name": "Phase Average Reactive Power - Maximum",
   "description": "Highest reading since last reset",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 658,
   "name": "Phase Average Reactive Power - Average",
   "description": "Average since last reset",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 660,
   "name": "Total Apparent Power",
   "description": "Sum of phase apparent power",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 662,
   "name": "Total Apparent Power - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 664,
   "name": "Total Apparent Power - Minimum",
   "description": "Lowest reading since last reset",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 666,
   "name": "Total Apparent Power - Maximum",
   "description": "Highest reading since last reset",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 668,
   "name": "Total Apparent Power - Average",
   "description": "Average since last reset",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 670,
   "name": "Phase Average Apparent Power",
   "description": "Average phase apparent power",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 672,
   "name": "Phase Average Apparent Power - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 674,
   "name": "Phase Average Apparent Power - Minimum",
   "description": "Lowest reading since last reset",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 676,
   "name": "Phase Average Apparent Power - Maximum",
   "description": "Highest reading since last reset",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 678,
   "name": "Phase Average Apparent Power - Average",
   "description": "Average since last reset",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 700,
   "name": "Total Real Energy (AI)",
   "description": "Total real energy, system phases (float)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 702,
   "name": "Total Real Energy (AI) - Import",
   "description": "Import part",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 704,
   "name": "Total Real Energy (AI) - Export",
   "description": "Export part",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 706,
   "name": "Total Real Energy (AI) - Net",
   "description": "Net (import minus export)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 720,
   "name": "System Real Energy (AI)",
   "description": "System real energy from net real power (float)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 722,
   "name": "System Real Energy (AI) - Import",
   "description": "Import part",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 724,
   "name": "System Real Energy (AI) - Export",
   "description": "Export part",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 740,
   "name": "Total Reactive Energy (AI)",
   "description": "Total reactive energy (float)",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 742,
   "name": "Total Reactive Energy (AI) - Import",
   "description": "Import part",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 744,
   "name": "Total Reactive Energy (AI) - Export",
   "description": "Export part",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 760,
   "name": "Total Apparent Energy (AI)",
   "description": "Total apparent energy (float)",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 762,
   "name": "Total Apparent Energy (AI) - Import",
   "description": "Import part",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 764,
   "name": "Total Apparent Energy (AI) - Export",
   "description": "Export part",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 800,
   "name": "Demand Total Real Power",
   "description": "Demand total real power",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 802,
   "name": "Demand Total Real Power - Previous",
   "description": "Demand of the last completed window",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 804,
   "name": "Demand Total Real Power - Minimum",
   "description": "Lowest demand window since last reset",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 806,
   "name": "Demand Total Real Power - Maximum",
   "description": "Highest demand window since last reset",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 820,
   "name": "Demand Net Real Power",
   "description": "Demand net real power",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 822,
   "name": "Demand Net Real Power - Previous",
   "description": "Demand of the last completed window",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 824,
   "name": "Demand Net Real Power - Minimum",
   "description": "Lowest demand window since last reset",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 826,
   "name": "Demand Net Real Power - Maximum",
   "description": "Highest demand window since last reset",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 840,
   "name": "Demand Total Reactive Power",
   "description": "Demand total reactive power",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 842,
   "name": "Demand Total Reactive Power - Previous",
   "description": "Demand of the last completed window",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 844,
   "name": "Demand Total Reactive Power - Minimum",
   "description": "Lowest demand window since last reset",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 846,
   "name": "Demand Total Reactive Power - Maximum",
   "description": "Highest demand window since last reset",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 860,
   "name": "Demand Total Apparent Power",
   "description": "Demand total apparent power",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 862,
   "name": "Demand Total Apparent Power - Previous",
   "description": "Demand of the last completed window",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 864,
   "name": "Demand Total Apparent Power - Minimum",
   "description": "Lowest demand window since last reset",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 866,
   "name": "Demand Total Apparent Power - Maximum",
   "description": "Highest demand window since last reset",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1420,
   "name": "R Phase RMS Voltage",
   "description": "R phase RMS voltage incl. voltage multiplier",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1422,
   "name": "R Phase RMS Voltage - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1424,
   "name": "R Phase RMS Voltage - Minimum",
   "description": "Lowest reading since last reset",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1426,
   "name": "R Phase RMS Voltage - Maximum",
   "description": "Highest reading since last reset",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1428,
   "name": "R Phase RMS Voltage - Average",
   "description": "Average since last reset",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1440,
   "name": "R to S Phase Voltage Angle",
   "description": "Angle between R and S phase voltages",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1442,
   "name": "R to S Phase Voltage Angle - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1444,
   "name": "R to S Phase Voltage Angle - Minimum",
   "description": "Lowest reading since last reset",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1446,
   "name": "R to S Phase Voltage Angle - Maximum",
   "description": "Highest reading since last reset",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1448,
   "name": "R to S Phase Voltage Angle - Average",
   "description": "Average since last reset",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1450,
   "name": "R to S Phase RMS Voltage",
   "description": "R to S phase RMS voltage",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1452,
   "name": "R to S Phase RMS Voltage - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1454,
   "name": "R to S Phase RMS Voltage - Minimum",
   "description": "Lowest reading since last reset",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1456,
   "name": "R to S Phase RMS Voltage - Maximum",
   "description": "Highest reading since last reset",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1458,
   "name": "R to S Phase RMS Voltage - Average",
   "description": "Average since last reset",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1520,
   "name": "RMS Current",
   "description": "R phase RMS current incl. current multiplier",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1522,
   "name": "RMS Current - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1524,
   "name": "RMS Current - Minimum",
   "description": "Lowest reading since last reset",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1526,
   "name": "RMS Current - Maximum",
   "description": "Highest reading since last reset",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1528,
   "name": "RMS Current - Average",
   "description": "Average since last reset",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1540,
   "name": "Current Angle",
   "description": "R phase current angle (positive = leading)",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1542,
   "name": "Current Angle - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1544,
   "name": "Current Angle - Minimum",
   "description": "Lowest reading since last reset",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1546,
   "name": "Current Angle - Maximum",
   "description": "Highest reading since last reset",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1548,
   "name": "Current Angle - Average",
   "description": "Average since last reset",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1550,
   "name": "Power Factor",
   "description": "R phase true power factor (negative = export)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1552,
   "name": "Power Factor - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1554,
   "name": "Power Factor - Minimum",
   "description": "Lowest reading since last reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1556,
   "name": "Power Factor - Maximum",
   "description": "Highest reading since last reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1558,
   "name": "Power Factor - Average",
   "description": "Average since last reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1600,
   "name": "Real Power",
   "description": "R phase real power (negative = export)",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1602,
   "name": "Real Power - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1604,
   "name": "Real Power - Minimum",
   "description": "Lowest reading since last reset",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1606,
   "name": "Real Power - Maximum",
   "description": "Highest reading since last reset",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1608,
   "name": "Real Power - Overall Average",
   "description": "Overall average since last reset",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1610,
   "name": "Real Power - Import Average",
   "description": "Average while importing",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1612,
   "name": "Real Power - Export Average",
   "description": "Average while exporting",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1640,
   "name": "Reactive Power",
   "description": "R phase reactive power",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1642,
   "name": "Reactive Power - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1644,
   "name": "Reactive Power - Minimum",
   "description": "Lowest reading since last reset",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1646,
   "name": "Reactive Power - Maximum",
   "description": "Highest reading since last reset",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1648,
   "name": "Reactive Power - Overall Average",
   "description": "Overall average since last reset",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1650,
   "name": "Reactive Power - Import Average",
   "description": "Average while importing",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1652,
   "name": "Reactive Power - Export Average",
   "description": "Average while exporting",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1660,
   "name": "Apparent Power",
   "description": "R phase apparent power",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1662,
   "name": "Apparent Power - Smoothed",
   "description": "Smoothed (filtered) value",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1664,
   "name": "Apparent Power - Minimum",
   "description": "Lowest reading since last reset",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1666,
   "name": "Apparent Power - Maximum",
   "description": "Highest reading since last reset",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1668,
   "name": "Apparent Power - Overall Average",
   "description": "Overall average since last reset",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1670,
   "name": "Apparent Power - Import Average",
   "description": "Average while importing",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1672,
   "name": "Apparent Power - Export Average",
   "description": "Average while exporting",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1700,
   "name": "Total Real Energy (AI)",
   "description": "R phase total real energy (float)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1702,
   "name": "Total Real Energy (AI) - Import",
   "description": "Import part",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1704,
   "name": "Total Real Energy (AI) - Export",
   "description": "Export part",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1706,
   "name": "Total Real Energy (AI) - Net",
   "description": "Net (import minus export)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1740,
   "name": "Total Reactive Energy (AI)",
   "description": "R phase total reactive energy (float)",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1742,
   "name": "Total Reactive Energy (AI) - Import",
   "description": "Import part",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1744,
   "name": "Total Reactive Energy (AI) - Export",
   "description": "Export part",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1760,
   "name": "Total Apparent Energy (AI)",
   "description": "R phase total apparent energy (float)",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1762,
   "name": "Total Apparent Energy (AI) - Import",
   "description": "Import part",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1764,
   "name": "Total Apparent Energy (AI) - Export",
   "description": "Export part",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1800,
   "name": "Demand Real Power",
   "description": "R phase demand real power (windowed average)",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1802,
   "name": "Demand Real Power - Previous",
   "description": "Demand of the last completed window",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1804,
   "name": "Demand Real Power - Minimum",
   "description": "Lowest demand window since last reset",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1806,
   "name": "Demand Real Power - Maximum",
   "description": "Highest demand window since last reset",
   "units": "kW",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1840,
   "name": "Demand Reactive Power",
   "description": "R phase demand reactive power",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1842,
   "name": "Demand Reactive Power - Previous",
   "description": "Demand of the last completed window",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1844,
   "name": "Demand Reactive Power - Minimum",
   "description": "Lowest demand window since last reset",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1846,
   "name": "Demand Reactive Power - Maximum",
   "description": "Highest demand window since last reset",
   "units": "kVAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1860,
   "name": "Demand Apparent Power",
   "description": "R phase demand apparent power",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1862,
   "name": "Demand Apparent Power - Previous",
   "description": "Demand of the last completed window",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1864,
   "name": "Demand Apparent Power - Minimum",
   "description": "Lowest demand window since last reset",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1866,
   "name": "Demand Apparent Power - Maximum",
   "description": "Highest demand window since last reset",
   "units": "kVA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "Reset Count",
   "description": "Lifetime count of firmware resets",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "Up Time",
   "description": "Time since last meter reset",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "MAC Address",
   "description": "MS/TP MAC address, 0-254",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "RS485 Baud Rate",
   "description": "RS485 baud rate, 1200-460800",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "Smoothed Temperature Response Time",
   "description": "Smoothing response time for temperature",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "Smoothed Frequency Response Time",
   "description": "Smoothing response time for frequency and angles",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "Smoothed Voltage Response Time",
   "description": "Smoothing response time for voltage",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "Smoothed Current Response Time",
   "description": "Smoothing response time for current, angle, PF",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 164,
   "name": "Smoothed Power Response Time",
   "description": "Smoothing response time for power",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "Energy Timestamp",
   "description": "Timestamp updated with energy accumulators",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "Demand Synchronization Hour",
   "description": "Hour of day for daily demand sync, 0-23",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "Demand Window Time",
   "description": "Maximum demand window length, 0-1440 min",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "Elapsed Demand Window",
   "description": "Time into current demand window; write 0 restarts it",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "Demand Window Count",
   "description": "Number of completed demand windows",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "Configuration Reset",
   "description": "Write the reset key to restore factory defaults",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "Statistics Reset",
   "description": "Write a key to reset system or all statistics",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "Energy Reset Count",
   "description": "Number of energy resets",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 208,
   "name": "Pulse Input Debounce Time",
   "description": "Pulse input debounce, 0-255 ms",
   "units": "ms",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 242,
   "name": "PowerPrint Frequency",
   "description": "Expected PowerPrint line frequency",
   "units": "Hz",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 244,
   "name": "PowerPrint Frequency Tolerance",
   "description": "PowerPrint frequency tolerance",
   "units": "Hz",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 246,
   "name": "PowerPrint Voltage Tolerance",
   "description": "PowerPrint voltage tolerance",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 248,
   "name": "PowerPrint Voltage Angle Tolerance",
   "description": "PowerPrint voltage angle tolerance",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 400,
   "name": "Active Conditions",
   "description": "Bit flags of active system conditions",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 401,
   "name": "Previous Conditions",
   "description": "Active and latched system condition flags; write 0 clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1140,
   "name": "Voltage Rating",
   "description": "R phase CVT rated RMS voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1142,
   "name": "Voltage Multiplier",
   "description": "R phase voltage multiplier (PT ratio)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1144,
   "name": "PowerPrint Voltage",
   "description": "R phase expected PowerPrint voltage",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1146,
   "name": "PowerPrint Voltage Angle",
   "description": "R phase expected PowerPrint voltage angle",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1150,
   "name": "Current Rating",
   "description": "R phase CVT rated RMS current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1152,
   "name": "Current Multiplier",
   "description": "R phase current multiplier",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1162,
   "name": "Power Multiplier",
   "description": "R phase power multiplier",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1192,
   "name": "Statistics Reset",
   "description": "Write a key to reset R phase statistics",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1400,
   "name": "Active Conditions",
   "description": "Bit flags of active R phase conditions",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1401,
   "name": "Previous Conditions",
   "description": "Active and latched R phase condition flags; write 0 clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 200,
   "name": "Setup Button",
   "description": "Active while the setup button is pressed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 201,
   "name": "Binary Input 1",
   "description": "State of pulse input terminal 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 202,
   "name": "Binary Input 2",
   "description": "State of pulse input terminal 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 111,
   "name": "Identify Meter",
   "description": "Puts the status LEDs into identify mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 112,
   "name": "Auto Protocol",
   "description": "Automatic protocol detection",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 113,
   "name": "Auto MAC Address",
   "description": "Automatic MAC address selection",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 114,
   "name": "Auto Baud Rate",
   "description": "Automatic baud rate detection",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 116,
   "name": "Auto Parity",
   "description": "Automatic parity detection",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 195,
   "name": "Auto Reset Statistics",
   "description": "Automatic reset of min/max/average statistics",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 240,
   "name": "PowerPrint Alarm",
   "description": "Active when any PowerPrint condition is active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 241,
   "name": "PowerPrint",
   "description": "PowerPrint reference set; write to set or clear",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1102,
   "name": "CVT Present",
   "description": "Active when an R phase CVT is connected",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1161,
   "name": "Power Multiplier Override",
   "description": "R phase power multiplier overridden",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 122,
   "name": "RS485 Protocol",
   "description": "RS485 protocol selection",
   "units": "",
   "access": "W",
   "states": "1=Auto, 2=BACnet, 3=Modbus RTU, 4=Modbus ASCII, 5=BACnet and Modbus RTU, 6=BACnet and Modbus ASCII, 7=Modbus RTU and ASCII, 8=Any Protocol"
  },
  {
   "type": "MV",
   "instance": 126,
   "name": "RS485 Parity",
   "description": "RS485 parity",
   "units": "",
   "access": "W",
   "states": "1=Auto, 2=No Parity, 3=Odd Parity, 4=Even Parity"
  },
  {
   "type": "MV",
   "instance": 133,
   "name": "Temperature Units",
   "description": "Temperature units",
   "units": "",
   "access": "W",
   "states": "1=Degrees Fahrenheit, 2=Degrees Celsius"
  },
  {
   "type": "MV",
   "instance": 152,
   "name": "System Current Sensor Technology",
   "description": "Combined current sensor technology of the CVTs",
   "units": "",
   "access": "R",
   "states": "1=Unknown Technology, 2=Conflicted Technology, 3=Multiple Technology, 4=Rogowski Coil, 5=Current Transformer"
  },
  {
   "type": "MV",
   "instance": 153,
   "name": "Angle Units",
   "description": "Angle units",
   "units": "",
   "access": "W",
   "states": "1=Degrees, 2=Radians"
  },
  {
   "type": "MV",
   "instance": 161,
   "name": "System Phase Selection",
   "description": "Phases included in system values",
   "units": "",
   "access": "W",
   "states": "1=3 Phase, 2=R Phase and S Phase, 3=S Phase and T Phase, 4=R Phase and T Phase"
  },
  {
   "type": "MV",
   "instance": 162,
   "name": "Power Spectrum",
   "description": "Wideband or fundamental power measurement",
   "units": "",
   "access": "W",
   "states": "1=Wideband, 2=Fundamental"
  },
  {
   "type": "MV",
   "instance": 163,
   "name": "Power Units",
   "description": "Power units",
   "units": "",
   "access": "W",
   "states": "1=Kilowatts, 2=Watts, 3=Megawatts"
  },
  {
   "type": "MV",
   "instance": 173,
   "name": "Energy Units",
   "description": "Energy units",
   "units": "",
   "access": "W",
   "states": "1=Kilowatt Hours, 2=Watt Hours, 3=Megawatt Hours"
  },
  {
   "type": "MV",
   "instance": 181,
   "name": "Demand Synchronization Mode",
   "description": "Demand window synchronization source",
   "units": "",
   "access": "W",
   "states": "1=No Synchronization, 2=Setup Button, 3=Binary Input 1 (falling), 4=Binary Input 1 (rising), 5=Binary Input 2 (falling), 6=Binary Input 2 (rising), 7=Every Hour, 8=Every Day"
  },
  {
   "type": "MV",
   "instance": 1103,
   "name": "CVT Status",
   "description": "R phase CVT status",
   "units": "",
   "access": "R",
   "states": "1=No CVT, 2=No Error, 3=Detection Error, 4=Communication Error, 5=Configuration Error, 6=Version Error, 7=Technology Error"
  },
  {
   "type": "MV",
   "instance": 1104,
   "name": "PowerPrint Identity Status",
   "description": "R phase PowerPrint identity status",
   "units": "",
   "access": "W",
   "states": "1=No Identity, 2=Identity Saved, 3=Identity Error"
  },
  {
   "type": "MV",
   "instance": 1154,
   "name": "Current Sensor Technology",
   "description": "R phase CVT current sensor technology",
   "units": "",
   "access": "R",
   "states": "1=Unknown Technology, 2=Rogowski Coil, 3=Current Transformer"
  },
  {
   "type": "CSV",
   "instance": 1010,
   "name": "CVT Serial Number",
   "description": "R phase CVT serial number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1020,
   "name": "CVT Model",
   "description": "R phase CVT model",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "FILE",
   "instance": 25000,
   "name": "User Configuration",
   "description": "Read-only copy of the configuration",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/johnson-controls/emcomms-3-phase-energy-meter",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
