{
 "manufacturer": "Johnson Controls",
 "manufacturer_slug": "johnson-controls",
 "model": "JMWL-Series 30-70 Ton Modular Water-to-Water Heat Pump",
 "model_slug": "jmwl-series-water-source-heat-pump",
 "aliases": [
  "JMWL",
  "JMWL-Series",
  "JMWL360",
  "JMWL600",
  "JMWL840",
  "JMW600",
  "14807-NOM1",
  "97B0090N02",
  "JCI modular water-to-water heat pump"
 ],
 "equipment_type": "Water-to-water heat pump",
 "applies_to": "Johnson Controls JMWL-Series 30-70 ton modular water-to-water heat pump modules with the factory master controller.",
 "summary": "The JMWL-Series is a modular water-to-water heat pump (chiller/heater) from Johnson Controls. Each module's master controller exposes about 300 objects over BACnet MS/TP: physical inputs and outputs (AI, AO, BI, BO), status, setpoint and alarm values (AV, BV) and a few multistate values for model, refrigerant, valve options and unit mode. The BAS enables cooling or heating through two BAS command BVs and writes the leaving water setpoints.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Access comes from the Read Only column: checked points are read-only, unchecked points are shown writable.",
  "Object names end in _1 for module 1; the table also gives Modbus registers and N2 addresses, which are not listed here. Device ID is printed as DEV:2460xx.",
  "BALM alarm objects are listed as BV; BMSV objects as MV.",
  "Descriptions are the table's Name column. The table's Note column flags physical I/O (1), key status (2), BAS commands (3), alarm resets (4) and system alarms (5).",
  "Source: BACnet, Modbus, N2 Points List, manual pages 37-42."
 ],
 "source": {
  "title": "JMWL-Series 30-70 Tons Water Source Heat Pump Installation, Operation, and Maintenance Manual",
  "doc_number": "14807-NOM1-1221",
  "revision_date": "2021-12",
  "url": "https://docs.johnsoncontrols.com/ductedsystems/api/khub/documents/QEA2laZ4oAFkoKOw8ihTJA/content"
 },
 "integration": {
  "summary": "Make sure the local cool and heat enable inputs are open, write the leaving water setpoint (cool_temp_stp_1, 42-62 °F, or heat_temp_stp_1, 80-135 °F), then set cool_enable_bas_1 (BV 52) or heat_enable_bas_1 (BV 53) on and the other off. The module opens its valves, proves load and source flow (BV 9, BV 73, BV 38) and starts the run_cool or run_heat sequence.",
  "minimum_points": [
   {
    "ref": "BV 52",
    "name": "cool_enable_bas_1",
    "why": "Cooling enable from BAS (heat enable off)"
   },
   {
    "ref": "BV 53",
    "name": "heat_enable_bas_1",
    "why": "Heating enable from BAS (cool enable off)"
   },
   {
    "ref": "AV 83",
    "name": "cool_temp_stp_1",
    "why": "Cooling leaving water setpoint, 42-62 °F"
   },
   {
    "ref": "AV 88",
    "name": "heat_temp_stp_1",
    "why": "Heating leaving water setpoint, 80-135 °F"
   },
   {
    "ref": "BV 75",
    "name": "reset_all_1",
    "why": "Reset all alarms"
   },
   {
    "ref": "MV 7",
    "name": "unit_mode_1",
    "why": "Unit operating mode"
   },
   {
    "ref": "BV 38",
    "name": "flow_1",
    "why": "Load and source flow both proven"
   },
   {
    "ref": "AV 146",
    "name": "load_out_tmp_stat_1",
    "why": "Load water outlet temperature"
   },
   {
    "ref": "AV 31",
    "name": "alarm_code_1",
    "why": "Alarm flash code number"
   }
  ],
  "enable": "With the local dig_cool_enable_1 and dig_heat_enable_1 inputs open, BV 52 cool_enable_bas_1 or BV 53 heat_enable_bas_1 starts the module in cooling or heating; only one should be on.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "MS/TP baud is set with DIP switches 1 and 2 on the controller.",
   "BACnet network numbers and device instances are set from the controller's FN(0) and FN(4) menus."
  ],
  "gotchas": [
   "Physical outputs (BO, AO) are not marked read-only in the table; writing them overrides the module's own control."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "c1-2_inputs_1",
   "description": "C1-C2 Status Inputs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "c1_disch_pres_1",
   "description": "C1 Discharge Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "c1_disch_temp_1",
   "description": "C1 Discharge Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "c1_suc_pres_1",
   "description": "C1 Suction Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "c1_suct_temp_1",
   "description": "C1 Suction Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "c2_disch_pres_1",
   "description": "C2 Discharge Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "c2_disch_temp_1",
   "description": "C2 Discharge Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "load_in_temp_cool_1",
   "description": "Load Inlet Temp Cool Mode",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "c2_suc_pres_1",
   "description": "C2 Suction Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "c2_suct_temp_1",
   "description": "C2 Suction Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "load_in_temp_heat_1",
   "description": "Load Inlet Temp Heat Mode",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "load_out_temp_cool_1",
   "description": "Load Outlet Temp Cool Mode",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "valve_in_1",
   "description": "Mot Valve Status Inputs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "load_out_temp_heat_1",
   "description": "Load Outlet Temp Heat Mode",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "diff_pr_hi_range_load_010_1",
   "description": "Diff Press Hi Range Load Flow 0-5VDC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "diff_pr_hi_range_source_010_1",
   "description": "Diff Press Hi Range Source Flow 0-5VDC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "diff_pr_load_010_1",
   "description": "Diff Press Low Range Load Flow 0-5VDC",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "diff_pr_source_010_1",
   "description": "Diff Press Low Range Source Flow 0-5VDC",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "src_in_temp_cool_1",
   "description": "Source Inlet Temp Cool Mode",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "src_in_temp_heat_1",
   "description": "Source Inlet Temp Heat Mode",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "src_out_temp_cool_1",
   "description": "Source Outlet Temp Cool Mode",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "src_out_temp_heat_1",
   "description": "Source Outlet Temp Heat Mode",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "rem_chw_stp_010_1",
   "description": "Remote Cool Setpoint 0-10VDC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "rem_cw_stp_010_1",
   "description": "Remote Heat Setpoint 0-10VDC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1,
   "name": "cnd_vlv_ao_1",
   "description": "Source Cond Mot Valve AO",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 2,
   "name": "alm_flash_code_ao_1",
   "description": "Alarm Flash Code AO",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "cool_comp_req_1",
   "description": "# Cool Comp Requested",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "heat_comp_req_1",
   "description": "# Heat Comp Requested",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "cool_stp_stat_1",
   "description": "Active Cool Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "heat_stp_stat_1",
   "description": "Active Heat Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "c1_disch_pres_stat_1",
   "description": "C1 Disch Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "c1_disch_temp_stat_1",
   "description": "C1 Discharge Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "cdmv_i_gain_1",
   "description": "Cond Mot Valve PID I-gain",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "c1_suc_pres_stat_1",
   "description": "C1 Suction Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "c1_suct_temp_stat_1",
   "description": "C1 Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "c2_disch_pres_stat_1",
   "description": "C2 Discharge Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "cdmv_pid_mnpct_1",
   "description": "Cond Mot Valve PID Min Percent",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "cdmv_p_gain_1",
   "description": "Cond Mot Valve PID P-gain",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "cond_in_tmp_stat_1",
   "description": "Cond In Temp Status",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "cond_in_temp_stat_1",
   "description": "Cond Wtr Inlet Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "alarm_code_1",
   "description": "Alarm Flash Code number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "clg_db1_1",
   "description": "Cool Mode PID Deadband1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "clg_fall_1",
   "description": "Cool Mode PID Fall Rate",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "clg_i_gain_1",
   "description": "Cool Mode PID I-gain",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "clg_p_gain_1",
   "description": "Cool Mode PID P-gain",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "clg_rise_1",
   "description": "Cool Mode PID Rise Rate",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "cond_out_temp_stat_1",
   "description": "Cond Wtr Outlet Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "c2_disch_temp_stat_1",
   "description": "C2 Discharge Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "cool_evap_lo_tmp_1",
   "description": "Cool Mode Evap Wtr Low Alm Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "cool_high_cond_tmp_1",
   "description": "Cool Mode Cond Wtr Hi Alm Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "cool_hi_evap_tmp_1",
   "description": "Cool Mode Evap Wtr Hi Alm Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "cool_lo_cond_tmp_1",
   "description": "Cool Mode Low Cond Alarm Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "diff_press_ld_1",
   "description": "Load Water Header Diff Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "evmv_pid_db_1",
   "description": "Evap Mot Vlv PID Deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "evmv_i_gain_1",
   "description": "Evap Mot Valve PID I-gain",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "evmv_pid_mnpct_1",
   "description": "Evap Mot Valve PID Min Percent",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "evmv_p_gain_1",
   "description": "Evap Mot Valve PID P-gain",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "evmv_pid_ramp_1",
   "description": "Evap Mot Valve PID Ramp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "diff_press_src_1",
   "description": "Source Water Header Diff Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "mod_high_suct_press_sp_410_1",
   "description": "High Suction Press Alm Sp 410a",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "htg_db1_1",
   "description": "Heat Mode PID Deadband1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "htg_fall_1",
   "description": "Heat Mode PID Fall Rate",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "htg_i_gain_1",
   "description": "Heat Mode PID I-gain",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "htg_p_gain_1",
   "description": "Heat Mode PID P-gain",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "htg_rise_1",
   "description": "Heat Mode PID Rise Rate",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "cond_out_tmp_stat_1",
   "description": "COND Out Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "evap_in_temp_stat_1",
   "description": "Evap Wtr Inlet Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "mod_lo_disch_press_sp_410_1",
   "description": "Low Discharge Press Sp 410a",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "evap_out_stat_1",
   "description": "EVAP Out Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "man_mode_time_1",
   "description": "Max Allowed Time in Manual Mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "max_cool_load_stp_1",
   "description": "Cool Mode Max Water Out Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "cool_temp_stp_1",
   "description": "Cool Mode Outlet Water Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "heat_evap_lo_tmp_1",
   "description": "Heat Mode Evap Wtr Low Alm Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "c2_suc_pres_stat_1",
   "description": "C2 Suction Pressure Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "min_cool_load_stp_1",
   "description": "Cool Mode Min Water Out Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "heat_temp_stp_1",
   "description": "Heat Mode Outlet Water Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "mod_cmpr_off_delay_1",
   "description": "Compr Min Off-Cycle Delay",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "mod_cmpr_min_run_1",
   "description": "Compr Min Run Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "mod_default_hp_1",
   "description": "Module Default Head Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "mod_default_sp_1",
   "description": "Module Default SP",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "mod_cool_lo_suc_press_sp_410_1",
   "description": "Cool Low Suction Press Alrm Sp 410a",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "heat_high_cond_tmp_1",
   "description": "Heat Mode Cond Wtr Hi Alm Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "mod_hi_disch_press_sp_1",
   "description": "Hi Compr Discharge Press Alarm Stp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "mod_hi_disch_tmp_1",
   "description": "Hi Compr Discharge Alarm Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "cool_lo_suct_tmp_1",
   "description": "Cool Mode Low Suction Alarm Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "heat_hi_evap_tmp_1",
   "description": "Heat Mode Evap Wtr Hi Alm Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "c2_suct_temp_stat_1",
   "description": "C2 Suction Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "heat_lo_cond_tmp_1",
   "description": "Heat Mode Cond Wtr Low Alm Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "mod_high_suct_press_sp_1",
   "description": "High Compr Suction Pressure Stp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "mod_lo_disch_press_sp_1",
   "description": "Low Compr Discharge Pressure Stp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "mod_low_low_press_sp_1",
   "description": "Extra-Low Suction Pressure Alarm Stp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "mod_lo_suc_psi_delay_1",
   "description": "Time Delay Before Low Suction Pressure Alm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "load_in_tmp_stat_1",
   "description": "Load Water In Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "comp_on_1",
   "description": "Num of Comp ON",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "failed_comp_1",
   "description": "Num of Failed Comp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "mod_low_press_sp_1",
   "description": "Low Suction Pressure Alarm Stp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "mod_lo_suction_tmp_1",
   "description": "Low Compr Suction Alarm Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "mod_startup_delay_1",
   "description": "Module Start-Up Delay",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "max_heat_temp_stp_1",
   "description": "Heat Mode Max Water Out Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "min_heat_temp_stp_1",
   "description": "Heat Mode Min Water Out Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "rem_cool_stp_stat_1",
   "description": "Cool Mode Remote Water Out Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "rem_heat_stp_stat_1",
   "description": "Heat Mode Remote Water Out Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "c1_suc_sat_tmp_1",
   "description": "C1 Saturated Suction Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "c1_suc_superheat_1",
   "description": "C1 Suction Superheat",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "mod_heat_lo_suc_press_sp_410_1",
   "description": "Heat Low Suction Press Alm Sp 410a",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "load_out_tmp_stat_1",
   "description": "Load Water Out Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "heat_lo_suct_tmp_1",
   "description": "Heat Mode Low Suction Alm Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "lo_ld_diff_pr_1",
   "description": "Load Water Header Low Diff Alm Pressure",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "lo_src_diff_pr_1",
   "description": "Source Water Header Low Diff Alm Pressure",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "mod_cool_low_press_sp_1",
   "description": "Cool Mode Low Suction Press Alm Stp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "mod_heat_low_press_sp_1",
   "description": "Heat Mode Low Suction Press Alarm Stp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "reset_alm_delay_1",
   "description": "Reset Alarm DELAY",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "source_in_tmp_stat_1",
   "description": "Source Wtr In Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "source_out_tmp_stat_1",
   "description": "Source Wtr Out Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "evap_in_tmp_stat_1",
   "description": "Evap In Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "evap_out_temp_stat_1",
   "description": "Evap Wtr Outlet Temp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "stages_on_1",
   "description": "Num of Stages ON",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "act_lo_diff_press_ld_1",
   "description": "Actual Low Diff Press Trip Load",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "act_lo_diff_press_src_1",
   "description": "Actual Low Diff Press Trip Source",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "c1_comp_cyc_count_1",
   "description": "C1 Comp Cycle Count",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 189,
   "name": "c2_comp_cyc_count_1",
   "description": "C2 Comp Cycle Count",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "diff_pr_trip_mult_1",
   "description": "Diff Pressure Trip Multiplier",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "est_kw_per_ton_1",
   "description": "Estimated Kw Per Ton",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "est_tons_1",
   "description": "Estimated Tons",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "est_watts_1",
   "description": "Estimated Watts",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "ldpsi_cali_point_1",
   "description": "Load Water Diff Pr Cali Point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "max_delta_temp_ld_1",
   "description": "Max Delta Temp- Load",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "max_delta_temp_src_1",
   "description": "Max Delta Temp- Source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "num65t1req_1",
   "description": "Num 32.5 Ton Comps Req Stg1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "c2_suc_sat_tmp_1",
   "description": "C2 Saturated Suction Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "pid_diff_fact_1",
   "description": "PID Differential Factor",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "srcpsi_cali_point_1",
   "description": "Source Water Diff Pr Cali Point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "mod_defaulthp_usehihp_1",
   "description": "Default HP Using High Head Pressure",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "mod_defaulthp_uselowhp_1",
   "description": "Default HP Using Low Head Pressure",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 447,
   "name": "c2_suc_superheat_1",
   "description": "C2 Suction Superheat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 581,
   "name": "cool_stp_with_offset_1",
   "description": "Cool Mode Setpoint Offset",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 583,
   "name": "c1_cycles_1",
   "description": "Comp 1 Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 584,
   "name": "c1_runtime_1",
   "description": "Comp 1 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 585,
   "name": "c2_cycles_1",
   "description": "Comp 2 Cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 586,
   "name": "c2_runtime_1",
   "description": "Comp 2 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 588,
   "name": "cool_stp_offset_1",
   "description": "Cool Mode Setpoint Offset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 589,
   "name": "heat_stp_offset_1",
   "description": "Heating Setpoint Offset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 609,
   "name": "heat_stp_with_offset_1",
   "description": "Heat Mode Setpoint Offset",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 615,
   "name": "max_cool_ramp_rate_1",
   "description": "Max Cool Ramp Rate",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 616,
   "name": "max_heat_ramp_rate_1",
   "description": "Maximum Heat Ramp Rate",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 627,
   "name": "clg_comp_req_1",
   "description": "Num of Cooling Comp Requested",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 628,
   "name": "htg_comp_req_1",
   "description": "Num of Heating Comp Requested",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 631,
   "name": "runtime_refresh_1",
   "description": "Time Interval Before Compr Runtime Refresh",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 633,
   "name": "source_mv_pidout_1",
   "description": "Source Mot Valve PID Out %",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 634,
   "name": "stg1_clg_pid_1",
   "description": "Cool Mode PID Count",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 635,
   "name": "stg1_htg_pid_1",
   "description": "Heat Mode PID Count",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 638,
   "name": "step_pid_65t_1",
   "description": "Step PID Value for 65T",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "phase_in_ok_1",
   "description": "Phase Input OK",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "ld_water_flow_1",
   "description": "Load Water Flow Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "src_water_flow_1",
   "description": "Source Water Flow Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "dig_cool_enable_1",
   "description": "Digital Input Cool Enable",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "dig_heat_enable_1",
   "description": "Digital Input Heat Enable",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "reset_all_alrm_1",
   "description": "Reset All Alarms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "cool_rev_vlv_bo_1",
   "description": "Cool Reversing Valve S/S",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "chlr_stat_1",
   "description": "Chiller Status",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 3,
   "name": "comp_1_ss_bo_1",
   "description": "Comp 1 S/S",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 4,
   "name": "comp_2_ss_bo_1",
   "description": "Comp 2 S/S",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 5,
   "name": "load_vlv_ss_bo_1",
   "description": "Load Mot Vlv S/S",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 6,
   "name": "o245_1",
   "description": "Alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "c1_cycles_reset_1",
   "description": "C1 Cycles Reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "run_1",
   "description": "System Run Command Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "c1_hi_dis_psi_unld_1",
   "description": "C1 Hi Discharge Pressure Unload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "c1_hi_dis_tmp_unld_1",
   "description": "C1 Hi Discharge Temp Unload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "c1_lolo_suc_psi_unld_1",
   "description": "C1 Extra-Low Suction Pressure Unload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "c1_lo_suc_psi_unld_1",
   "description": "C1 Low Suction Pressure Unload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "alarm_bo_1",
   "description": "Alarm Status Output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "cool_enable_1",
   "description": "Cool Mode Enable Input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "load_flow_1",
   "description": "Load Water Flow Switch Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "c1_lo_suc_tmp_unld_1",
   "description": "C1 Low Suction Temp Unload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "reset_c1_rtim_1",
   "description": "C1 Runtime Reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "c2_cycles_reset_1",
   "description": "C2 Cycles Reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "c2_hi_dis_psi_unld_1",
   "description": "C2 Hi Discharge Pressure Unload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "c2_hi_dis_tmp_unld_1",
   "description": "C2 Hi Discharge Temp Unload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "c2_lolo_suc_psi_unld_1",
   "description": "C2 Extra-Low Suction Pressure Unload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "c2_lo_suc_psi_unld_1",
   "description": "C2 Low Suction Pressure Unload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "c2_lo_suc_tmp_unld_1",
   "description": "C2 Low SuctionTemp Unload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "c2_manual_1",
   "description": "C2 Manual Mode Lock On",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "reset_c2_rtim_1",
   "description": "C2 Runtime Reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "run_cool_1",
   "description": "Cool Mode Run Command Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "run_heat_1",
   "description": "Heat Mode Run Command Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "clg_ok_1",
   "description": "Cool Mode OK to Run",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "comp1_fail_1",
   "description": "Compr 1 Fail Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "comp_1h_go_1",
   "description": "Comp 1 High Go Command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "cmpr1_min_run_1",
   "description": "Compr 1 Min Runtime Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "cmpr1_delay_on_1",
   "description": "Compr 1 Off Delay Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "comp_1_ss_1",
   "description": "Compr 1 Start/Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "comp1_oor_1",
   "description": "Compr 1 Sensor Out-O-Range",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "comp1_status_1",
   "description": "Compr 1 Run Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "cmpr2_min_run_1",
   "description": "Compr 2 Min Runtime Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "cmpr2_delay_on_1",
   "description": "Compr 2 Off Delay Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "comp_2_ss_1",
   "description": "Compr 2 Start/Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "comp2_oor_1",
   "description": "Compr 2 Sensor Out-Of-Range",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "flow_1",
   "description": "All Water Flows Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "heat_enable_1",
   "description": "Heat Mode Enable Input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "cool_mode_1",
   "description": "Cool Mode Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "heat_mode_1",
   "description": "Heat Mode Run Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "mod_cwr_avail_1",
   "description": "Cond Water Out Sensor Available Command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "mod_chs_hi_enable_1",
   "description": "Cond Water Out Enable High Temp Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "mod_cwr_lo_enable_1",
   "description": "Cond Water Out Enable Low Temp Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "mod_disch_psi_avail_1",
   "description": "Compr Discharge Pressure Available Command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "mod_disch_tmp_avail_1",
   "description": "Compr Discharge Temp Available Command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "mod_suc_psi_avail_1",
   "description": "Compr Suction Pressure Available Command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "mod_suc_tmp_avail_1",
   "description": "Compr Suction Temp Avalable Command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "cool_enable_bas_1",
   "description": "Cool Enable BAS Command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "heat_enable_bas_1",
   "description": "Heat Enable BAS Command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "cool_bin_reset_1",
   "description": "COOL BIN RESET",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "unit_status_1",
   "description": "Unit Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "use_diff_pr_flow_sens_1",
   "description": "Use Water Hdr Diff Press Flow Sensors",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "use_hi_range_diff_pr_sens_1",
   "description": "Use Hi Range Water Hdr Diff Press Flow Sensors",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "comp2_status_1",
   "description": "Compr 2 Run Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "comp2_fail_1",
   "description": "Compr 2 Fail Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "newcmplead1_1",
   "description": "Compressor New Lead 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "fix_open_mod_1",
   "description": "Fix Mot Valves as Open Command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "load_mv_ss_1",
   "description": "Load Mot Valve Start/Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "heat_bin_reset_1",
   "description": "HEAT BIN RESET",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "cond_in_hi_tmp_alm_1",
   "description": "Cond Wtr Inlet Hi Temp Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "cwr_trg_unld_1",
   "description": "Hi Cond Wtr Out Temp Unload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "cond_in_lo_tmp_alm_1",
   "description": "Cond Wtr Inlet Lo Temp Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "reset_alm_timeout_1",
   "description": "Reset Alarm Timeout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "load_vlv_status_1",
   "description": "Load Mot Valve Aux Switch Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "freeze_trg_unld_1",
   "description": "Low Evap Water Out Temp Unload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "htg_ok_1",
   "description": "Heat Mode OK to Run",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 71,
   "name": "cond_in_oor_1",
   "description": "Cond Water Inlet Temp Out-Of- Range Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 73,
   "name": "src_flow_1",
   "description": "Source Water Flow Switch Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 74,
   "name": "m01c1lead_1",
   "description": "Compr1 Lead Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 75,
   "name": "reset_all_1",
   "description": "Reset All Alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 76,
   "name": "m01c2lead_1",
   "description": "Compr2 Lead Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 77,
   "name": "use_pre_calc_dif_pr_setpt_1",
   "description": "Use Pre-Calc Diff Pr Cutout",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 78,
   "name": "use_hi_hp_comp_1",
   "description": "Use Hi Head Pressure Compr for Low HP Ctrl",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "man_refr_cmplead_1",
   "description": "Manually Refresh Lead Compr",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "c1t1_oor_1",
   "description": "C1 Discharge Temp Out-Of- Range Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "c1t2_oor_1",
   "description": "C1 Suction Temp Out-Of-Range Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 83,
   "name": "cond_out_oor_1",
   "description": "Cond Water Outlet Temp Out-Of- Range Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "evap_in_hi_tmp_alm_1",
   "description": "Evap Wtr Inlet Hi Temp Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 85,
   "name": "evap_in_lo_tmp_alm_1",
   "description": "Evap Wtr Inlet Low Temp Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 86,
   "name": "c2t1_oor_1",
   "description": "C2 Discharge Temp Out-Of- Range Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 87,
   "name": "c2t2_oor_1",
   "description": "C2 Suction Temp Out-Of-Range Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 88,
   "name": "no_flow_1",
   "description": "No Flow Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 89,
   "name": "ld_dif_pr_oor_1",
   "description": "Load Water Diff Pressure Out-Of- Range Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 90,
   "name": "phase_alarm_1",
   "description": "Phase Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 91,
   "name": "evap_in_oor_1",
   "description": "Evap Water Inlet Temp Out-Of- Range Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 92,
   "name": "evap_out_oor_1",
   "description": "Evap Water Outlet Out-Of-Range Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "cd_wtr_out_hi_alm_1",
   "description": "Cond Water Outlet Hi Temp Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 98,
   "name": "ev_wtr_out_hi_alm_1",
   "description": "Evap Water Outlet Hi Temp Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 99,
   "name": "cd_wtr_out_lo_alm_1",
   "description": "Cond Water Outlet Low Temp Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 100,
   "name": "nomodsavail_1",
   "description": "No Modules Available Alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "src_dif_pr_oor_1",
   "description": "Source Water Diff Pressure Out- Of-Range Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 102,
   "name": "mod_fail_mot_vlv_1",
   "description": "Module Failure Mot Valve",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 103,
   "name": "mod_fail_wat_out_1",
   "description": "Module Failure Water Out Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104,
   "name": "reset_manheatmode_1",
   "description": "Manual Heat Mode Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "module_here_1",
   "description": "Module Here",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "module_ok_1",
   "description": "Module Ok",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "mot_vlv_status_1",
   "description": "Mot Vlv Aux Sw Status",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 108,
   "name": "reset_forceman_1",
   "description": "Reset Force Man Mode Terminate",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 109,
   "name": "m2457_1",
   "description": "Request to Run Status",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110,
   "name": "reset_c1_alrm_1",
   "description": "Reset C1 Alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 111,
   "name": "reset_c2_alrm_1",
   "description": "Reset C2 Alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 112,
   "name": "reset_freeze_1",
   "description": "Reset Freeze or Hot Wtr Alm or Mot Valve Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 113,
   "name": "reversing_vlv_1",
   "description": "Reversing Valve",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 114,
   "name": "reset_oorsl_1",
   "description": "Reset Sensor Out-Of-Range Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115,
   "name": "stagedn_ok_1",
   "description": "Compr OK to Stage Down",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 116,
   "name": "stageup_ok_1",
   "description": "Compr OK to Stage Up",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 117,
   "name": "startup_ok_1",
   "description": "Module OK after Startup Delay",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 118,
   "name": "c1p1_oor_1",
   "description": "C1 Discharge Pressure Out- Of- Range Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 119,
   "name": "c1p2_oor_1",
   "description": "C1 Suction Pressure Out-Of- Range Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 120,
   "name": "c2p1_oor_1",
   "description": "C2 Discharge Pressure Out-Of- Range Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 121,
   "name": "c2p2_oor_1",
   "description": "C2 Suction Pressure Out-Of- Range Alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 122,
   "name": "source_vlv_status_1",
   "description": "Source Mot Valve Aux Switch Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 123,
   "name": "c1_ex_pump_dns_1",
   "description": "Compressor 1 Excessive Pump Downs",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 127,
   "name": "c1_hi_disch_tmp_1",
   "description": "Compr1 High Discharge Temp Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 128,
   "name": "c1_hi_pres_alm_1",
   "description": "Compr1 High Discharge Pressure Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 129,
   "name": "c1_lolo_suc_pres_alm_1",
   "description": "Compr1 Extra-Low Suction Pressure Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 130,
   "name": "c1_low_suc_pres_alm_1",
   "description": "Compr1 Low Suction Pressure Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 131,
   "name": "c1_low_suc_supht_1",
   "description": "Compressor 1 Low Suction Superheat",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 132,
   "name": "c1_lo_suc_tmp_1",
   "description": "Compr1 Low Suction Temp Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 136,
   "name": "c1_no_run_1",
   "description": "Compr1 No-Run Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 141,
   "name": "c2_ex_pump_dns_1",
   "description": "Compressor 2 Excess Pump Downs",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 181,
   "name": "c2_hi_disch_tmp_1",
   "description": "Compr2 High Discharge Temp Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 182,
   "name": "c2_hi_pres_alm_1",
   "description": "Compr2 High Discharge Pressure Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 196,
   "name": "c2_lolo_suc_pres_alm_1",
   "description": "Compr2 Extra-Low Suction Pressure Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 210,
   "name": "c2_low_suc_pres_alm_1",
   "description": "Compr2 Low Suction Pressure Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 211,
   "name": "c2_low_suc_supht_1",
   "description": "Compressor 2 Low Suction Superheat",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 212,
   "name": "c2_lo_suc_tmp_1",
   "description": "Compr2 Low Suction Temp Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 213,
   "name": "c2_no_run_1",
   "description": "Compr2 NO-Run Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 215,
   "name": "cond_vlv_al_1",
   "description": "Cond Water Motorized Valve Status Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 218,
   "name": "freeze_trg_1",
   "description": "Evap Water Outlet Low Temp Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 219,
   "name": "evap_vlv_al_1",
   "description": "Evap Water Motorized Valve Status Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 226,
   "name": "dis_suct_superht_1",
   "description": "Superheat Notice",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 235,
   "name": "phasestat_1",
   "description": "Phase Loss Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "chiller_model_type_1",
   "description": "Chiller Model Type",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "refresh_cmplead_method_1",
   "description": "Compr Runtime Refresh Method Selector",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "an_inp15_typ_1",
   "description": "Remote Cool Trg AI Type- None or 0-5VDC",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "an_inp16_typ_1",
   "description": "Remote Heat Trg AI Type- None or 0-5VDC",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "mod_comp_ref_type_1",
   "description": "Compr Refrigerant Type",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "mot_vlv_opt_1",
   "description": "Motorized Valve Options",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "unit_mode_1",
   "description": "Unit Operating Mode Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "inp_15_point_type_1",
   "description": "Remote Cool Mode Setpoint AI Chnl 1-15",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 9,
   "name": "inp_16_point_type_1",
   "description": "Remote Heat Mode Setpoint AI Chnl 1-16",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/johnson-controls/jmwl-series-water-source-heat-pump",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
