{
 "manufacturer": "Johnson Controls",
 "manufacturer_slug": "johnson-controls",
 "model": "PEAK 18 SMART Equipment Controller - Water-Source Heat Pump (PK-OEM1820)",
 "model_slug": "peak-18-smart-equipment-wshp",
 "short_model": "PEAK 18 SMART Equipment WSHP",
 "aliases": [
  "PEAK 18",
  "PK-OEM1820-0",
  "PK-OEM18x0-0",
  "PEAK OEM 18",
  "SMART Equipment controller",
  "147.00-EG1",
  "Aurora ABC"
 ],
 "equipment_type": "Water-source heat pump controller",
 "applies_to": "Water-source heat pumps with a factory PEAK OEM 18 (24 V) SMART Equipment controller linked over Modbus to one or two Aurora (ABC) unit boards.",
 "summary": "The PEAK 18 is a factory-programmed SMART Equipment controller (BTL-listed B-ASC) that reads the heat pump's Aurora (ABC) board over Modbus and serves the data as BACnet MS/TP objects with IDs 5001 and up. It covers occupancy and setpoints, network override inputs for space temperature, humidity and IAQ, thermostat and stage outputs, Aurora fault code, lockout and pressure switches, plus device and network settings.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "The guide prints two tables: Table 9 for a single-compressor unit (one Aurora board, ABC-1) and Table 10 for a dual-compressor unit, which adds ABC-2 objects 5118-5153. Both are merged here; AV 5013 Number of Heat Pump Stages Installed appears only in Table 9.",
  "Access is from the Writeable column (TRUE = writable).",
  "Multistate objects carry named state sets (Off/On, Occ Override, Effective Input Source, Aurora Fault Names and so on). Two-word sets are shown as states; the other set names are given in the description. The guide does not print the state numbers.",
  "Units are imperial; the guide also lists SI units and limits.",
  "CSV 5104 is a real object named Description, and MV 5103 is named Units."
 ],
 "source": {
  "title": "PEAK 18 24 Volt SMART Equipment Controller Application and Troubleshooting Guide (Tables 9 and 10, BACnet Exposed Objects)",
  "doc_number": "147.00-EG1 (517)",
  "revision_date": "2017-05",
  "url": "https://docs.johnsoncontrols.com/ductedsystems/api/khub/documents/BcW0j0n4dRaKYtNhapJY2w/content"
 },
 "integration": {
  "summary": "Give the controller a unique MS/TP address (4-127) from the local display or MAP Gateway; baud defaults to auto. Command occupancy with MV 5059 Manual Occupancy Mode, write the occupied cooling and heating setpoints, and use the network override inputs if the BMS supplies space temperature. Read operational occupancy and space temperature, the Aurora stage outputs, lockout and fault code.",
  "minimum_points": [
   {
    "ref": "MV 5026",
    "name": "Mode",
    "why": "Unit mode: Shutdown or Enable"
   },
   {
    "ref": "MV 5059",
    "name": "Manual Occupancy Mode",
    "why": "Occupancy override from the BMS"
   },
   {
    "ref": "AV 5053",
    "name": "Occupied Cooling Setpoint",
    "why": "Occupied cooling setpoint"
   },
   {
    "ref": "AV 5054",
    "name": "Occupied Heating Setpoint",
    "why": "Occupied heating setpoint"
   },
   {
    "ref": "BV 5096",
    "name": "ABC-1 Reset Faults",
    "why": "Reset Aurora board faults"
   },
   {
    "ref": "MV 5030",
    "name": "Operational Occupancy",
    "why": "Occupancy in effect"
   },
   {
    "ref": "AV 5032",
    "name": "Operational Space Temperature",
    "why": "Space temperature the unit controls to"
   },
   {
    "ref": "BV 5079",
    "name": "ABC-1 CC - Compressor Contactor Enable",
    "why": "Compressor contactor output"
   },
   {
    "ref": "BV 5078",
    "name": "ABC-1 Unit Lockout Status",
    "why": "Unit locked out"
   },
   {
    "ref": "MV 5076",
    "name": "ABC-1 Active Fault Code",
    "why": "Active Aurora fault"
   }
  ],
  "enable": "The sequence runs when the Mode point is set to Enable. Occupancy follows the local schedule and can be overridden with Manual Occupancy Mode.",
  "heartbeat": "A value written to Network Override Space Temperature becomes the control input and restarts a 15-minute timeout; if the BMS stops writing, the input is treated as unreliable and ignored.",
  "remote_sensors": "AV 5034 Network Override Space Temperature, AV 5042 Network Override Zone Humidity, AV 5039 Network Override Indoor Air Quality and AV 5045 Network Override Space Setpoint Offset accept BMS values; the matching Source objects show which input is in use.",
  "setup": [
   "Valid MS/TP addresses are 4-127; set the address from the local display or MAP Gateway.",
   "Baud defaults to Auto (follows the trunk); 9600, 19200 and 38400 can be set manually.",
   "BACnet MS/TP, N2 or Modbus is chosen from the local display or MAP Gateway.",
   "The application is factory programmed and cannot be changed in the field; configuration and parameter changes are made from the local display or MAP Gateway."
  ],
  "gotchas": [
   "On dual-compressor units the second Aurora board appears as ABC-2 objects (5118-5153); map both boards' lockout and fault points.",
   "Installed-option flags (sensor, damper, economizer installed) are commissioning settings, not commands.",
   "State numbers for the multistate objects are not printed; read the state text from the device."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 5001,
   "name": "Demand Ventilation Indoor Air Quality Setpoint",
   "description": "Range 0 to 5000",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5002,
   "name": "Demand Ventilation Differential Setpoint",
   "description": "Range 0 to 5000",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5003,
   "name": "Damper Position",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Close, Open"
  },
  {
   "type": "AV",
   "instance": 5004,
   "name": "Comfort Ventilation Lower Setpoint",
   "description": "Range 0 to 5000",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5005,
   "name": "Comfort Ventilation Upper Setpoint",
   "description": "Range 0 to 5000",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5006,
   "name": "Damper Min Out",
   "description": "Range 0 to 100",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5007,
   "name": "Rate Limit",
   "description": "Range 0 to 100",
   "units": "Change per Minute",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5008,
   "name": "Damper Position",
   "description": "Range 0 to 100",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5009,
   "name": "Water Side Economizer Valve Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Close, Open"
  },
  {
   "type": "AV",
   "instance": 5010,
   "name": "Water Side Economizer Enable Setpoint",
   "description": "Range 0 to 60",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5011,
   "name": "Water Side Economizer Supply Water Temp",
   "description": "",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5012,
   "name": "Unit Status",
   "description": "State set: System Mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5013,
   "name": "Number of Heat Pump Stages Installed",
   "description": "Range 1 to 2; Single-compressor table only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5014,
   "name": "Thermostat Only Control Enabled",
   "description": "",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "BV",
   "instance": 5015,
   "name": "Water Side Economizer Installed",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5016,
   "name": "Outdoor Air Damper Installed",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5017,
   "name": "Outdoor Air Damper 2 Position",
   "description": "",
   "units": "",
   "access": "W",
   "states": "No, Yes"
  },
  {
   "type": "MV",
   "instance": 5018,
   "name": "Reversing Valve Polarity",
   "description": "",
   "units": "",
   "access": "W",
   "states": "On For Htg, On For Clg"
  },
  {
   "type": "BV",
   "instance": 5019,
   "name": "Hum Sensor Installed",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5020,
   "name": "Indoor Air Quality Sensor Installed",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5021,
   "name": "Fan Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "AV",
   "instance": 5022,
   "name": "Supply Air Temperature",
   "description": "",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5023,
   "name": "Continuous Fan Operation in Occupied Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "Yes, No"
  },
  {
   "type": "MV",
   "instance": 5024,
   "name": "Reversing Valve",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5025,
   "name": "Supplemental Heat",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5026,
   "name": "Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "Shutdown, Enable"
  },
  {
   "type": "MV",
   "instance": 5027,
   "name": "Compressor Stage 1 Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5028,
   "name": "Compressor Stage 2 Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5029,
   "name": "Plug and Play Occupancy Request",
   "description": "State set: Effective Occupancy Source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5030,
   "name": "Operational Occupancy",
   "description": "State set: Occ Effective",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5031,
   "name": "Occupancy Input Source",
   "description": "State set: Occ Override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5032,
   "name": "Operational Space Temperature",
   "description": "",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5033,
   "name": "Space Temperature Source",
   "description": "State set: Effective Input Source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5034,
   "name": "Network Override Space Temperature",
   "description": "Range 0 to 100",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5035,
   "name": "Operational Indoor Air Quality",
   "description": "",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5036,
   "name": "Indoor Air Quality Source",
   "description": "State set: Effective Input Source 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5037,
   "name": "Indoor Air Quality",
   "description": "",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5038,
   "name": "Indoor Air Quality Sensor Range",
   "description": "Range 0 to 5000",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5039,
   "name": "Network Override Indoor Air Quality",
   "description": "Range 0 to 5000",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5040,
   "name": "Operational Space Humidity",
   "description": "",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5041,
   "name": "Space Humidity Source",
   "description": "State set: Effective Input Source 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5042,
   "name": "Network Override Zone Humidity",
   "description": "Range 0 to 100",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5043,
   "name": "Operational Space Temperature Setpoint Offset",
   "description": "",
   "units": "Δ°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5044,
   "name": "Space Temperature Setpoint Offset Source",
   "description": "State set: Effective Input Source 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5045,
   "name": "Network Override Space Setpoint Offset",
   "description": "Range -5 to 5",
   "units": "Δ°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5046,
   "name": "Space Temperature Setpoint Offset Range",
   "description": "Range 0 to 5",
   "units": "Δ°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5047,
   "name": "Number of Network Sensors Online",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5048,
   "name": "Netsensor Battery Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Normal, Alarm"
  },
  {
   "type": "MV",
   "instance": 5049,
   "name": "Netsensor Signal Strength Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Normal, Alarm"
  },
  {
   "type": "MV",
   "instance": 5050,
   "name": "Scheduled Occupancy",
   "description": "State set: Occ Schedule",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5051,
   "name": "Effective Cooling Setpoint",
   "description": "",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5052,
   "name": "Effective Heating Setpoint",
   "description": "",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5053,
   "name": "Occupied Cooling Setpoint",
   "description": "Range 0 to 100",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5054,
   "name": "Occupied Heating Setpoint",
   "description": "Range 0 to 100",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5055,
   "name": "Unoccupied Cooling Setpoint",
   "description": "Range 0 to 100",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5056,
   "name": "Unoccupied Heating Setpoint",
   "description": "Range 0 to 100",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5057,
   "name": "Standby Cooling Setpoint",
   "description": "Range 0 to 100",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5058,
   "name": "Standby Heating Setpoint",
   "description": "Range 0 to 100",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5059,
   "name": "Manual Occupancy Mode",
   "description": "State set: Occ Override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5060,
   "name": "Y1 - Thermostat",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5061,
   "name": "Y2 - Thermostat",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5062,
   "name": "W1 - Thermostat",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5063,
   "name": "G - Thermostat",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5064,
   "name": "Reversing Valve",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5065,
   "name": "Dehumidification Enable",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5066,
   "name": "ABC-1 Y1 - Heat/Cool Stage 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5067,
   "name": "ABC-1 Y2 - Heat/Cool Stage 2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5068,
   "name": "ABC-1 W - Heat Stage 3 or Emergency Heat",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5069,
   "name": "ABC-1 O - Reversing Valve",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5070,
   "name": "ABC-1 G - Fan",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "AV",
   "instance": 5071,
   "name": "ABC-1 Airflow Blower Only Speed Level",
   "description": "Range 1 to 12",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5072,
   "name": "ABC-1 Airflow Low Speed Level",
   "description": "Range 1 to 12",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5073,
   "name": "ABC-1 Airflow High Speed Level",
   "description": "Range 1 to 12",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5074,
   "name": "ABC-1 Airflow EH Blower Speed Level",
   "description": "Range 1 to 12",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5075,
   "name": "ABC-1 DH - Dehumidification",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5076,
   "name": "ABC-1 Active Fault Code",
   "description": "State set: Aurora Fault Names",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5077,
   "name": "ABC-1 DDC Control Enabled",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5078,
   "name": "ABC-1 Unit Lockout Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5079,
   "name": "ABC-1 CC - Compressor Contactor Enable",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5080,
   "name": "ABC-1 CC2 - Compressor Speed Output",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5081,
   "name": "ABC-1 F - Fan (Blower)",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5082,
   "name": "ABC-1 EH1 - Electric Heat 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5083,
   "name": "ABC-1 EH2 - Electric Heat 2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5084,
   "name": "ABC-1 ACC - Accessory Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5085,
   "name": "ABC-1 L - Lockout",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5086,
   "name": "ABC-1 ALM - Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5087,
   "name": "ABC-1 RV - Reversing Valve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5088,
   "name": "ABC-1 Airflow Current Speed Level",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5089,
   "name": "ABC-1 High Pressure Switch",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5090,
   "name": "ABC-1 Low Pressure Switch",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5091,
   "name": "ABC-1 Coax Temperature",
   "description": "",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5092,
   "name": "ABC-1 Air Coil Temperature",
   "description": "",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5093,
   "name": "ABC-1 Condensate Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5094,
   "name": "ABC-1 Emergency Shutdown",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5095,
   "name": "ABC-1 Load Shed",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5096,
   "name": "ABC-1 Reset Faults",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5097,
   "name": "ABC-1 Firmware Revision",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5098,
   "name": "ABC-1 Firmware Beta ID",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5099,
   "name": "ABC-1 H - Humidification",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "AV",
   "instance": 5100,
   "name": "ABC-1 DDC Thermostat Calls",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5101,
   "name": "ABC-1 Output Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5102,
   "name": "Language",
   "description": "State set: Internationalization Languages",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5103,
   "name": "Units",
   "description": "State set: Unit Set",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 5104,
   "name": "Description",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 5105,
   "name": "Device Name",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5106,
   "name": "Time Zone",
   "description": "State set: Time Zone",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5107,
   "name": "Communication Status",
   "description": "State set: MSTPDL Port Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5108,
   "name": "Address",
   "description": "Range 4 to 127",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5109,
   "name": "Device OID",
   "description": "Range 0 to 4194302",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5110,
   "name": "Operating Baud Rate",
   "description": "State set: MSTPDL Baud Rate",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5111,
   "name": "Baud Rate",
   "description": "State set: MSTPDL Baud Rate",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 5112,
   "name": "Firmware Main Version",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 5113,
   "name": "Application Version",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 5114,
   "name": "Hardware Version",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5115,
   "name": "Calibration Data Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Yes, No"
  },
  {
   "type": "CSV",
   "instance": 5116,
   "name": "Unit Serial Number",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 5117,
   "name": "Model Name",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5118,
   "name": "ABC-2 Y1 - Heat/Cool Stage 1",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5119,
   "name": "ABC-2 Y2 - Heat/Cool Stage 2",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5120,
   "name": "ABC-2 W - Heat Stage 3 or Emergency Heat",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5121,
   "name": "ABC-2 G - Fan",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "AV",
   "instance": 5122,
   "name": "ABC-2 Airflow Blower Only Speed Level",
   "description": "Range 1 to 12; Second Aurora board (dual compressor)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5123,
   "name": "ABC-2 Airflow Low Speed Level",
   "description": "Range 1 to 12; Second Aurora board (dual compressor)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5124,
   "name": "ABC-2 Airflow High Speed Level",
   "description": "Range 1 to 12; Second Aurora board (dual compressor)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5125,
   "name": "ABC-2 Airflow EH Blower Speed Level",
   "description": "Range 1 to 12; Second Aurora board (dual compressor)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5126,
   "name": "ABC-2 DH - Dehumidification",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "MV",
   "instance": 5127,
   "name": "ABC-2 Active Fault Code",
   "description": "State set: Aurora Fault Names; Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5128,
   "name": "ABC-2 DDC Control Enabled",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5129,
   "name": "ABC-2 Unit Lockout Status",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5130,
   "name": "ABC-2 CC - Compressor Contactor Enable",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5131,
   "name": "ABC-2 CC2 - Compressor Speed Output",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5132,
   "name": "ABC-2 F - Fan (Blower)",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5133,
   "name": "ABC-2 EH1 - Electric Heat 1",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5134,
   "name": "ABC-2 EH2 - Electric Heat 2",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5135,
   "name": "ABC-2 ACC - Accessory Relay",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5136,
   "name": "ABC-2 L - Lockout",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5137,
   "name": "ABC-2 ALM - Alarm",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5138,
   "name": "ABC-2 RV - Reversing Valve",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5139,
   "name": "ABC-2 Airflow Current Speed Level",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5140,
   "name": "ABC-2 High Pressure Switch",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5141,
   "name": "ABC-2 Low Pressure Switch",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5142,
   "name": "ABC-2 Coax Temperature",
   "description": "Second Aurora board (dual compressor)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5143,
   "name": "ABC-2 Air Coil Temperature",
   "description": "Second Aurora board (dual compressor)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5144,
   "name": "ABC-2 Condensate Input",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5145,
   "name": "ABC-2 Emergency Shutdown",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5146,
   "name": "ABC-2 Load Shed",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5147,
   "name": "ABC-2 Reset Faults",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5148,
   "name": "ABC-2 Firmware Revision",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5149,
   "name": "ABC-2 Firmware Beta ID",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5150,
   "name": "ABC-2 H - Humidification",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "AV",
   "instance": 5151,
   "name": "ABC-2 DDC Thermostat Calls",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5152,
   "name": "ABC-2 Output Status",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5153,
   "name": "ABC-2 O - Reversing Valve",
   "description": "Second Aurora board (dual compressor)",
   "units": "",
   "access": "R",
   "states": "Off, On"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/johnson-controls/peak-18-smart-equipment-wshp",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
