{
 "manufacturer": "Johnson Controls",
 "manufacturer_slug": "johnson-controls",
 "model": "Simplicity LINC Gateway (YORK / JCI Unitary Products rooftops)",
 "model_slug": "simplicity-linc-gateway",
 "aliases": [
  "Simplicity LINC",
  "Simplicity-LINC",
  "SimplicityLINC",
  "YORK Simplicity LINC",
  "1031990-UAD-A-0313",
  "YORK_RTU",
  "Simplicity Elite",
  "Intelli-Comfort",
  "Sun-Line",
  "Predator",
  "YORK Simplicity BACnet"
 ],
 "equipment_type": "Rooftop unit BACnet gateway",
 "applies_to": "Johnson Controls Unitary Products (YORK, Coleman, Luxaire) packaged rooftop units with Simplicity controls built after 4/2/2008, plus older Simplicity Elite and Simplicity with Intelli-Comfort controls, fitted with the Simplicity LINC gateway.",
 "summary": "The Simplicity LINC is a small gateway mounted in the rooftop unit's control panel. It polls the Simplicity unit controller over Modbus RTU and exposes a fixed set of points on BACnet MS/TP; no configuration is needed. The map has 34 analog inputs, 58 analog values (setpoints, sensor values and settings), 65 binary inputs (outputs, safeties, alarms) and 40 binary values (option and mode enables, comm-value selects, redline/loadshed).",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "ConFig v1.01d",
 "default_device_instance": 23001,
 "access_inferred": false,
 "notes": [
  "Access is from the Read/Write column. The table prefixes each object type with (2) or (5); the guide does not explain the prefix.",
  "Elite (E_) and Intelli-Comfort (I_) points only report on units with those controller generations; expansion board points need the board.",
  "Printed descriptors with a stray space after an underscore (e.g. E_FAN_ OVER) are shown without the space.",
  "The guide prints the list twice (description order and object order); both tables agree, 197 objects.",
  "Source: Simplicity LINC Gateway application guide 1031990-UAD-A-0313, Tables 2 and 3."
 ],
 "source": {
  "title": "Simplicity LINC Gateway Application Guide (ConFig v1.01d)",
  "doc_number": "1031990-UAD-A-0313",
  "revision_date": "2013-03",
  "url": "https://cdn.shopify.com/s/files/1/2139/8037/files/Johnson_Controls_Simplicity_LINC_GATEWAY_ee98fa51-0864-41dc-924a-3e68ee281f71.pdf?788",
  "unofficial": true,
  "host": "Distributor web store (Shopify CDN)"
 },
 "integration": {
  "summary": "Set the MAC address (1-99) on DIP switches A0-A7 and the baud on B0-B3 (default 38400); the device instance combines the DE modifier 230 with the MAC (default 23001). The BAS writes the occupied/unoccupied cooling and heating setpoints and can supply space temperature, outdoor temperature, humidity and IAQ values once the matching COMM_ accept BV is set. Read supply air temperature, the active alarm and the alarm buffers.",
  "minimum_points": [
   {
    "ref": "AV 1",
    "name": "OCC_COOL_SP",
    "why": "Occupied cooling setpoint, 46-99 °F"
   },
   {
    "ref": "AV 50",
    "name": "OCC_HEAT_SP",
    "why": "Occupied heating setpoint, 45-98 °F"
   },
   {
    "ref": "BI 16",
    "name": "AIR_PROOF_SW",
    "why": "Air proving switch (1 = air flow)"
   },
   {
    "ref": "AI 4",
    "name": "SUP_AIR_TEMP",
    "why": "Supply air temperature"
   },
   {
    "ref": "AV 6",
    "name": "SPACE_TEMP",
    "why": "Space temperature (BAS can write it)"
   },
   {
    "ref": "AI 15",
    "name": "ACTIVE_ALARM",
    "why": "Active alarm"
   },
   {
    "ref": "BI 11",
    "name": "MODBUS_ALARM",
    "why": "Gateway lost Modbus link to the unit"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": "AV 6 SPACE_TEMP, AV 7 AMB_TEMP, AV 10 AMB_AIR_HUM, AV 12 RET_AIR_HUM and AV 8 IAQ_VALUE are writable; set BV 108 COMM_ST, BV 101 COMM_OAT, BV 100 COMM_OH, BV 99 COMM_RH or BV 109 COMM_IAQ so the controller accepts the BAS value.",
  "setup": [
   "MAC address 1-99 on DIP switches A0-A7 (default 1); baud on B0-B3 (default 38400).",
   "Device instance = DE modifier 230 combined with the MAC address (default 23001); default unit name YORK_RTU.",
   "The Simplicity board must stay at Modbus address 1 to talk to the gateway."
  ],
  "gotchas": [
   "The Simplicity flash memory is rated for 1,000,000 writes; do not write settings more than about once every 10 minutes on average.",
   "New data can take up to two minutes to show."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 4,
   "name": "SUP_AIR_TEMP",
   "description": "Supply Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "RET_AIR_TEMP",
   "description": "Return Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "OAQ_VALUE",
   "description": "Outside Demand Ventilation (OAQ) Value (PPM)",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "AMB_AIR_ENTH",
   "description": "Outside Air Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "RET_AIR_ENTH",
   "description": "Return Air Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "ACTIVE_ALARM",
   "description": "Active Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "NUMBER_COMPS",
   "description": "Number of Compressors Available",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "OP_COOL_STPT",
   "description": "Operating Cooling Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "ECO_DAMP_OUT",
   "description": "Economizer Damper Output Status (0- 100%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "EXH_DAMP_OUT",
   "description": "Exhaust Damper Output Status (0- 100%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "BLDG_STATIC",
   "description": "Building Static Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "SFAN_VFD_OUT",
   "description": "Supply Fan VFD Output Status (0- 100%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "DUCT_STATIC",
   "description": "Duct Static Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "ALARM_1",
   "description": "System Alarm #1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "ALARM_2",
   "description": "System Alarm #2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "ALARM_3",
   "description": "System Alarm #3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "ALARM_4",
   "description": "System Alarm #4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "ALARM_5",
   "description": "System Alarm #5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "E_C1_ACM_HRS",
   "description": "Elite Compressor #1 Accumulated Run Time (in hours)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "E_C2_ACM_HRS",
   "description": "Elite Compressor #2 Accumulated Run Time (in hours)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "E_C3_ACM_HRS",
   "description": "Elite Compressor #3 Accumulated Run Time (in hours)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "E_C4_ACM_HRS",
   "description": "Elite Compressor #4 Accumulated Run Time (in hours)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "I_C1_ACM_HRS",
   "description": "Intelli-Comfort Compressor #1 Accumulated Run Time (in hours)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "I_C2_ACM_HRS",
   "description": "Intelli-Comfort Compressor #2 Accumulated Run Time (in hours)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "HGR_VLV_OUT",
   "description": "Hot Gas Reheat Valve Output Status (0- 100%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "NUMBER_HEAT",
   "description": "Number of Heat Stages Available (0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "OP_HEAT_STPT",
   "description": "Operating Heating Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "HW_VLV_OUT",
   "description": "Hot Water Valve Output Status (0- 100%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "CV_VAV_SELEC",
   "description": "CV VAV Selected (0= Valid CV, 1=Valid VAV, 2= Invalid Value)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "REVISION",
   "description": "Device Revision",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "H1_ACCUM_HRS",
   "description": "Heating #1 Accumulated Run Time (in hours)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "H2_ACCUM_HRS",
   "description": "Heating #2 Accumulated Run Time (in hours)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "H3_ACCUM_HRS",
   "description": "Heating #3 Accumulated Run Time (in hours)",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "AIR_MON_INPUT",
   "description": "Air Monitor Station Input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "OCC_COOL_SP",
   "description": "Occupied Cooling Setpoint; range 46 to 99, default 72",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "UNOC_COOL_SP",
   "description": "Un-Occupied Cooling Setpoint; range 46 to 99, default 85",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "SAT_COOL_SP",
   "description": "Supply Air Temperature Limit for Cooling Setpoint (degrees; range 40 to 65, default 50",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "SPACE_TEMP",
   "description": "Space (Indoor) Air Temperature",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "AMB_TEMP",
   "description": "Outside Air Temperature",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "IAQ_VALUE",
   "description": "Demand Ventilation (IAQ) Value (PPM); range 0 to 5000",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "AMB_AIR_HUM",
   "description": "Outside Air Humidity",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "RET_AIR_HUM",
   "description": "Return Air Humidity",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "ACC_OVER_TME",
   "description": "Accumulated Unoccupied Override Time (in hours)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "DEMVENT_STPT",
   "description": "Demand Ventilation Setpoint; range 0 to 5000, default 1000",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "ECON_MIN_POS",
   "description": "Economizer Minimum Position; range 0 to 100, default 20",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "ECO_1ST_STPT",
   "description": "Economizer First Stage Setpoint; range 40 to 65, default 55",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "ECO_2ND_STPT",
   "description": "Economizer Second Stage Setpoint; range 40 to 65, default 50",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "ECON_OAEN_SP",
   "description": "Economizer Outside Air Enthalpy Setpoint; range 10 to 50, default 27",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "ECON_OAT_ENA",
   "description": "Economizer Outside Air Temperature Enable Setpoint; range 40 to 80, default 55",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "COM_V_HI_SP",
   "description": "Comfort Ventilation Upper Setpoint (degrees F); range 65 to 85, default 80",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "COM_V_LOW_SP",
   "description": "Comfort Ventilation LowerSetpoint (degrees F); range 60 to 80, default 70",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "TEM_HUM_STPT",
   "description": "Temperature Humidity Setpoint (percent Humidity); range 20 to 80, default 50",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "HGR_HUM_STPT",
   "description": "Hot Gas Reheat Humidity Setpoint (percent Humidity); range 0 to 100, default 50",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "MAX_TH_OFSET",
   "description": "Max Temperature Humidity Setpoint Offset; range 0 to 5, default 3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "TH_OFFSET",
   "description": "Temperature Humidity % Humidity that = 1°F; range 1 to 10, default 5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "MAX_DMV_ECON",
   "description": "Maximum Demand Ventillation Economizer Position; range 0 to 100, default 50",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "OCC_HEAT_SP",
   "description": "Occupied Heating Setpoint; range 45 to 98, default 68",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "UNOC_HEAT_SP",
   "description": "Un-Occupied Heating Setpoint; range 45 to 98, default 60",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "SAT_HEAT_SP",
   "description": "Supply Air Temperature Limit for Heating Setpoint (degrees; range 100 to 180, default 135",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "SAT_ALM_HEAT",
   "description": "Supply Air Temperature Alarm Setpoint for Heating; range 0 to 120, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "OAT_HEAT_L_O",
   "description": "Outdoor Air Temperature HeatingLockout Temperature; range 0 to 100, default 75",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "BLDG_SP_STPT",
   "description": "Building Static Pressure Setpoint; range -0.25 to 0.25, default 0.15",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "DUCT_SP_STPT",
   "description": "Duct Static Pressure Setpoint; range 0 to 5, default 1.5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "DUCT_SD_STPT",
   "description": "Duct Static Pressure Shutdown Setpoint; range 0 to 5, default 4.5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "VAV_OHEAT_SP",
   "description": "VAV Occupied Heating Setpoint (degrees F); range 40 to 85, default 68",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "MWU_RAT_STPT",
   "description": "Morning Warm-Up and VAV Heating: Return Air Temperature; range 50 to 85, default 70",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "HYD_S1_SA_SP",
   "description": "Hydronic Heating Stage #1 Supply Air Setpoint (degrees; range 80 to 180, default 120",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "HYD_S2_SA_SP",
   "description": "Hydronic Heating Stage #2 Supply Air Setpoint (degrees; range 81 to 180, default 150",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "VAV_CL_HI_SP",
   "description": "VAV Cooling Supply Air Temperature: Upper Setpoint (degrees; range 41 to 70, default 60",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "VAV_CL_LO_SP",
   "description": "VAV Cooling Supply Air Temperature: Lower Setpoint (degrees; range 40 to 69, default 55",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "VAV_SAT_RSET",
   "description": "VAV Cooling Supply Air Temperature: Reset Setpoint (Space; range 40 to 85, default 72",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "OP_STPT_DIF",
   "description": "Operating Setpoint Differential; range 1 to 5, default 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "SAT_ALM_COOL",
   "description": "Supply Air Temperature Alarm Setpoint for Cooling; range 0 to 80, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "SPCE_ALM_TMP",
   "description": "Space Sensor Alarm Temperature (degrees F; range 0 to 25, default 0",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "SPCE_ALM_TIM",
   "description": "Space Sensor Alarm Time (minutes F; range 0 to 120, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "SP_OFF_RANGE",
   "description": "Space Temprature Sensor Offset Range (0-5 degrees); range 0 to 5, default 3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "OAT_COOL_L_O",
   "description": "Outdoor Air Temperature Cooling Lockout Temperature; range 0 to 100, default 45",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "UNOC_OVR_TP",
   "description": "Unoccupied Override Time Period; range 0 to 240, default 60",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "OAQ_STPT",
   "description": "Air Quality Setpoint Outside; range 0 to 5000, default 1000",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "IO_DVNT_STPT",
   "description": "Indoor Outdoor Demand Ventilation Setpoint; range 0 to 2000, default 700",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "POP_HOURS",
   "description": "Pre-Occupancy Purge Time (hours); range 0 to 23, default 4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "POP_MINUTES",
   "description": "Pre-Occupancy Purge Time (minutes); range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "ECON_RAEN_SP",
   "description": "Economizer Return Air Enthalpy Setpoint; range 10 to 50, default 27",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "MIN_AMB_TEMP_SP",
   "description": "Minimum Outdoor Air Temperature Setpoint (0-100%); range 0 to 100%, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "ECON_MIN_POS_LP",
   "description": "Econ Minimum Position For Low Speed Fan; range 0 to 100, default 25",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "LOW_AMB_ECON_STPT",
   "description": "Low Ambient Economizer Temperature Setpoint (0 disables); range 0 to 60, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "LOW_AMB_ECON_MIN",
   "description": "Low Ambient Economizer Minimum Position (Percent) (0 disables); range 0 to 99, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "FAN_SPD_NO_HEAT_COOL",
   "description": "Fan Speed: No Heating No Cooling; range 0 to 100, default 50",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "FAN_SPD_1ST_COOL",
   "description": "Fan Speed: 1st Stage Cooling; range 0 to 100, default 70",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "FAN_SPD_1ST_HEAT",
   "description": "Fan Speed: 1st Stage Heating; range 0 to 100, default 100",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "FAN_SPD_ALL_COOL",
   "description": "Fan Speed: All Stages Cooling; range 0 to 100, default 100",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "FAN_SPD_ALL_HEAT",
   "description": "Fan Speed: All Stages Heating; range 0 to 100, default 100",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "REM_CONT_ENA",
   "description": "Remote Control Enabled",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "MODBUS_ALARM",
   "description": "Modbus Communication Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "LOW_SUP_VOLT",
   "description": "Low Supply Voltage",
   "units": "",
   "access": "R",
   "states": "0=comps not overridden by LSV, 1=comps overridden"
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "DIRT_FILT_SW",
   "description": "Dirty Filter Switch Status",
   "units": "",
   "access": "R",
   "states": "0=open,1=closed fault"
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "AIR_PROOF_SW",
   "description": "Air Proving Switch Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open no air flow"
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "PURGE_SWITCH",
   "description": "Purge Switch Status",
   "units": "",
   "access": "R",
   "states": "0=open,1=closed"
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "HGR_STAT",
   "description": "Hot Gas Reheat Output Status",
   "units": "",
   "access": "R",
   "states": "0=output is OFF, 1=output is ON"
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "EX_FAN_STAT",
   "description": "Exhaust Fan Output Status",
   "units": "",
   "access": "R",
   "states": "0=output is OFF, 1=output is ON"
  },
  {
   "type": "BI",
   "instance": 31,
   "name": "ECONO_STATUS",
   "description": "Economizer Output Status",
   "units": "",
   "access": "R",
   "states": "0=not Free Cooling, 1= Free Cooling"
  },
  {
   "type": "BI",
   "instance": 32,
   "name": "FRECOOL_STAT",
   "description": "Free Cooling Mode Status",
   "units": "",
   "access": "R",
   "states": "0=comps not overridden by Econo, 1=comps overridden"
  },
  {
   "type": "BI",
   "instance": 33,
   "name": "COM_VENT_STA",
   "description": "Comfort Ventilation Mode Status",
   "units": "",
   "access": "R",
   "states": "1=control is in Comfort Vent mode, 0= it is not"
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "E_IFAN_STAT",
   "description": "Elite Indoor Fan Output Status",
   "units": "",
   "access": "R",
   "states": "0=output is OFF, 1=output is ON"
  },
  {
   "type": "BI",
   "instance": 41,
   "name": "E_FAN_OVER",
   "description": "Elite Fan Overload Switch Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 42,
   "name": "E_COMP1_STAT",
   "description": "Elite Compressor #1 Output Status",
   "units": "",
   "access": "R",
   "states": "0=output is OFF, 1=output is ON"
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "E_LPS1",
   "description": "Elite Low Pressure Switch for Compressor #1 Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 44,
   "name": "E_HPS1",
   "description": "Elite High Pressure Switch for Compressor #1 Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 45,
   "name": "E_C1_OVRLOAD",
   "description": "Elite Compressor #1 Overload Switch Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "E_COMP2_STAT",
   "description": "Elite Compressor #2 Output Status",
   "units": "",
   "access": "R",
   "states": "0=output is OFF, 1=output is ON"
  },
  {
   "type": "BI",
   "instance": 47,
   "name": "E_LPS2",
   "description": "Elite Low Pressure Switch for Compressor #2 Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "E_HPS2",
   "description": "Elite High Pressure Switch for Compressor #2 Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "E_C2_OVRLOAD",
   "description": "Elite Compressor #2 Overload Switch Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "E_CFAN1_STAT",
   "description": "Elite Condenser Fan #1 Output Status",
   "units": "",
   "access": "R",
   "states": "0=output is OFF, 1=output is ON"
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "E_COMP3_STAT",
   "description": "Elite Compressor #3 Output Status",
   "units": "",
   "access": "R",
   "states": "0=output is OFF, 1=output is ON"
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "E_LPS3",
   "description": "Elite Low Pressure Switch for Compressor #3 Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "E_HPS3",
   "description": "Elite High Pressure Switch for Compressor #3 Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "E_C3_OVRLOAD",
   "description": "Elite Compressor #3 Overload Switch Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 55,
   "name": "E_COMP4_STAT",
   "description": "Elite Compressor #4 Output Status",
   "units": "",
   "access": "R",
   "states": "0=output is OFF, 1=output is ON"
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "E_LPS4",
   "description": "Elite Low Pressure Switch for Compressor #4 Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "E_HPS4",
   "description": "Elite High Pressure Switch for Compressor #4 Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 58,
   "name": "E_C4_OVRLOAD",
   "description": "Elite Compressor #4 Overload Switch Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 59,
   "name": "E_CFAN2_STAT",
   "description": "Elite Condenser Fan #2 Output Status Input Status",
   "units": "",
   "access": "R",
   "states": "0=output is OFF, 1=output is ON"
  },
  {
   "type": "BI",
   "instance": 60,
   "name": "E_GAS_VLVE1",
   "description": "Elite Gas Valve #1 Input Status",
   "units": "",
   "access": "R",
   "states": "1=energized, 0=not energized"
  },
  {
   "type": "BI",
   "instance": 61,
   "name": "E_LIMIT_1",
   "description": "Elite Limit Switch #1 Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 62,
   "name": "E_GAS_VLVE2",
   "description": "Elite Gas Valve #2 Input Status",
   "units": "",
   "access": "R",
   "states": "1=energized, 0=not energized"
  },
  {
   "type": "BI",
   "instance": 63,
   "name": "E_LIMIT_2",
   "description": "Elite Limit Switch #2 Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 64,
   "name": "E_GAS_VLVE3",
   "description": "Elite Gas Valve #3 Input Status",
   "units": "",
   "access": "R",
   "states": "1=energized, 0=not energized"
  },
  {
   "type": "BI",
   "instance": 65,
   "name": "E_LIMIT_3",
   "description": "Elite Limit Switch #3 Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 66,
   "name": "E_FREEZE_ST",
   "description": "Hot H2O Freeze Thermostat Switch Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 68,
   "name": "HEAT_1_STAT",
   "description": "H1 Heating Output #1 Status",
   "units": "",
   "access": "R",
   "states": "0=output is OFF, 1=output is ON"
  },
  {
   "type": "BI",
   "instance": 69,
   "name": "HEAT_2_STAT",
   "description": "H2 Heating Output #2 Status",
   "units": "",
   "access": "R",
   "states": "0=output is OFF, 1=output is ON"
  },
  {
   "type": "BI",
   "instance": 70,
   "name": "HEAT_3_STAT",
   "description": "H3 Heating Output #3 Status",
   "units": "",
   "access": "R",
   "states": "0=output is OFF, 1=output is ON"
  },
  {
   "type": "BI",
   "instance": 71,
   "name": "I_IFAN_STAT",
   "description": "Intelli-Comfort Indoor Fan Output Status",
   "units": "",
   "access": "R",
   "states": "0=output is OFF, 1=output is ON"
  },
  {
   "type": "BI",
   "instance": 72,
   "name": "I_FAN_OVER",
   "description": "Intelli-Comfort Fan Overload Switch Input Status",
   "units": "",
   "access": "R",
   "states": "0=open,1=closed"
  },
  {
   "type": "BI",
   "instance": 73,
   "name": "I_COMP1_STAT",
   "description": "Intelli-Comfort Compressor #1 Input Status",
   "units": "",
   "access": "R",
   "states": "0=output is OFF, 1=output is ON"
  },
  {
   "type": "BI",
   "instance": 74,
   "name": "I_LPS1",
   "description": "Intelli-Comfort Low Pressure Switch for Compressor #1 Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 75,
   "name": "I_HPS1",
   "description": "Intelli-Comfort High Pressure Switch for Compressor #1 Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 76,
   "name": "I_COMP2_STAT",
   "description": "Intelli-Comfort Compressor #2 Input Status",
   "units": "",
   "access": "R",
   "states": "0=output is OFF, 1=output is ON"
  },
  {
   "type": "BI",
   "instance": 77,
   "name": "I_LPS2",
   "description": "Intelli-Comfort Low Pressure Switch for Compressor #2 Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 78,
   "name": "I_HPS2",
   "description": "Intelli-Comfort High Pressure Switch for Compressor #2 Input Status",
   "units": "",
   "access": "R",
   "states": "1=closed, 0=open fault"
  },
  {
   "type": "BI",
   "instance": 79,
   "name": "I_CFAN_STAT",
   "description": "Intelli-Comfort Condenser Fan #1 Input Status",
   "units": "",
   "access": "R",
   "states": "0=output is OFF, 1=output is ON"
  },
  {
   "type": "BI",
   "instance": 80,
   "name": "I_GAS_VLVE1",
   "description": "Intelli-Comfort Gas Valve #1 Input Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 81,
   "name": "I_LIMIT_1",
   "description": "Intelli-Comfort Limit Switch #1 Input Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 82,
   "name": "I_FREEZE_1",
   "description": "Intelli-Comfort Freeze Thermostat Switch #1 Input Status",
   "units": "",
   "access": "R",
   "states": "0=open,1=closed"
  },
  {
   "type": "BI",
   "instance": 83,
   "name": "I_FREEZE_2",
   "description": "Intelli-Comfort Freeze Thermostat Switch #2 Input Status",
   "units": "",
   "access": "R",
   "states": "0=open,1=closed"
  },
  {
   "type": "BI",
   "instance": 85,
   "name": "ALARM_1_ON",
   "description": "Alarm Buffer #1",
   "units": "",
   "access": "R",
   "states": "0=Alarm has cleared, 1=Alarm is still active"
  },
  {
   "type": "BI",
   "instance": 86,
   "name": "ALARM_2_ON",
   "description": "Alarm Buffer #2",
   "units": "",
   "access": "R",
   "states": "0=Alarm has cleared, 1=Alarm is still active"
  },
  {
   "type": "BI",
   "instance": 87,
   "name": "ALARM_3_ON",
   "description": "Alarm Buffer #3",
   "units": "",
   "access": "R",
   "states": "0=Alarm has cleared, 1=Alarm is still active"
  },
  {
   "type": "BI",
   "instance": 88,
   "name": "ALARM_4_ON",
   "description": "Alarm Buffer #4",
   "units": "",
   "access": "R",
   "states": "0=Alarm has cleared, 1=Alarm is still active"
  },
  {
   "type": "BI",
   "instance": 89,
   "name": "ALARM_5_ON",
   "description": "Alarm Buffer #5",
   "units": "",
   "access": "R",
   "states": "0=Alarm has cleared, 1=Alarm is still active"
  },
  {
   "type": "BI",
   "instance": 102,
   "name": "4_STG_EXP_PRES",
   "description": "Four Stage Expansion board Present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 103,
   "name": "VAV_INTELLI_2_PRES",
   "description": "VAV Intelli-Comfort 2 Expansion Board Present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 104,
   "name": "FREEZE_STAT_1",
   "description": "Freeze Stat # 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 105,
   "name": "FREEZE_STAT_2",
   "description": "Freeze Stat # 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 106,
   "name": "FREEZE_STAT_3",
   "description": "Freeze Stat # 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 107,
   "name": "FREEZE_STAT_4",
   "description": "Freeze Stat # 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "OCCUPIED_ENA",
   "description": "Occupied Input Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "HYDRONC_HEAT",
   "description": "Hydronic Heat Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "HH_REVER_VLV",
   "description": "Hydronic Heat Reverse Actuated Valve Installed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "VAV_OCC_HEAT",
   "description": "VAV Occupied Heating Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "MORN_WARM-UP",
   "description": "Morning Warm-Up Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "ECONO_INST",
   "description": "Economizer Installed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "PWR_EX_INST",
   "description": "Power Exhaust Installed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "MOD_EX_INST",
   "description": "Modulating Exhaust Installed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "EX_VFD_INST",
   "description": "Exhaust VFD Installed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "REDLINE",
   "description": "Redline",
   "units": "",
   "access": "W",
   "states": "0=clear redline, 1=set redline operation"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "LOADSHED",
   "description": "Loadshed",
   "units": "",
   "access": "W",
   "states": "0=clear loadshed, 1=set loadshed operation"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "LOW_AMB_OVRD",
   "description": "Low Ambient Temperature",
   "units": "",
   "access": "W",
   "states": "0=comps not overridden by LAT, 1=comps overridden"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "POP_ENABLED",
   "description": "Pre-Occupancy Purge Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "FAN_ON_W_SEN",
   "description": "CV-Indoor Fan Operates with Space Sensor Present Option Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "SAT_COOLING",
   "description": "Supply Air Temperature Limit for Cooling Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "COOLING_ENA",
   "description": "Cooling Mode Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "SAT_HEATING",
   "description": "Supply Air Temperature Limit for Heating Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "HEATING_ENA",
   "description": "Heating Mode Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "SEN_FAULT_EN",
   "description": "Space Sensor Fault Override (Construction Mode) Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "INTELLI-STRT",
   "description": "Intelli-Start Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "BP_SENS_INST",
   "description": "Building Static Pressure Sensor Installed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "CVM_COOLING",
   "description": "Comfort Ventilation Mode for Cooling Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "CVM_HEATING",
   "description": "Comfort Ventilation Mode for Heating Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "ECO_L_TO_SAT",
   "description": "Economizer Loading to Control Supply Air Temperature Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "OAH_SENSOR",
   "description": "Outside Air Humidity Sensor Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "RAH_SENSOR",
   "description": "Return/Inside Air Humidity Sensor Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "DEMAND_VENT",
   "description": "Demand Ventilation (using Inside Sensor) Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "FAN_HEAT",
   "description": "Turn OFF Continuous Fan when Starting Heat Enabled",
   "units": "",
   "access": "W",
   "states": "0=Continuous Fan ON"
  },
  {
   "type": "BV",
   "instance": 90,
   "name": "DF_SW_INST",
   "description": "Dirty Filter Switch Installed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 93,
   "name": "OCC_COMS_ENA",
   "description": "Occupied Thermostat or Communication Input Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 96,
   "name": "VAV_UNOCC_HEAT",
   "description": "VAV Unoccupied Heating Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "THERMO_CONTROL",
   "description": "Thermostat Only Control Enable",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 98,
   "name": "DIFF_ENTH_MODE",
   "description": "Differential enthalpy mode enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 99,
   "name": "COMM_RH",
   "description": "Accept Comm Value for RH",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 100,
   "name": "COMM_OH",
   "description": "Accept Comm Value for OH",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "COMM_OAT",
   "description": "Accept Comm Value for OAT",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 108,
   "name": "COMM_ST",
   "description": "Accept Comm Value for Space Temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 109,
   "name": "COMM_IAQ",
   "description": "Accept Comm Value for Indoor Quality Sensor",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110,
   "name": "MIN_AMB_SEN",
   "description": "Minimum Outdoor Air Sensor Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 111,
   "name": "REM_CONT_BAS_ECON",
   "description": "Remote Control Third Party BAS Economizer Enable",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/johnson-controls/simplicity-linc-gateway",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
