{
 "manufacturer": "Johnson Controls",
 "manufacturer_slug": "johnson-controls",
 "model": "VAV1732 VAV Controller - Application 1732-3 (Elec Reheat 1-3 Stg On/Off Series Fan)",
 "model_slug": "vav1732-app-3-elec-reheat-1-3-stg-on-off-series-fan",
 "short_model": "VAV1732 App 1732-3 Elec Reheat 1-3 Stg On/Off Series Fan",
 "aliases": [
  "VAV1732",
  "JC-VAV1732-0",
  "Application 1732-3",
  "VAV1732 Elec Reheat 1-3 Stg On/Off Series Fan"
 ],
 "equipment_type": "Fan-powered VAV terminal unit controller",
 "applies_to": "A series fan-powered VAV box with a single-speed fan and one to three stages of electric reheat controlled by the Johnson Controls VAV1732 with preloaded application 1732-3.",
 "summary": "Application 1732-3 (Elec Reheat 1-3 Stg On/Off Series Fan) is one of the ten preloaded applications in the Johnson Controls VAV1732 controller, which has a built-in damper actuator and velocity pressure sensor and runs on BACnet MS/TP. It controls a series fan-powered VAV box with a single-speed fan and one to three stages of electric reheat. Points cover occupancy and unit enable, temperature and airflow setpoints, zone sensors, airflow in L/s, CFM and CMH, damper output, electric heat stage commands, the fan command and the loop and state diagnostics.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Objects from Table 32 on pages 45-47 of the VAV1717 and VAV1732 Application Note (LIT-12013794). Access, units, defaults and state text come from Table 19 (All BACnet points).",
  "Some BACnet IDs (for example ZN-T and the zone sensor points) are specific to this application and differ in other VAV1732 applications.",
  "Units are metric as printed (°C, L/s, Pa); SA-F-CFM and SA-F-CMH give airflow in CFM and m³/h.",
  "The MAP Gateway table in the same note shows some commands (heating stage and fan commands, DPR-O, AUTOCAL-C) as writable, but the BACnet point table lists them as read-only; access here follows the BACnet table.",
  "Multistate state text is listed in the order printed; the table gives no state numbers."
 ],
 "source": {
  "title": "VAV1717 and VAV1732 VAV Controllers Application Note",
  "doc_number": "LIT-12013794",
  "revision_date": "2021-08-09",
  "url": "https://docs.johnsoncontrols.com/bas/api/khub/documents/1A9bXr239BVM1oXYaNZBSA/content"
 },
 "integration": {
  "summary": "Set the MS/TP address on the DIP switches, load the 1732-3 application, then enable the unit with UNITEN-MODE, drive occupancy through OCC-SCHEDULE and write the occupied setpoints. Read zone temperature, effective occupancy, airflow and damper output plus the heat and fan commands.",
  "minimum_points": [
   {
    "ref": "MV 77",
    "name": "UNITEN-MODE",
    "why": "Unit enable: Shutdown or Enable"
   },
   {
    "ref": "MV 59",
    "name": "OCC-SCHEDULE",
    "why": "Occupancy from the BAS schedule"
   },
   {
    "ref": "AV 3474",
    "name": "CLGOCC-SP",
    "why": "Occupied cooling setpoint, °C"
   },
   {
    "ref": "AV 3475",
    "name": "HTGOCC-SP",
    "why": "Occupied heating setpoint, °C"
   },
   {
    "ref": "MV 3290",
    "name": "EFF-OCC",
    "why": "Occupancy in effect"
   },
   {
    "ref": "AV 278109",
    "name": "ZN-T",
    "why": "Zone temperature, °C"
   },
   {
    "ref": "AV 3515",
    "name": "SA-F",
    "why": "Supply airflow, L/s"
   },
   {
    "ref": "AO 2131",
    "name": "DPR-O",
    "why": "Damper output, %"
   },
   {
    "ref": "BO 2011",
    "name": "HTG1-C",
    "why": "Electric heat stage 1 output"
   },
   {
    "ref": "BO 2045",
    "name": "SF-C",
    "why": "Box fan on/off output"
   }
  ],
  "enable": "UNITEN-MODE (Shutdown or Enable, default Enable) turns the box on or off. Occupancy comes from OCC-SCHEDULE (Occupied, Unoccupied, Standby or Not Set) written by the supervisory schedule; OCC-OVERRIDE overrides it, and EFF-OCC shows the result. SYSTEM-MODE (default Auto) can force cool only, heat only, fan only, water flush or purge.",
  "heartbeat": null,
  "remote_sensors": "SA-T (writable, default 13 °C) is the supply air temperature used for automatic warmup: warmup starts when SA-T and ZN-T are reliable and SA-T exceeds ZN-T plus WCT-DIFF; otherwise the BAS can command warmup with WC-C. With ZONE SETPOINT SOURCE set to Remote, the box uses BAS ZN-SP instead of the sensor setpoint.",
  "setup": [
   "BACnet MS/TP (default) as a B-ASC; the controller can also be set to N2. Valid MS/TP addresses are 4 to 127, set on the address DIP switches before power-up.",
   "Select one of the ten preloaded applications for the box type; the point list and BACnet IDs depend on the application.",
   "Commission airflow with SA-AREA (box area) and SA-KFACTOR (pickup gain); AUTOCAL-STATE shows autocalibration."
  ],
  "gotchas": [
   "Several BACnet IDs (ZN-T and the zone sensor points among them) differ between applications, so a template from one application does not fit another.",
   "CLGOCC-MINFLOW, CLG-MAXFLOW, SA-AREA, SA-KFACTOR and the time settings are commissioning values; don't write them cyclically.",
   "If the reheat never comes on, check that HTG-EN (heating enable, default TRUE) has not been set false."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1094,
   "name": "DA-VP",
   "description": "Discharge air velocity pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 277984,
   "name": "ZN-CO2",
   "description": "Netsensor zone CO2",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 278112,
   "name": "ZN-H",
   "description": "Netsensor zone humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1103,
   "name": "ZN-SP-NS",
   "description": "Netsensor zone setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 277987,
   "name": "ZN-SP-TE730",
   "description": "TE730 zone setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1106,
   "name": "ZN-T-NS",
   "description": "Netsensor zone temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 277993,
   "name": "ZN-T-TE730",
   "description": "TE730 zone temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1105,
   "name": "ZN-TOCC-NS",
   "description": "Netsensor zone temporary occupancy; default Inactive",
   "units": "",
   "access": "R",
   "states": "Inactive, Active"
  },
  {
   "type": "BI",
   "instance": 277990,
   "name": "ZN-TOCC-TE730",
   "description": "TE730 zone temporary occupancy; default Inactive",
   "units": "",
   "access": "R",
   "states": "Inactive, Active"
  },
  {
   "type": "AO",
   "instance": 2131,
   "name": "DPR-O",
   "description": "Supply air damper output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2086,
   "name": "OCC-MODE",
   "description": "Occupancy status display",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 2011,
   "name": "HTG1-C",
   "description": "Heating stage 1 command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 2012,
   "name": "HTG2-C",
   "description": "Heating stage 2 command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 2013,
   "name": "HTG3-C",
   "description": "Heating stage 3 command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 2045,
   "name": "SF-C",
   "description": "Supply fan command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3563,
   "name": "BOXHTG-O",
   "description": "Box heating output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4338,
   "name": "HTG-ABSEFFORT",
   "description": "Heating absolute effort",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4337,
   "name": "HTG-ABSERROR",
   "description": "Heating absolute error",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4339,
   "name": "HTG-ERROR",
   "description": "Heating error",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4340,
   "name": "HTG-EWMA",
   "description": "Heating exponentially weighted moving average",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3344,
   "name": "HTG-MINOFF",
   "description": "Heating minimum off time; default 210 s",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3345,
   "name": "HTG-MINON",
   "description": "Heating minimum on time; default 210 s",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3346,
   "name": "HTG-OUTSTATE",
   "description": "Heating output state",
   "units": "",
   "access": "R",
   "states": "Off, Max, Limited Max, Hold, Water Flush, Control, Failsoft"
  },
  {
   "type": "MV",
   "instance": 3341,
   "name": "FAN-OUTSTATE",
   "description": "Fan output state",
   "units": "",
   "access": "R",
   "states": "Off, On, Hold"
  },
  {
   "type": "MV",
   "instance": 3385,
   "name": "SAD-OUTSTATE",
   "description": "Supply air damper output state",
   "units": "",
   "access": "R",
   "states": "Bypass, Hold, Control Flow Unreliable, Control Flow Reliable"
  },
  {
   "type": "AV",
   "instance": 4410,
   "name": "SAFLOW-ABSEFFORT",
   "description": "Supply airflow absolute effort",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4409,
   "name": "SAFLOW-ABSERROR",
   "description": "Supply airflow absolute error",
   "units": "L/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4411,
   "name": "SAFLOW-ERROR",
   "description": "Supply airflow error",
   "units": "L/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4412,
   "name": "SAFLOW-EWMA",
   "description": "Supply airflow exponentially weighted moving average",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3384,
   "name": "SAFLOW-SP",
   "description": "Supply airflow setpoint; default 0.0 L/s",
   "units": "L/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5715,
   "name": "SPMAXPOS",
   "description": "Supply air damper maximum position; default 80%",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4246,
   "name": "CLG-ABSEFFORT",
   "description": "Cooling absolute effort",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4245,
   "name": "CLG-ABSERROR",
   "description": "Cooling absolute error",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4247,
   "name": "CLG-ERROR",
   "description": "Cooling error",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4248,
   "name": "CLG-EWMA",
   "description": "Cooling exponentially weighted moving average",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3615,
   "name": "CLG-O",
   "description": "Cooling output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3387,
   "name": "SAFLOW-OUTSTATE",
   "description": "Supply airflow output state",
   "units": "",
   "access": "R",
   "states": "Min, Max, Hold, Control, Heating, Warmup, Failsoft"
  },
  {
   "type": "MV",
   "instance": 278021,
   "name": "MIN FLOW RESET TYPE",
   "description": "Minimum flow reset type; default None",
   "units": "",
   "access": "W",
   "states": "None, CO2"
  },
  {
   "type": "AV",
   "instance": 3266,
   "name": "CLDWN-MINFLOW",
   "description": "Cooldown minimum flow; default 100 L/s",
   "units": "L/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3267,
   "name": "CLG-MINFLOW",
   "description": "Cooling minimum flow",
   "units": "L/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3272,
   "name": "CLGUNOCC-MINFLOW",
   "description": "Unoccupied cooling minimum flow; default 0 L/s",
   "units": "L/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3268,
   "name": "HTG-MINFLOW",
   "description": "Heating minimum flow",
   "units": "L/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3273,
   "name": "HTGUNOCC-MINFLOW",
   "description": "Unoccupied heating minimum flow; default 100 L/s",
   "units": "L/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3270,
   "name": "MINFLOWCO2-PB",
   "description": "CO2 minimum flow proportional band; default 400 ppm",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3271,
   "name": "MINFLOWCO2-SP",
   "description": "CO2 minimum flow setpoint; default 700 ppm",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3269,
   "name": "OCC-LEVEL",
   "description": "Occupancy level; default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3274,
   "name": "WU-MINFLOW",
   "description": "Warmup minimum flow; default 100 L/s",
   "units": "L/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3290,
   "name": "EFF-OCC",
   "description": "Effective occupancy; default Occupied",
   "units": "",
   "access": "R",
   "states": "Occupied, Unoccupied, Bypass, Standby"
  },
  {
   "type": "AV",
   "instance": 3289,
   "name": "OCCMODE-BYPASSTIME",
   "description": "Occupancy mode bypass time; default 3600 s",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5871,
   "name": "PRESS-REQ",
   "description": "Zone pressure request",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3354,
   "name": "STGDEV-MINFLOW",
   "description": "Staged device minimum flow; default 100 L/s",
   "units": "L/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3355,
   "name": "STGDEV-STATE",
   "description": "Staged device state",
   "units": "",
   "access": "R",
   "states": "False, True, Fault"
  },
  {
   "type": "AV",
   "instance": 3386,
   "name": "SAD-ST",
   "description": "Supply air damper stroke time; default 60 s",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3515,
   "name": "SA-F",
   "description": "Supply air flow",
   "units": "L/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5869,
   "name": "CLG-REQ",
   "description": "Zone cooling request",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5870,
   "name": "HTG-REQ",
   "description": "Zone heating request",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3468,
   "name": "WC-S",
   "description": "Warmup cooldown status; default Normal",
   "units": "",
   "access": "R",
   "states": "Normal, Warmup, Cooldown, Coast"
  },
  {
   "type": "AV",
   "instance": 3469,
   "name": "WCT-DIFF",
   "description": "Warmup cooldown temperature differential; default 8°C",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3474,
   "name": "CLGOCC-SP",
   "description": "Occupied cooling setpoint; default 23°C",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3478,
   "name": "CLGUNOCC-SP",
   "description": "Unoccupied cooling setpoint; default 28°C",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3476,
   "name": "CLGSTBY-SP",
   "description": "Standby cooling setpoint; default 25°C",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3472,
   "name": "EFFCLG-SP",
   "description": "Effective cooling setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3473,
   "name": "EFFHTG-SP",
   "description": "Effective heating setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3475,
   "name": "HTGOCC-SP",
   "description": "Occupied heating setpoint; default 21°C",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3477,
   "name": "HTGSTBY-SP",
   "description": "Standby heating setpoint; default 19°C",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3479,
   "name": "HTGUNOCC-SP",
   "description": "Unoccupied heating setpoint; default 16°C",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3091,
   "name": "AUTOCAL-STATE",
   "description": "Autocalibration state",
   "units": "",
   "access": "R",
   "states": "Uncalibrated, Waiting to Calibrate, Waiting for Damper, Autocalibrate, Normal"
  },
  {
   "type": "AV",
   "instance": 3108,
   "name": "CLG-MAXFLOW",
   "description": "Cooling maximum flow; default 500 L/s",
   "units": "L/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3109,
   "name": "CLGOCC-MINFLOW",
   "description": "Occupied cooling minimum flow; default 100 L/s",
   "units": "L/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3110,
   "name": "HTGOCC-MINFLOW",
   "description": "Occupied heating minimum flow; default 100 L/s",
   "units": "L/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3111,
   "name": "SA-AREA",
   "description": "Supply air box area; default 0.032 m²",
   "units": "m²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3112,
   "name": "SA-KFACTOR",
   "description": "Supply air pickup gain; default 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3466,
   "name": "ZNT-STATE",
   "description": "Zone temperature state; default Satisfied",
   "units": "",
   "access": "R",
   "states": "Satisfied, Supp Htg, Supp Htg + Box Htg, Box Htg + Supp Htg, Prmy Clg, Temperature Unreliable"
  },
  {
   "type": "MV",
   "instance": 3343,
   "name": "FAN-STATE",
   "description": "Fan state",
   "units": "",
   "access": "R",
   "states": "Off, On"
  },
  {
   "type": "AV",
   "instance": 3342,
   "name": "HTG-PURGETIME",
   "description": "Heating purge time; default 120 s",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3391,
   "name": "PFRESTART-EN",
   "description": "Power fail restart enable; default TRUE",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3392,
   "name": "PFRESTART-TIME",
   "description": "Power fail restart time; default 60 s",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3393,
   "name": "UNITEN-STATE",
   "description": "Unit enable state",
   "units": "",
   "access": "R",
   "states": "Shutdown, Enable"
  },
  {
   "type": "AV",
   "instance": 3450,
   "name": "UNOCC-SATTIME",
   "description": "Unoccupied saturation time; default 300 s",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3452,
   "name": "UNOCC-STATE",
   "description": "Unoccupied state",
   "units": "",
   "access": "R",
   "states": "Satisfied, Prmy Clg, Supp Htg, Box Htg, Box Htg + Supp Htg, Temperature Unreliable, Unocc Ctrl Not Req'd"
  },
  {
   "type": "MV",
   "instance": 3471,
   "name": "WC-STATE",
   "description": "Warmup cooldown state",
   "units": "",
   "access": "R",
   "states": "Normal, Warmup Satisfied, Warmup Unreliable, Cooldown, Cooldown Unreliable, Prmy Htg, Prmy Htg + Supp Htg, Prmy Htg + Supp Htg + Box Htg, Prmy Htg + Box Htg, Prmy Htg + Box Htg + Supp Htg, Coast"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "AUTOCAL-C",
   "description": "Autocalibration command; default FALSE",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 277996,
   "name": "BAS-ZN-SP",
   "description": "BAS zone setpoint; default 25°C",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "HTG-EN",
   "description": "Heating enable; default TRUE",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 290000,
   "name": "NUMBER OF HEAT STAGES",
   "description": "Number of heating stages; default 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 58,
   "name": "OCC-OVERRIDE",
   "description": "Occupancy override; default Not Set",
   "units": "",
   "access": "W",
   "states": "Occupied, Unoccupied, Bypass, Standby, Not Set"
  },
  {
   "type": "MV",
   "instance": 59,
   "name": "OCC-SCHEDULE",
   "description": "Occupancy schedule; default Not Set",
   "units": "",
   "access": "W",
   "states": "Occupied, Unoccupied, Standby, Not Set"
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "SA-T",
   "description": "Supply air temperature; default 13°C",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 76,
   "name": "SYSTEM-MODE",
   "description": "System mode; default Auto",
   "units": "",
   "access": "W",
   "states": "Cool Only, Heat Only, Fan Only, Water Flush, Purge, Auto"
  },
  {
   "type": "BV",
   "instance": 769,
   "name": "TUNING-RESET",
   "description": "PID tuning reset; default FALSE",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 77,
   "name": "UNITEN-MODE",
   "description": "Unit enable mode; default Enable",
   "units": "",
   "access": "W",
   "states": "Shutdown, Enable"
  },
  {
   "type": "MV",
   "instance": 80,
   "name": "WC-C",
   "description": "Warmup cooldown command; default Normal",
   "units": "",
   "access": "W",
   "states": "Normal, Warmup, Cooldown, Coast"
  },
  {
   "type": "MV",
   "instance": 277998,
   "name": "ZONE SETPOINT SOURCE",
   "description": "Zone setpoint source; default Local",
   "units": "",
   "access": "W",
   "states": "Local, Remote"
  },
  {
   "type": "AV",
   "instance": 25270,
   "name": "CLG-REQ SRC",
   "description": "Cooling request source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278000,
   "name": "EFFECTIVE-ZN-SP",
   "description": "Effective zone setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25269,
   "name": "PRESS-REQ SRC",
   "description": "Zone pressure request source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278110,
   "name": "SA-F-CFM",
   "description": "Supply airflow in cubic feet per minute",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278111,
   "name": "SA-F-CMH",
   "description": "Supply airflow in cubic meters per hour",
   "units": "CMH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278003,
   "name": "SA-F-L/S",
   "description": "Supply airflow in liters per second",
   "units": "L/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278109,
   "name": "ZN-T",
   "description": "Zone temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278005,
   "name": "ZN-T OFFSET (NS)",
   "description": "Zone temperature offset for Netsensor; default 0",
   "units": "Δ°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278006,
   "name": "ZN-T OFFSET (TE730)",
   "description": "Zone temperature offset for TE730; default 0",
   "units": "Δ°C",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/johnson-controls/vav1732-app-3-elec-reheat-1-3-stg-on-off-series-fan",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
