{
 "manufacturer": "Johnson Controls",
 "manufacturer_slug": "johnson-controls",
 "model": "Verasys SSE system bus (Smart Equipment rooftop board)",
 "model_slug": "verasys-sse-system-bus",
 "short_model": "Verasys SSE rooftop",
 "aliases": [
  "SSE",
  "Simplicity SE",
  "Verasys SSE"
 ],
 "equipment_type": "Rooftop unit controller (Smart Equipment)",
 "applies_to": "Rooftop units with the Simplicity SE / Smart Equipment (SSE) control board connected to a Verasys system bus.",
 "summary": "The SSE table lists the objects of a Smart Equipment (SSE) rooftop control board on the Verasys system bus, in the 29,500-29,937 range: occupancy sources and commands, temperature and humidity setpoints, VAV and CV cooling/heating setpoints, compressor and heat stage data and run times, economizer and fault detection, ventilation, exhaust, hot gas reheat, defrost and unit status.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Object names are the short Verasys names as printed. The guide gives no units or state texts; multistate state texts come from the device.",
  "Access is from the Writable column (TRUE = writable).",
  "MV 29,899 is printed twice (DefrostCurveSel, writable, and DefrostState, read-only); both rows are kept as printed. 207 instances overlap the Premier rooftop 25-50 ton list, but only 153 of them carry the same name and 221 instances are not in that list, so this is a separate list.",
  "Source: LIT-12013287 Table 5 'BACnet attributes' (429 objects)."
 ],
 "source": {
  "title": "Verasys BACnet over IP Integration User Guide",
  "doc_number": "LIT-12013287",
  "revision_date": "2024-03-11",
  "url": "https://docs.johnsoncontrols.com/bas/api/khub/maps/bQUUXbLn_sJI5F5XzKax0Q/attachments/ETDjFYqCzPvla4mPr0wdlw-bQUUXbLn_sJI5F5XzKax0Q/content"
 },
 "integration": {
  "summary": "Integrate through the Verasys Smart Building Hub: enable BACnet routing on the SBH, and the supervisor then sees each system bus device behind the SBH's MS/TP network. Map the enable and occupancy commands, the main setpoints and the status and alarm points.",
  "minimum_points": [
   {
    "ref": "MV 29896",
    "name": "UnitEn",
    "why": "Unit enable"
   },
   {
    "ref": "MV 29518",
    "name": "OccMode",
    "why": "Occupancy mode"
   },
   {
    "ref": "MV 29520",
    "name": "NetOcc",
    "why": "Network occupancy command"
   },
   {
    "ref": "AV 29608",
    "name": "ClgOcc-Sp",
    "why": "Occupied cooling setpoint"
   },
   {
    "ref": "AV 29728",
    "name": "CVHtgOcc-SP",
    "why": "CV occupied heating setpoint"
   },
   {
    "ref": "AV 29564",
    "name": "SAT",
    "why": "Supply air temperature"
   },
   {
    "ref": "MV 29838",
    "name": "OprMode",
    "why": "Operating mode"
   },
   {
    "ref": "MV 29803",
    "name": "Unit-S",
    "why": "Unit status"
   },
   {
    "ref": "MV 29552",
    "name": "FanVFDFlt",
    "why": "Supply fan VFD fault"
   },
   {
    "ref": "MV 29811",
    "name": "EconDampFlt",
    "why": "Economizer damper fault"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Devices on the Verasys system bus are reached through the Smart Building Hub (SBH, LC-SBH200/300) BACnet routing feature; the SBH needs a wired Ethernet connection (its Wi-Fi client does not route BACnet IP).",
   "In SBH Settings > BACnet Settings: MS/TP device object identifier (default 1), MAC (default 117) and MS/TP network number (default 64,999); set Routing Mode to Enabled, UDP port (default 47808) and IP network number (default 1,001).",
   "If the SBH and the supervisor are on different IP subnets, set up BBMD entries on both (SBH Settings > BBMD).",
   "SBH schedules become visible to the supervisor; only Occupied/Unoccupied and On/Off schedules are supported."
  ],
  "gotchas": [
   "The SBH routes BACnet IP only over Ethernet, not Wi-Fi.",
   "Give every system bus device a unique device object identifier on the BACnet network."
  ]
 },
 "points": [
  {
   "type": "MV",
   "instance": 29501,
   "name": "Htg-Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29503,
   "name": "ExFType",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29504,
   "name": "Y1-Tstat",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29505,
   "name": "Y2-Tstat",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29506,
   "name": "Y3-Tstat",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29507,
   "name": "Y4-Tstat",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29508,
   "name": "W1-Tstat",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29509,
   "name": "W2-Tstat",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29510,
   "name": "W3-Tstat",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29511,
   "name": "G-Tstat",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29512,
   "name": "Occ-Tstat",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29513,
   "name": "X-Out",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29514,
   "name": "Tstat-Only",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29515,
   "name": "OccSrc",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29516,
   "name": "OCC",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29517,
   "name": "OprOcc",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29518,
   "name": "OccMode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29519,
   "name": "NetTempOcc",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29520,
   "name": "NetOcc",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29521,
   "name": "TempOccTimeout",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29522,
   "name": "OprST",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29523,
   "name": "STSrc",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29524,
   "name": "STAlarmOffset",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29525,
   "name": "STAlarmDelay",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29526,
   "name": "NetST",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29527,
   "name": "OprIAQ",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29528,
   "name": "IAQSrc",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29529,
   "name": "IAQRange",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29530,
   "name": "NetIAQ",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29531,
   "name": "OprSH",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29532,
   "name": "SHSrc",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29533,
   "name": "NetSH",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29534,
   "name": "OprFanReq",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29535,
   "name": "FanReqSrc",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29536,
   "name": "NetFanReq",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29537,
   "name": "OprSSO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29538,
   "name": "SSOSrc",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29539,
   "name": "SSO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29540,
   "name": "NetSSO",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29541,
   "name": "OprOAT",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29542,
   "name": "OATSrc",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29543,
   "name": "NetOAT",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29544,
   "name": "OprOAH",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29545,
   "name": "OA-Enth",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29546,
   "name": "NetOAH",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29547,
   "name": "OprOAQ",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29548,
   "name": "OAQSrc",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29549,
   "name": "NetOAQ",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29550,
   "name": "Fan-S",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29551,
   "name": "FanVFD",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29552,
   "name": "FanVFDFlt",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29553,
   "name": "FanOvrload",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29554,
   "name": "Fan-RT",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29555,
   "name": "FanCtl-Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29556,
   "name": "APSSetup",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29557,
   "name": "APS",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29558,
   "name": "FanOnDlyCool",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29559,
   "name": "FanOffDlyCool",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29560,
   "name": "FanOnDlyHeat",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29561,
   "name": "FanOffDlyHeat",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29562,
   "name": "DFS",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29563,
   "name": "Fan",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29564,
   "name": "SAT",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29565,
   "name": "DctPrs",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29566,
   "name": "DctPrs-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29567,
   "name": "DctShutdownSp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29568,
   "name": "FanOnOcc",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29569,
   "name": "FanOffStartHeat",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29570,
   "name": "FanOnly-%Cmd",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29571,
   "name": "1ClgStg-%Cmd",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29572,
   "name": "2ClgStg-%Cmd",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29573,
   "name": "1HtgStg-%Cmd",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29574,
   "name": "2HtgStg-%Cmd",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29575,
   "name": "Clg-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29576,
   "name": "#ClgStgs",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29577,
   "name": "Clg-S",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29578,
   "name": "MinRtCoolStg",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29579,
   "name": "LeadLag-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29580,
   "name": "LowAmbFanPrerunCool",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29581,
   "name": "ClgOATCutout-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29582,
   "name": "ClgOATCutout",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29583,
   "name": "EconLoad-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29584,
   "name": "AllCompOff-Econ",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29585,
   "name": "LowAmb10On5OffSp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29586,
   "name": "TempHumCtrl-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29587,
   "name": "TempHum-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29588,
   "name": "MaxTempHumSpOff",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29589,
   "name": "TempHumValPerDegOff",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29590,
   "name": "SATCoolLimit-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29591,
   "name": "SATCoolLimit-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29592,
   "name": "Freeze-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29593,
   "name": "CN-Fan",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29594,
   "name": "CF2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29595,
   "name": "UnitType",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29596,
   "name": "EER",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29597,
   "name": "SubcoolGoal",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29598,
   "name": "RefrigType",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29599,
   "name": "HiSidePortLoc",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29600,
   "name": "EvapCoil-Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29601,
   "name": "CondCoil-Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29602,
   "name": "InMeterDev-Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29603,
   "name": "OutMeterDev-Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29604,
   "name": "SATUp-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29605,
   "name": "SATLo-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29606,
   "name": "SATRst-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29607,
   "name": "OprVAVClg-Sp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29608,
   "name": "ClgOcc-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29609,
   "name": "ClgUnocc-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29610,
   "name": "OprCVClg-Sp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29611,
   "name": "C1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29615,
   "name": "C1-S",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29619,
   "name": "C1-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29623,
   "name": "HGP-Inst",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29627,
   "name": "C1RunTim",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29631,
   "name": "C1OnTmr",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29635,
   "name": "C1ASCDTmr",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29639,
   "name": "HPS1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29643,
   "name": "HPS1-LO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29647,
   "name": "LPS1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29651,
   "name": "LPS1-LO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29655,
   "name": "FS1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29659,
   "name": "FS1-LO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29663,
   "name": "EC1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29667,
   "name": "CC1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29612,
   "name": "C2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29616,
   "name": "C2-S",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29620,
   "name": "C2-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29628,
   "name": "C2RunTim",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29632,
   "name": "C2OnTmr",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29636,
   "name": "C2ASCDTmr",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29640,
   "name": "HPS2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29644,
   "name": "HPS2-LO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29648,
   "name": "LPS2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29652,
   "name": "LPS2-LO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29656,
   "name": "FS2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29660,
   "name": "FS2-LO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29664,
   "name": "EC2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29668,
   "name": "CC2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29613,
   "name": "C3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29617,
   "name": "C3-S",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29621,
   "name": "C3-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29629,
   "name": "C3RunTim",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29633,
   "name": "C3OnTmr",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29637,
   "name": "C3ASCDTmr",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29641,
   "name": "HPS3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29645,
   "name": "HPS3-LO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29649,
   "name": "LPS3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29653,
   "name": "LPS3-LO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29657,
   "name": "FS3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29661,
   "name": "FS3-LO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29665,
   "name": "EC3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29669,
   "name": "CC3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29614,
   "name": "C4",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29618,
   "name": "C4-S",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29622,
   "name": "C4-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29630,
   "name": "C4RunTim",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29634,
   "name": "C4OnTmr",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29638,
   "name": "C4ASCDTmr",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29642,
   "name": "HPS4",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29646,
   "name": "HPS4-LO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29650,
   "name": "LPS4",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29654,
   "name": "LPS4-LO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29658,
   "name": "FS4",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29662,
   "name": "FS4-LO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29666,
   "name": "EC4",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29670,
   "name": "CC4",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29671,
   "name": "SLP-1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29675,
   "name": "LLP-1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29679,
   "name": "SLT-1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29683,
   "name": "LLT-1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29687,
   "name": "C1-SuperHeat",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29691,
   "name": "C1-SubCool",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29695,
   "name": "C1-CondTempOvrAmb",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29699,
   "name": "C1-EI",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29703,
   "name": "C1-CI",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29672,
   "name": "SLP-2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29676,
   "name": "LLP-2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29680,
   "name": "SLT-2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29684,
   "name": "LLT-2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29688,
   "name": "C2-SuperHeat",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29692,
   "name": "C2-SubCool",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29696,
   "name": "C2-CondTempOvrAmb",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29700,
   "name": "C2-EI",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29704,
   "name": "C2-CI",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29673,
   "name": "SLP-3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29677,
   "name": "LLP-3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29681,
   "name": "SLT-3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29685,
   "name": "LLT-3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29689,
   "name": "C3-SuperHeat",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29693,
   "name": "C3-SubCool",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29697,
   "name": "C3-CondTempOvrAmb",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29701,
   "name": "C3-EI",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29705,
   "name": "C3-CI",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29674,
   "name": "SLP-4",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29678,
   "name": "LLP-4",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29682,
   "name": "SLT-4",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29686,
   "name": "LLT-4",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29690,
   "name": "C4-SuperHeat",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29694,
   "name": "C4-SubCool",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29698,
   "name": "C4-CondTempOvrAmb",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29702,
   "name": "C4-EI",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29706,
   "name": "C4-CI",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29707,
   "name": "Htg-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29708,
   "name": "Htg-S",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29709,
   "name": "SATHtgLimit-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29710,
   "name": "SATHtgLimit-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29711,
   "name": "HtgOATCutout-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29712,
   "name": "FSHW",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29713,
   "name": "MV",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29714,
   "name": "GV2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29715,
   "name": "GV3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29716,
   "name": "Limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29717,
   "name": "LimitLO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29718,
   "name": "Lim2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29719,
   "name": "Lim2LO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29720,
   "name": "Lim3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29721,
   "name": "Lim3LO",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29722,
   "name": "HtgOcc-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29723,
   "name": "VAVHtgOcc-SP",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29724,
   "name": "HtgUnocc-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29725,
   "name": "VAVHtgUnocc-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29726,
   "name": "VAVOprHtg-Sp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29727,
   "name": "VAV Box",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29728,
   "name": "CVHtgOcc-SP",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29729,
   "name": "CVHtgUnocc-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29730,
   "name": "CVOprHtg-Sp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29731,
   "name": "#HtgStgs",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29732,
   "name": "H1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29735,
   "name": "H1-S",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29738,
   "name": "H1RunTim",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29733,
   "name": "H2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29736,
   "name": "H2-S",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29739,
   "name": "H2RunTim",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29734,
   "name": "H3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29737,
   "name": "H3-S",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29740,
   "name": "H3RunTim",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29741,
   "name": "HWV",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29742,
   "name": "HydReverse",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29743,
   "name": "HydH1SA-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29744,
   "name": "HydH2SA-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29745,
   "name": "SATTempHydHt-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29746,
   "name": "SATTempHydHt-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29747,
   "name": "Econ-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29748,
   "name": "Econ",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29749,
   "name": "Econ-Free",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29750,
   "name": "Econ-S",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29751,
   "name": "FreeClg-Mode",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29752,
   "name": "FreeClg-Sel",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29753,
   "name": "EconOAT-SpEn",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29754,
   "name": "EconOAEnth-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29755,
   "name": "LowAmb-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29756,
   "name": "LowAmb-MinPos",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29759,
   "name": "Econ-MinPos",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29760,
   "name": "MAT",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29762,
   "name": "SAH",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29763,
   "name": "RA-Enth",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29764,
   "name": "RAT",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29765,
   "name": "DVent-Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29766,
   "name": "DVentMaxEconPos",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29767,
   "name": "DVentIAQ-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29768,
   "name": "DVentDiff-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29769,
   "name": "CVent-S",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29770,
   "name": "CVentCLG-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29771,
   "name": "CVentHtg-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29772,
   "name": "CVentUp-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29773,
   "name": "CVentLow-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29775,
   "name": "ExFan",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29776,
   "name": "ExFanVFD",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29777,
   "name": "ExF-S",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29778,
   "name": "ExFanVFDFlt",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29779,
   "name": "ExF-RunTim",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29780,
   "name": "Bldg-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29781,
   "name": "BldgPres",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29782,
   "name": "EAD-O",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29783,
   "name": "ExDmpPosFanOn",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29784,
   "name": "ExDmpPosFanOff",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29785,
   "name": "EconDmpPosFanOn",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29786,
   "name": "EconDmpPosFanOff",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29787,
   "name": "ERV-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29788,
   "name": "ERVUnoccFan-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29789,
   "name": "HGR-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29790,
   "name": "HGR",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29791,
   "name": "HGR-S",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29792,
   "name": "HGRHum-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29793,
   "name": "HGRAlt-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29794,
   "name": "HGRAltWrite",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29795,
   "name": "MOAFlow-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29796,
   "name": "Fr Air",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29797,
   "name": "MOA-Range",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29798,
   "name": "OprPurgeCmd",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29799,
   "name": "PurgeCmdSrc",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29800,
   "name": "Purge",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29801,
   "name": "NetPurge",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29802,
   "name": "SD",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29803,
   "name": "Unit-S",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 29804,
   "name": "Name",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 29805,
   "name": "Model#",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 29806,
   "name": "Serial#",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 29807,
   "name": "FirmVer",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29808,
   "name": "LowSpeedFan-MinPos",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29809,
   "name": "ExcessOutAirFlt",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29810,
   "name": "NotEconFlt",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29811,
   "name": "EconDampFlt",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29812,
   "name": "EconWhenShouldNotFlt",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29813,
   "name": "EconCntlr",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29814,
   "name": "4StgCntlr",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29815,
   "name": "FDDMCntlr",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29816,
   "name": "FDDSCntlr",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29817,
   "name": "StpHeatCntlr",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 29818,
   "name": "DevName",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29819,
   "name": "3ClgStg-%Cmd",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29820,
   "name": "4ClgStg-%Cmd",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29821,
   "name": "3HtgStg-%Cmd",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29822,
   "name": "MornW-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29823,
   "name": "MornWRAT-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29824,
   "name": "EconDampPos",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29825,
   "name": "TempOCC",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29826,
   "name": "ResetLO",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29827,
   "name": "EOL-On",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29828,
   "name": "RAH",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29829,
   "name": "ClgCktTestS-1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29830,
   "name": "ClgCktTestS-2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29831,
   "name": "ClgCktTestS-3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29832,
   "name": "ClgCktTestS-4",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29833,
   "name": "C1-EvapTempValue",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29834,
   "name": "C2-EvapTempValue",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29835,
   "name": "C3-EvapTempValue",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29836,
   "name": "C4-EvapTempValue",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29837,
   "name": "TimeToNextOcc",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29838,
   "name": "OprMode",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29839,
   "name": "ClgWeight1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29840,
   "name": "ClgWeight2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29841,
   "name": "HtgWeight1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29842,
   "name": "HtgWeight2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29843,
   "name": "EWMAClgDmd",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29844,
   "name": "EWMAHtgDmd",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29845,
   "name": "CorrRetTime",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29846,
   "name": "UncorrRetTime",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29847,
   "name": "WarmCoolStrtTime",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29848,
   "name": "WarmCoolStrtTemp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29849,
   "name": "C1-CondTempOAHigh",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29850,
   "name": "C2-CondTempOAHigh",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29851,
   "name": "C3-CondTempOAHigh",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29852,
   "name": "C4-CondTempOAHigh",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29853,
   "name": "C1-CondTempOALow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29854,
   "name": "C2-CondTempOALow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29855,
   "name": "C3-CondTempOALow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29856,
   "name": "C4-CondTempOALow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29857,
   "name": "C1-SuperheatHigh",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29858,
   "name": "C2-SuperheatHigh",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29859,
   "name": "C3-SuperheatHigh",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29860,
   "name": "C4-SuperheatHigh",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29861,
   "name": "C1-SuperheatLow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29862,
   "name": "C2-SuperheatLow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29863,
   "name": "C3-SuperheatLow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29864,
   "name": "C4-SuperheatLow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29865,
   "name": "C1-SubcoolHigh",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29866,
   "name": "C2-SubcoolHigh",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29867,
   "name": "C3-SubcoolHigh",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29868,
   "name": "C4-SubcoolHigh",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29869,
   "name": "C1-SubcoolLow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29870,
   "name": "C2-SubcoolLow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29871,
   "name": "C3-SubcoolLow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29872,
   "name": "C4-SubcoolLow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29873,
   "name": "C1-EvapTempHigh",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29874,
   "name": "C2-EvapTempHigh",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29875,
   "name": "C3-EvapTempHigh",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29876,
   "name": "C4-EvapTempHigh",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29877,
   "name": "C1-EvapTempLow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29878,
   "name": "C2-EvapTempLow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29879,
   "name": "C3-EvapTempLow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29880,
   "name": "C4-EvapTempLow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29881,
   "name": "HtgAdapTunEn",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29882,
   "name": "ClgAdapTunEn",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29883,
   "name": "LoadShedEnable",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29884,
   "name": "LoadShedRateLim",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29885,
   "name": "LoadShedAdjust",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29886,
   "name": "UnitCap",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29887,
   "name": "FanPower",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29888,
   "name": "SuperHeatGoal",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29889,
   "name": "Altitude",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29890,
   "name": "#RefrigSys",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29891,
   "name": "MornC-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29892,
   "name": "MornCRAT-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29893,
   "name": "OptStrt-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29894,
   "name": "OccBI-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29895,
   "name": "EarlyStrtPeriod",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29898,
   "name": "#HtPumpStgs",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29899,
   "name": "DefrostCurveSel",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29899,
   "name": "DefrostState",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29900,
   "name": "RevVlv",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29901,
   "name": "AuxHtg",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29902,
   "name": "Mode",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29903,
   "name": "HGRUnoccHum-SP",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29904,
   "name": "HGRUnocc-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29905,
   "name": "DATMaxHtgSP",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29906,
   "name": "DATSatSP",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29907,
   "name": "DATClgMinSP",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29908,
   "name": "SZVAVEn",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29909,
   "name": "HdwrReset",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29910,
   "name": "DirLoadshd",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29911,
   "name": "Redline",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29912,
   "name": "EconMechStp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29913,
   "name": "SZVAVMinFanSpd",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29914,
   "name": "OffDurUnocc",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29915,
   "name": "EconFltDetectEn",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29916,
   "name": "EconAlrmDly",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29917,
   "name": "EconPosErr",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29918,
   "name": "EconMinErr",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29919,
   "name": "PIDTunRst",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29921,
   "name": "PmpOut-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29922,
   "name": "StgClgCmd",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29923,
   "name": "StgHtgCmd",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29924,
   "name": "PropHtgCmd",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29925,
   "name": "SZVAVClgOcc-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29926,
   "name": "SZVAVClgUnocc-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29927,
   "name": "OprSZVAVClg-Sp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29928,
   "name": "LowAmb-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29929,
   "name": "SZVAVHtgOcc-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29930,
   "name": "SZVAVHtgUnocc-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29931,
   "name": "OprSZVAVHtg-Sp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29932,
   "name": "VAVClgUnocc-Sp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29933,
   "name": "FrAir-En",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29934,
   "name": "EncodeType",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29935,
   "name": "SZVAVClgLd",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29936,
   "name": "SZVAVHtgLd",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29937,
   "name": "HGR-Diff",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29896,
   "name": "UnitEn",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29897,
   "name": "DeviceId",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/johnson-controls/verasys-sse-system-bus",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
