{
 "manufacturer": "KMC Controls",
 "manufacturer_slug": "kmc-controls",
 "model": "Conquest BAC-9001A pressure independent VAV, single duct (Gen6)",
 "model_slug": "conquest-bac-9001a-vav-single-duct",
 "aliases": [
  "BAC-9001A",
  "BAC-9001",
  "BAC-9001AC",
  "BAC-9001ACE",
  "KMC Conquest",
  "Conquest Gen6",
  "AG250415B"
 ],
 "equipment_type": "VAV terminal unit controller",
 "applies_to": "KMC Conquest BAC-9001A controllers running the factory Gen6 application for this equipment type.",
 "summary": "KMC Conquest controllers ship with a default application per equipment type. This table lists the objects of the Pressure Independent Vav, Single Duct application: inputs, outputs, setpoints and configuration values, binary flags and multi-state modes, with their factory defaults. Conquest controllers talk BACnet MS/TP, and the Ethernet models BACnet IP.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": "Gen6 application",
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Table 'BAC-9001 PRESSURE INDEPENDENT VAV, SINGLE DUCT OBJECTS', pdf pages 42-43 of the guide.",
  "The guide gives no read/write column; access is inferred (inputs read-only, outputs commandable, calculated values and display icons read-only, setpoints and configuration writable).",
  "Descriptions carry the factory default from the guide; multi-state state lists are numbered 1..n in printed order (the printed defaults use that numbering).",
  "Objects depend on controller model and application, and can be deleted or created in KMC Connect, Converge or TotalControl.",
  "Placeholder objects named AV_nn / BV_nn ('Analog Value #nn') are spare objects in the default database."
 ],
 "source": {
  "title": "Conquest Gen6 Controller Application Guide",
  "doc_number": "AG250415B",
  "revision_date": null,
  "url": "https://www.kmccontrols.com/wp-content/uploads/kmc_documents/AG_Conquest-Controllers-Gen6_SAG250415B.pdf"
 },
 "integration": {
  "summary": "Discover the controller, check the application objects in KMC Connect if any are missing, then map occupancy, occupied setpoints and mode from the BMS and read space temperature and the equipment status points.",
  "minimum_points": [
   {
    "ref": "MV 1",
    "name": "OCCUPIED MODE",
    "why": "Occupancy command"
   },
   {
    "ref": "AV 5",
    "name": "OCC CL STPT",
    "why": "Occupied cooling setpoint, °F"
   },
   {
    "ref": "AV 6",
    "name": "OCC HT STPT",
    "why": "Occupied heating setpoint, °F"
   },
   {
    "ref": "AV 1",
    "name": "SPACE TEMP",
    "why": "Space temperature, °F"
   },
   {
    "ref": "AV 3",
    "name": "ACT COOL STPT",
    "why": "Active cooling setpoint, °F"
   },
   {
    "ref": "MV 8",
    "name": "OCCUPIED STATE",
    "why": "Current occupancy state"
   },
   {
    "ref": "AV 24",
    "name": "PRI ACTUAL FLOW",
    "why": "Measured primary airflow"
   },
   {
    "ref": "AV 22",
    "name": "PRI FLOW STPT",
    "why": "Airflow setpoint"
   },
   {
    "ref": "AV 50",
    "name": "DAMPER POSITION",
    "why": "Damper position"
   },
   {
    "ref": "AI 3",
    "name": "DISCHARGE AIR",
    "why": "Discharge air temperature, °F"
   }
  ],
  "enable": "Occupancy is controlled through value objects such as MSV1 Occupied Mode and BV6 motion sensor; KMC's troubleshooting section says to check these when occupancy does not change.",
  "heartbeat": null,
  "remote_sensors": "Room temperature and setpoint come from STE-9000 NetSensors (mapped to value objects) or from AI1/AI2 analog sensors.",
  "setup": [
   "Conquest controllers are BACnet MS/TP, or BACnet IP on Ethernet models.",
   "Use KMC Connect, Converge or TotalControl to view or recreate objects."
  ],
  "gotchas": [
   "Do not reuse objects reserved for KMC default programs for custom programming; create new ones.",
   "A restart can zero objects or return present values to relinquish defaults depending on restart type."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 37,
   "name": "SAT CHANGEOVER",
   "description": "SAT Changeover Temperature (default 72)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "LOCAL OVRD TIME",
   "description": "Local Override Timer (default 60)",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "STANDBY TIMER",
   "description": "Standby Timer (motion) (default 15)",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "OCCUPANCY TRIGGE",
   "description": "Occupancy Trigger (default 5)",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "REL_HUMIDITY",
   "description": "Relative Humidity (default 0)",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "MEASURED MAX",
   "description": "Measured Maximum (default 0)",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "MEASURED MIN",
   "description": "Measured Minimum (default 0)",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "PRI SAVE MIN FLO",
   "description": "Primary Saved Minimum Airflow (default 0)",
   "units": "cfm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "AV_46",
   "description": "Analog Value #46 (default 0)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "DAT MAXIMUM",
   "description": "Maximum DAT Setpoint (default 90)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "CCW DMP POS",
   "description": "CCW Damper Position (default 0)",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "CW DMP POS",
   "description": "CW Damper Position (default 0.01)",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "DAMPER POSITION",
   "description": "Damper Position (default 0)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "APP_ID",
   "description": "Application Identification (default 0)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "MOTOR PAUSE",
   "description": "Delays Motor Close to Setpoint (default 0)",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "CHNG OVER DELAY",
   "description": "Heating Change Over Delay (default 3)",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "LOW AUTO OCC",
   "description": "Low Limit for Auto Occupy (default 50)",
   "units": "cfm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "ROOM CO2",
   "description": "Room CO2 Level (default 0)",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "NEED AHU",
   "description": "Needl For AHU (default Inactive)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "NEED COLDER SPLY",
   "description": "Need For Colder Air Supply (default Inactive)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "NEED MORE STATIC",
   "description": "Need For More Static Pressure (default Inactive)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "LOCAL OVRD",
   "description": "Local Override Mode (default Inactive)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "MOTION OVRD",
   "description": "Motion Override Mode (default Inactive)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "MOTION SENSOR",
   "description": "Motion Sensor (Wall Stat) (default Inactive)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "NEED HOTTER SPLY",
   "description": "Need For Hotter Air Supply (default Inactive)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "SUPPLY AIR TYPE",
   "description": "Supply Air Type (default Active)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "DAT LIMITING",
   "description": "Discharge Air Temp Limiting (default Inactive)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "DIR TO CLOSE",
   "description": "Direction to Close (default Inactive)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "AUTO OCCUPANCY",
   "description": "Auto Occupancy Detection (default Inactive)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "BALANCE MODE",
   "description": "Balance Mode (default Inactive)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "DAT SENSOR",
   "description": "DAT Sensor Present (default Inactive)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "PRI BAL TRIGGER",
   "description": "Primary Balance Trigger (default Inactive)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "BV_15",
   "description": "Binary Value #15 (default Inactive)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "ICO_FAN",
   "description": "Fan Icon (default Inactive)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "ICO_FAN_LOW",
   "description": "Icon Fan Low Speed (default Inactive)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "ICO_FAN_MEDIUM",
   "description": "Icon Fan Medium Speed (default Inactive)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "ICO_FAN_HIGH",
   "description": "Icon Fan Auto (default Inactive)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "ICO_FAN_AUTO",
   "description": "Icon Fan Auto (default Inactive)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "ICO_OCCUPIED",
   "description": "Icon Occupied (default Inactive)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "ICO_STANDBY",
   "description": "Icon Standby (default Inactive)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "ICO_COOLING",
   "description": "Icon Cooling (default Inactive)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "ICO_HEATING",
   "description": "Icon Heating (default Inactive)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "ICO_AUTO_MODE",
   "description": "Icon Auto Mode (default Inactive)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "ICO_OVERRIDE",
   "description": "Icon Override (default Inactive)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "SPACE SENSOR",
   "description": "Space Sensor (KMC Type II Deg F)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "SPACE SETPOINT",
   "description": "Space Setpoint (TABLE_4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "DISCHARGE AIR",
   "description": "Discharge Air Temperature (KMC10K_Type_III)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "PRIMARY DUCT",
   "description": "Primary Duct Pressure (NONE)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "PRIMARY POSITION",
   "description": "Primary Damper Position",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3,
   "name": "ANALOG HEAT",
   "description": "Analog Heat (default 0)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 4,
   "name": "FAN SPEED",
   "description": "Fan Speed (default 0)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "PRI DAMPER CW",
   "description": "Primary Damper Clockwise (default Inactive)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "PRI DAMPER CCW",
   "description": "Primary Damper Counter Clockwise (default Inactive)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 6,
   "name": "FAN",
   "description": "Fan (default Inactive)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 7,
   "name": "HT STAGE 1",
   "description": "Heating Stage 1 (default Inactive)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 8,
   "name": "HT STAGE 2",
   "description": "Heating Stage 2 (default Inactive)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 9,
   "name": "HT STAGE 3",
   "description": "Heating Stage3 (default Inactive)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "SPACE TEMP",
   "description": "Space Temperature (default 0)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "STPT REFERENCE",
   "description": "Setpoint Reference (default 72)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "ACT COOL STPT",
   "description": "Active Cooling Setpoint (default 74)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "ACT HEAT STPT",
   "description": "Active Heating Setpoint (default 70)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "OCC CL STPT",
   "description": "Occupied Cooling Setpoint (default 74)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "OCC HT STPT",
   "description": "Occupied Heating Setpoint (default 70)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "UNOCC CL STPT",
   "description": "Unoccupied Cooling Setpoint (default 80)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "UNOCC HT STPT",
   "description": "Unoccupied Heating Setpoint (default 64)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "MIN CL STPT",
   "description": "Minimum Cooling Setpoint (default 68)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "MAX HT STPT",
   "description": "Maximum Heating Setpoint (default 76)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "MIN STPT DIFF",
   "description": "Minimum Setpoint Differential (default 4)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "STBY_OFFSET",
   "description": "Standby Offset (default 3)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "MIN COOL FLOW",
   "description": "Minimum Cooling Flow (default 100)",
   "units": "cfm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "MAX COOL FLOW",
   "description": "Maximum Cooling Flow (default 400)",
   "units": "cfm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "MIN HEAT FLOW",
   "description": "Minimum Heating Flow (default 100)",
   "units": "cfm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "MAX HEAT FLOW",
   "description": "Maximum Heating Flow (default 400)",
   "units": "cfm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "AUXILLARY FLOW",
   "description": "Auxillary Flow (default 200)",
   "units": "cfm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "PRI K FACT",
   "description": "Primary K Factor (default 904)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "PRI CORR SLOPE",
   "description": "Primary Correction Slope (default 1)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "PRI CORR OFFST",
   "description": "Primary Correction Offset (default 0)",
   "units": "cfm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "PRI LO FLOW CORR",
   "description": "Primary Low Flow Correction (default 1)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "PRI FLOW STPT",
   "description": "Primary Flow Setpoint (default 0)",
   "units": "cfm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "PRI RAW FLOW",
   "description": "Primary Raw Flow (default 0)",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "PRI ACTUAL FLOW",
   "description": "Primary Actual Flow (default 0)",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "AV_25",
   "description": "Analog Value #25 (default 0)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "MIN FAN SPEED",
   "description": "Minimum Fan Speed (default 25)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "MAX FAN SPEED",
   "description": "Maximum Fan Speed (default 100)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "AV_34",
   "description": "Analog Value #34 (default 0)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "DAT RESET",
   "description": "Discharge Air Temp Setpoint (default 90)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "OCCUPIED MODE",
   "description": "Occupied Mode (default OCCUPIED)",
   "units": "",
   "access": "W",
   "states": "1=OCCUPIED, 2=STANDBY, 3=UNOCCUPIED, 4=LOCAL OVERRIDE, 5=MOTION OVERRIDE"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "FAN CONFIG",
   "description": "Fantype Configuration (default NONE)",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=SERIES, 3=PARALLEL"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "REHEAT",
   "description": "Reheat Type (default NONE)",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=STAGED, 3=MODULATING, 4=FLOATING, 5=TIME PROP"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "STPT_MODE",
   "description": "User Setpoint Mode (default Heat)",
   "units": "",
   "access": "W",
   "states": "1=Heat, 2=Cool, 3=Unocc Heat, 4=Unocc Cool"
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "OCCUPIED STATE",
   "description": "Occupied State (default OCCUPIED)",
   "units": "",
   "access": "R",
   "states": "1=OCCUPIED, 2=STANDBY, 3=UNOCCUPIED, 4=LOCAL OVERRIDE"
  },
  {
   "type": "MV",
   "instance": 10,
   "name": "WALL SENSOR",
   "description": "Wall Sensor Type (default STE-9001 TEMP)",
   "units": "",
   "access": "W",
   "states": "1=STE-9001 TEMP, 2=STE-9021 HUMIDITY, 3=STE-9201 MOTION, 4=STE-9221 HUMIDITY/MOTION, 5=STE-9301 CO2, 6=STE-9321 HUMIDITY/CO2, 7=STE-9501 MOTION/CO2, 8=STE-9521 HUMIDITY/MOTION/CO2, 9=STE-6014/7, 10=STE-6010, 11=NONE"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/kmc-controls/conquest-bac-9001a-vav-single-duct",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
