{
 "manufacturer": "Leviton",
 "manufacturer_slug": "leviton",
 "model": "VerifEye Series 8000 multi-circuit meter (3P-08 example)",
 "model_slug": "verifeye-series-8000",
 "aliases": [
  "VerifEye 8000",
  "Series 8000",
  "S8000",
  "PowerHawk",
  "Triacta PowerHawk",
  "PowerHawk 4224-120V-3P-08",
  "3P-08"
 ],
 "equipment_type": "Power meter (multi-circuit submeter)",
 "applies_to": "Leviton VerifEye Series 8000 (Triacta PowerHawk) multi-circuit electrical submeters with BACnet IP firmware 1.4.0 or later, shown for the 3P-08 configuration (eight three-phase meters).",
 "summary": "The Series 8000 is a multi-circuit electrical submeter that reports each configured meter over BACnet IP. Every meter gets total active, reactive and apparent power and power factor, per-element current, voltage, power, power factor and phase angle, present and peak demand, and energy accumulators. The object count scales with the meter configuration; this list is Leviton's 3P-08 example with 216 analog inputs and 40 accumulators.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": "BACnet firmware 1.4.0 or later (Meter Shop configuration tool 1.5.0); example unit 1.41/1.42",
 "default_device_instance": 4194303,
 "access_inferred": true,
 "notes": [
  "Taken from '2.1 Points List Summary' (pp6-11), printed as an image of a BACnet browser tree; read by OCR and checked against the page. It is the 3P-08 example: other configurations (3P-02, 1P/2P-03, 1P/2P-06, 1P/2P-12, 1P/2P-24) change how many meters and elements exist, so the instance numbers shift.",
  "Instances run in blocks of eight meters: AI 0-31 per-meter totals, AI 32-199 per-element values (current, voltage, active/reactive/apparent power, power factor, phase angle; elements 0-2), AI 200-215 peak and present demand, ACC 0-39 energy registers.",
  "Accumulators are BACnet Accumulator objects (type 23). The doc's sample property dump shows watt_hours as the units property on every accumulator, including the reactive and apparent registers; units for the analog inputs are not given.",
  "Access is inferred: the doc has no read/write column; all objects are inputs or accumulators and are listed read-only.",
  "Peak demand timestamp: proprietary property 1500 on each peak demand object (Unix 32-bit time). Writing any value to property 1501 on the device object resets peak demand on all meters."
 ],
 "integration": {
  "summary": "A read-only meter: poll or trend the per-meter power, demand and energy objects for the circuits you need. Use the accumulators for energy totals and the present demand objects for load. Configure the meter layout first, because the object count and numbering follow it.",
  "minimum_points": [
   {
    "ref": "AI 0",
    "name": "Meter 1 Active Power",
    "why": "Meter 1 total active power"
   },
   {
    "ref": "AI 208",
    "name": "Meter 1 Present Demand",
    "why": "Meter 1 present demand"
   },
   {
    "ref": "AI 200",
    "name": "Meter 1 Peak Demand",
    "why": "Meter 1 peak demand"
   },
   {
    "ref": "AI 24",
    "name": "Meter 1 Power Factor",
    "why": "Meter 1 power factor"
   },
   {
    "ref": "AI 32",
    "name": "Meter 1 Element 0 Current",
    "why": "Meter 1 element 0 current"
   },
   {
    "ref": "AI 56",
    "name": "Meter 1 Element 0 Voltage",
    "why": "Meter 1 element 0 voltage"
   },
   {
    "ref": "ACC 0",
    "name": "Meter 1 Active Power Delivered Register",
    "why": "Meter 1 delivered active energy, Wh"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "BACnet IP on UDP port 47808 by default; BBMD address and timeout (default 60000) are set in the configuration tool.",
   "Device ID, description, location and object name are set in the Meter Shop / factory configuration tool; the default device ID shown is 4194303.",
   "The example unit lists vendor ID 425 (Triacta Power Technologies)."
  ],
  "gotchas": [
   "Every meter ships with device ID 4194303; give each one a unique device ID before adding several to a network.",
   "Writing property 1501 on the device object clears peak demand on every meter at once.",
   "Object numbering changes with the meter configuration; re-discover objects after changing it."
  ]
 },
 "source": {
  "title": "VerifEye Series 8000 BACnet Configuration Guide - 2.1 Points List Summary",
  "doc_number": null,
  "revision_date": null,
  "url": "https://leviton.com/content/dam/leviton/lighting-controls/controls/product_documents/instruction_sheet/VerifEye-Series-8000-BACnet-English-Configuration-Guide.pdf"
 },
 "points": [
  {
   "type": "AI",
   "instance": 0,
   "name": "Meter 1 Active Power",
   "description": "Meter 1 active power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "Meter 2 Active Power",
   "description": "Meter 2 active power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Meter 3 Active Power",
   "description": "Meter 3 active power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Meter 4 Active Power",
   "description": "Meter 4 active power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Meter 5 Active Power",
   "description": "Meter 5 active power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Meter 6 Active Power",
   "description": "Meter 6 active power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Meter 7 Active Power",
   "description": "Meter 7 active power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Meter 8 Active Power",
   "description": "Meter 8 active power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Meter 1 Reactive Power",
   "description": "Meter 1 reactive power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Meter 2 Reactive Power",
   "description": "Meter 2 reactive power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Meter 3 Reactive Power",
   "description": "Meter 3 reactive power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Meter 4 Reactive Power",
   "description": "Meter 4 reactive power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Meter 5 Reactive Power",
   "description": "Meter 5 reactive power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Meter 6 Reactive Power",
   "description": "Meter 6 reactive power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Meter 7 Reactive Power",
   "description": "Meter 7 reactive power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Meter 8 Reactive Power",
   "description": "Meter 8 reactive power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Meter 1 Apparent Power",
   "description": "Meter 1 apparent power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Meter 2 Apparent Power",
   "description": "Meter 2 apparent power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Meter 3 Apparent Power",
   "description": "Meter 3 apparent power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Meter 4 Apparent Power",
   "description": "Meter 4 apparent power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Meter 5 Apparent Power",
   "description": "Meter 5 apparent power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Meter 6 Apparent Power",
   "description": "Meter 6 apparent power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Meter 7 Apparent Power",
   "description": "Meter 7 apparent power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Meter 8 Apparent Power",
   "description": "Meter 8 apparent power, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Meter 1 Power Factor",
   "description": "Meter 1 power factor, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Meter 2 Power Factor",
   "description": "Meter 2 power factor, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Meter 3 Power Factor",
   "description": "Meter 3 power factor, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Meter 4 Power Factor",
   "description": "Meter 4 power factor, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Meter 5 Power Factor",
   "description": "Meter 5 power factor, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Meter 6 Power Factor",
   "description": "Meter 6 power factor, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Meter 7 Power Factor",
   "description": "Meter 7 power factor, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Meter 8 Power Factor",
   "description": "Meter 8 power factor, meter total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Meter 1 Element 0 Current",
   "description": "Meter 1, element 0 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Meter 2 Element 0 Current",
   "description": "Meter 2, element 0 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Meter 3 Element 0 Current",
   "description": "Meter 3, element 0 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Meter 4 Element 0 Current",
   "description": "Meter 4, element 0 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Meter 5 Element 0 Current",
   "description": "Meter 5, element 0 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "Meter 6 Element 0 Current",
   "description": "Meter 6, element 0 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Meter 7 Element 0 Current",
   "description": "Meter 7, element 0 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Meter 8 Element 0 Current",
   "description": "Meter 8, element 0 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Meter 1 Element 1 Current",
   "description": "Meter 1, element 1 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Meter 2 Element 1 Current",
   "description": "Meter 2, element 1 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Meter 3 Element 1 Current",
   "description": "Meter 3, element 1 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Meter 4 Element 1 Current",
   "description": "Meter 4, element 1 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Meter 5 Element 1 Current",
   "description": "Meter 5, element 1 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Meter 6 Element 1 Current",
   "description": "Meter 6, element 1 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Meter 7 Element 1 Current",
   "description": "Meter 7, element 1 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Meter 8 Element 1 Current",
   "description": "Meter 8, element 1 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Meter 1 Element 2 Current",
   "description": "Meter 1, element 2 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "Meter 2 Element 2 Current",
   "description": "Meter 2, element 2 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "Meter 3 Element 2 Current",
   "description": "Meter 3, element 2 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "Meter 4 Element 2 Current",
   "description": "Meter 4, element 2 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "Meter 5 Element 2 Current",
   "description": "Meter 5, element 2 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "Meter 6 Element 2 Current",
   "description": "Meter 6, element 2 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "Meter 7 Element 2 Current",
   "description": "Meter 7, element 2 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "Meter 8 Element 2 Current",
   "description": "Meter 8, element 2 (phase) current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Meter 1 Element 0 Voltage",
   "description": "Meter 1, element 0 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "Meter 2 Element 0 Voltage",
   "description": "Meter 2, element 0 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Meter 3 Element 0 Voltage",
   "description": "Meter 3, element 0 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Meter 4 Element 0 Voltage",
   "description": "Meter 4, element 0 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Meter 5 Element 0 Voltage",
   "description": "Meter 5, element 0 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Meter 6 Element 0 Voltage",
   "description": "Meter 6, element 0 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Meter 7 Element 0 Voltage",
   "description": "Meter 7, element 0 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "Meter 8 Element 0 Voltage",
   "description": "Meter 8, element 0 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "Meter 1 Element 1 Voltage",
   "description": "Meter 1, element 1 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "Meter 2 Element 1 Voltage",
   "description": "Meter 2, element 1 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "Meter 3 Element 1 Voltage",
   "description": "Meter 3, element 1 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Meter 4 Element 1 Voltage",
   "description": "Meter 4, element 1 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Meter 5 Element 1 Voltage",
   "description": "Meter 5, element 1 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "Meter 6 Element 1 Voltage",
   "description": "Meter 6, element 1 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "Meter 7 Element 1 Voltage",
   "description": "Meter 7, element 1 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Meter 8 Element 1 Voltage",
   "description": "Meter 8, element 1 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Meter 1 Element 2 Voltage",
   "description": "Meter 1, element 2 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Meter 2 Element 2 Voltage",
   "description": "Meter 2, element 2 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "Meter 3 Element 2 Voltage",
   "description": "Meter 3, element 2 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "Meter 4 Element 2 Voltage",
   "description": "Meter 4, element 2 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "Meter 5 Element 2 Voltage",
   "description": "Meter 5, element 2 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "Meter 6 Element 2 Voltage",
   "description": "Meter 6, element 2 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "Meter 7 Element 2 Voltage",
   "description": "Meter 7, element 2 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "Meter 8 Element 2 Voltage",
   "description": "Meter 8, element 2 (phase) voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "Meter 1 Element 0 Active Power",
   "description": "Meter 1, element 0 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Meter 2 Element 0 Active Power",
   "description": "Meter 2, element 0 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Meter 3 Element 0 Active Power",
   "description": "Meter 3, element 0 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Meter 4 Element 0 Active Power",
   "description": "Meter 4, element 0 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Meter 5 Element 0 Active Power",
   "description": "Meter 5, element 0 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "Meter 6 Element 0 Active Power",
   "description": "Meter 6, element 0 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "Meter 7 Element 0 Active Power",
   "description": "Meter 7, element 0 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "Meter 8 Element 0 Active Power",
   "description": "Meter 8, element 0 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "Meter 1 Element 1 Active Power",
   "description": "Meter 1, element 1 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "Meter 2 Element 1 Active Power",
   "description": "Meter 2, element 1 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Meter 3 Element 1 Active Power",
   "description": "Meter 3, element 1 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Meter 4 Element 1 Active Power",
   "description": "Meter 4, element 1 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "Meter 5 Element 1 Active Power",
   "description": "Meter 5, element 1 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "Meter 6 Element 1 Active Power",
   "description": "Meter 6, element 1 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "Meter 7 Element 1 Active Power",
   "description": "Meter 7, element 1 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "Meter 8 Element 1 Active Power",
   "description": "Meter 8, element 1 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "Meter 1 Element 2 Active Power",
   "description": "Meter 1, element 2 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "Meter 2 Element 2 Active Power",
   "description": "Meter 2, element 2 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "Meter 3 Element 2 Active Power",
   "description": "Meter 3, element 2 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Meter 4 Element 2 Active Power",
   "description": "Meter 4, element 2 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "Meter 5 Element 2 Active Power",
   "description": "Meter 5, element 2 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "Meter 6 Element 2 Active Power",
   "description": "Meter 6, element 2 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "Meter 7 Element 2 Active Power",
   "description": "Meter 7, element 2 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "Meter 8 Element 2 Active Power",
   "description": "Meter 8, element 2 (phase) active power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "Meter 1 Element 0 Reactive Power",
   "description": "Meter 1, element 0 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "Meter 2 Element 0 Reactive Power",
   "description": "Meter 2, element 0 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "Meter 3 Element 0 Reactive Power",
   "description": "Meter 3, element 0 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "Meter 4 Element 0 Reactive Power",
   "description": "Meter 4, element 0 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "Meter 5 Element 0 Reactive Power",
   "description": "Meter 5, element 0 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "Meter 6 Element 0 Reactive Power",
   "description": "Meter 6, element 0 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "Meter 7 Element 0 Reactive Power",
   "description": "Meter 7, element 0 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "Meter 8 Element 0 Reactive Power",
   "description": "Meter 8, element 0 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "Meter 1 Element 1 Reactive Power",
   "description": "Meter 1, element 1 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "Meter 2 Element 1 Reactive Power",
   "description": "Meter 2, element 1 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "Meter 3 Element 1 Reactive Power",
   "description": "Meter 3, element 1 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "Meter 4 Element 1 Reactive Power",
   "description": "Meter 4, element 1 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "Meter 5 Element 1 Reactive Power",
   "description": "Meter 5, element 1 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "Meter 6 Element 1 Reactive Power",
   "description": "Meter 6, element 1 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "Meter 7 Element 1 Reactive Power",
   "description": "Meter 7, element 1 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "Meter 8 Element 1 Reactive Power",
   "description": "Meter 8, element 1 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "Meter 1 Element 2 Reactive Power",
   "description": "Meter 1, element 2 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "Meter 2 Element 2 Reactive Power",
   "description": "Meter 2, element 2 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "Meter 3 Element 2 Reactive Power",
   "description": "Meter 3, element 2 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "Meter 4 Element 2 Reactive Power",
   "description": "Meter 4, element 2 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "Meter 5 Element 2 Reactive Power",
   "description": "Meter 5, element 2 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "Meter 6 Element 2 Reactive Power",
   "description": "Meter 6, element 2 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "Meter 7 Element 2 Reactive Power",
   "description": "Meter 7, element 2 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "Meter 8 Element 2 Reactive Power",
   "description": "Meter 8, element 2 (phase) reactive power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "Meter 1 Element 0 Apparent Power",
   "description": "Meter 1, element 0 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "Meter 2 Element 0 Apparent Power",
   "description": "Meter 2, element 0 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "Meter 3 Element 0 Apparent Power",
   "description": "Meter 3, element 0 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "Meter 4 Element 0 Apparent Power",
   "description": "Meter 4, element 0 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "Meter 5 Element 0 Apparent Power",
   "description": "Meter 5, element 0 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "Meter 6 Element 0 Apparent Power",
   "description": "Meter 6, element 0 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "Meter 7 Element 0 Apparent Power",
   "description": "Meter 7, element 0 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "Meter 8 Element 0 Apparent Power",
   "description": "Meter 8, element 0 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "Meter 1 Element 1 Apparent Power",
   "description": "Meter 1, element 1 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "Meter 2 Element 1 Apparent Power",
   "description": "Meter 2, element 1 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 138,
   "name": "Meter 3 Element 1 Apparent Power",
   "description": "Meter 3, element 1 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 139,
   "name": "Meter 4 Element 1 Apparent Power",
   "description": "Meter 4, element 1 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 140,
   "name": "Meter 5 Element 1 Apparent Power",
   "description": "Meter 5, element 1 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "Meter 6 Element 1 Apparent Power",
   "description": "Meter 6, element 1 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 142,
   "name": "Meter 7 Element 1 Apparent Power",
   "description": "Meter 7, element 1 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 143,
   "name": "Meter 8 Element 1 Apparent Power",
   "description": "Meter 8, element 1 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 144,
   "name": "Meter 1 Element 2 Apparent Power",
   "description": "Meter 1, element 2 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 145,
   "name": "Meter 2 Element 2 Apparent Power",
   "description": "Meter 2, element 2 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 146,
   "name": "Meter 3 Element 2 Apparent Power",
   "description": "Meter 3, element 2 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "Meter 4 Element 2 Apparent Power",
   "description": "Meter 4, element 2 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "Meter 5 Element 2 Apparent Power",
   "description": "Meter 5, element 2 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 149,
   "name": "Meter 6 Element 2 Apparent Power",
   "description": "Meter 6, element 2 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 150,
   "name": "Meter 7 Element 2 Apparent Power",
   "description": "Meter 7, element 2 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 151,
   "name": "Meter 8 Element 2 Apparent Power",
   "description": "Meter 8, element 2 (phase) apparent power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 152,
   "name": "Meter 1 Element 0 Power Factor",
   "description": "Meter 1, element 0 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 153,
   "name": "Meter 2 Element 0 Power Factor",
   "description": "Meter 2, element 0 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 154,
   "name": "Meter 3 Element 0 Power Factor",
   "description": "Meter 3, element 0 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 155,
   "name": "Meter 4 Element 0 Power Factor",
   "description": "Meter 4, element 0 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 156,
   "name": "Meter 5 Element 0 Power Factor",
   "description": "Meter 5, element 0 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 157,
   "name": "Meter 6 Element 0 Power Factor",
   "description": "Meter 6, element 0 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 158,
   "name": "Meter 7 Element 0 Power Factor",
   "description": "Meter 7, element 0 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 159,
   "name": "Meter 8 Element 0 Power Factor",
   "description": "Meter 8, element 0 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 160,
   "name": "Meter 1 Element 1 Power Factor",
   "description": "Meter 1, element 1 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 161,
   "name": "Meter 2 Element 1 Power Factor",
   "description": "Meter 2, element 1 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 162,
   "name": "Meter 3 Element 1 Power Factor",
   "description": "Meter 3, element 1 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 163,
   "name": "Meter 4 Element 1 Power Factor",
   "description": "Meter 4, element 1 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 164,
   "name": "Meter 5 Element 1 Power Factor",
   "description": "Meter 5, element 1 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 165,
   "name": "Meter 6 Element 1 Power Factor",
   "description": "Meter 6, element 1 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 166,
   "name": "Meter 7 Element 1 Power Factor",
   "description": "Meter 7, element 1 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 167,
   "name": "Meter 8 Element 1 Power Factor",
   "description": "Meter 8, element 1 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 168,
   "name": "Meter 1 Element 2 Power Factor",
   "description": "Meter 1, element 2 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 169,
   "name": "Meter 2 Element 2 Power Factor",
   "description": "Meter 2, element 2 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 170,
   "name": "Meter 3 Element 2 Power Factor",
   "description": "Meter 3, element 2 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 171,
   "name": "Meter 4 Element 2 Power Factor",
   "description": "Meter 4, element 2 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 172,
   "name": "Meter 5 Element 2 Power Factor",
   "description": "Meter 5, element 2 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 173,
   "name": "Meter 6 Element 2 Power Factor",
   "description": "Meter 6, element 2 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 174,
   "name": "Meter 7 Element 2 Power Factor",
   "description": "Meter 7, element 2 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 175,
   "name": "Meter 8 Element 2 Power Factor",
   "description": "Meter 8, element 2 (phase) power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 176,
   "name": "Meter 1 Element 0 Phase Angle",
   "description": "Meter 1, element 0 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 177,
   "name": "Meter 2 Element 0 Phase Angle",
   "description": "Meter 2, element 0 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 178,
   "name": "Meter 3 Element 0 Phase Angle",
   "description": "Meter 3, element 0 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 179,
   "name": "Meter 4 Element 0 Phase Angle",
   "description": "Meter 4, element 0 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 180,
   "name": "Meter 5 Element 0 Phase Angle",
   "description": "Meter 5, element 0 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 181,
   "name": "Meter 6 Element 0 Phase Angle",
   "description": "Meter 6, element 0 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 182,
   "name": "Meter 7 Element 0 Phase Angle",
   "description": "Meter 7, element 0 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 183,
   "name": "Meter 8 Element 0 Phase Angle",
   "description": "Meter 8, element 0 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 184,
   "name": "Meter 1 Element 1 Phase Angle",
   "description": "Meter 1, element 1 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 185,
   "name": "Meter 2 Element 1 Phase Angle",
   "description": "Meter 2, element 1 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 186,
   "name": "Meter 3 Element 1 Phase Angle",
   "description": "Meter 3, element 1 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 187,
   "name": "Meter 4 Element 1 Phase Angle",
   "description": "Meter 4, element 1 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 188,
   "name": "Meter 5 Element 1 Phase Angle",
   "description": "Meter 5, element 1 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 189,
   "name": "Meter 6 Element 1 Phase Angle",
   "description": "Meter 6, element 1 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 190,
   "name": "Meter 7 Element 1 Phase Angle",
   "description": "Meter 7, element 1 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 191,
   "name": "Meter 8 Element 1 Phase Angle",
   "description": "Meter 8, element 1 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 192,
   "name": "Meter 1 Element 2 Phase Angle",
   "description": "Meter 1, element 2 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 193,
   "name": "Meter 2 Element 2 Phase Angle",
   "description": "Meter 2, element 2 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 194,
   "name": "Meter 3 Element 2 Phase Angle",
   "description": "Meter 3, element 2 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 195,
   "name": "Meter 4 Element 2 Phase Angle",
   "description": "Meter 4, element 2 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 196,
   "name": "Meter 5 Element 2 Phase Angle",
   "description": "Meter 5, element 2 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 197,
   "name": "Meter 6 Element 2 Phase Angle",
   "description": "Meter 6, element 2 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 198,
   "name": "Meter 7 Element 2 Phase Angle",
   "description": "Meter 7, element 2 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 199,
   "name": "Meter 8 Element 2 Phase Angle",
   "description": "Meter 8, element 2 (phase) phase angle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 200,
   "name": "Meter 1 Peak Demand",
   "description": "Meter 1 peak demand (timestamp in property 1500)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 201,
   "name": "Meter 2 Peak Demand",
   "description": "Meter 2 peak demand (timestamp in property 1500)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 202,
   "name": "Meter 3 Peak Demand",
   "description": "Meter 3 peak demand (timestamp in property 1500)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 203,
   "name": "Meter 4 Peak Demand",
   "description": "Meter 4 peak demand (timestamp in property 1500)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 204,
   "name": "Meter 5 Peak Demand",
   "description": "Meter 5 peak demand (timestamp in property 1500)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 205,
   "name": "Meter 6 Peak Demand",
   "description": "Meter 6 peak demand (timestamp in property 1500)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 206,
   "name": "Meter 7 Peak Demand",
   "description": "Meter 7 peak demand (timestamp in property 1500)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 207,
   "name": "Meter 8 Peak Demand",
   "description": "Meter 8 peak demand (timestamp in property 1500)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 208,
   "name": "Meter 1 Present Demand",
   "description": "Meter 1 present demand interval value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 209,
   "name": "Meter 2 Present Demand",
   "description": "Meter 2 present demand interval value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 210,
   "name": "Meter 3 Present Demand",
   "description": "Meter 3 present demand interval value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 211,
   "name": "Meter 4 Present Demand",
   "description": "Meter 4 present demand interval value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 212,
   "name": "Meter 5 Present Demand",
   "description": "Meter 5 present demand interval value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 213,
   "name": "Meter 6 Present Demand",
   "description": "Meter 6 present demand interval value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 214,
   "name": "Meter 7 Present Demand",
   "description": "Meter 7 present demand interval value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 215,
   "name": "Meter 8 Present Demand",
   "description": "Meter 8 present demand interval value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 0,
   "name": "Meter 1 Active Power Delivered Register",
   "description": "Meter 1 energy register: active power delivered",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 1,
   "name": "Meter 2 Active Power Delivered Register",
   "description": "Meter 2 energy register: active power delivered",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 2,
   "name": "Meter 3 Active Power Delivered Register",
   "description": "Meter 3 energy register: active power delivered",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 3,
   "name": "Meter 4 Active Power Delivered Register",
   "description": "Meter 4 energy register: active power delivered",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 4,
   "name": "Meter 5 Active Power Delivered Register",
   "description": "Meter 5 energy register: active power delivered",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 5,
   "name": "Meter 6 Active Power Delivered Register",
   "description": "Meter 6 energy register: active power delivered",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 6,
   "name": "Meter 7 Active Power Delivered Register",
   "description": "Meter 7 energy register: active power delivered",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 7,
   "name": "Meter 8 Active Power Delivered Register",
   "description": "Meter 8 energy register: active power delivered",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 8,
   "name": "Meter 1 Active Power Received Register",
   "description": "Meter 1 energy register: active power received",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 9,
   "name": "Meter 2 Active Power Received Register",
   "description": "Meter 2 energy register: active power received",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 10,
   "name": "Meter 3 Active Power Received Register",
   "description": "Meter 3 energy register: active power received",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 11,
   "name": "Meter 4 Active Power Received Register",
   "description": "Meter 4 energy register: active power received",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 12,
   "name": "Meter 5 Active Power Received Register",
   "description": "Meter 5 energy register: active power received",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 13,
   "name": "Meter 6 Active Power Received Register",
   "description": "Meter 6 energy register: active power received",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 14,
   "name": "Meter 7 Active Power Received Register",
   "description": "Meter 7 energy register: active power received",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 15,
   "name": "Meter 8 Active Power Received Register",
   "description": "Meter 8 energy register: active power received",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 16,
   "name": "Meter 1 Reactive Power Delivered Register",
   "description": "Meter 1 energy register: reactive power delivered",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 17,
   "name": "Meter 2 Reactive Power Delivered Register",
   "description": "Meter 2 energy register: reactive power delivered",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 18,
   "name": "Meter 3 Reactive Power Delivered Register",
   "description": "Meter 3 energy register: reactive power delivered",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 19,
   "name": "Meter 4 Reactive Power Delivered Register",
   "description": "Meter 4 energy register: reactive power delivered",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 20,
   "name": "Meter 5 Reactive Power Delivered Register",
   "description": "Meter 5 energy register: reactive power delivered",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 21,
   "name": "Meter 6 Reactive Power Delivered Register",
   "description": "Meter 6 energy register: reactive power delivered",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 22,
   "name": "Meter 7 Reactive Power Delivered Register",
   "description": "Meter 7 energy register: reactive power delivered",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 23,
   "name": "Meter 8 Reactive Power Delivered Register",
   "description": "Meter 8 energy register: reactive power delivered",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 24,
   "name": "Meter 1 Reactive Power Received Register",
   "description": "Meter 1 energy register: reactive power received",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 25,
   "name": "Meter 2 Reactive Power Received Register",
   "description": "Meter 2 energy register: reactive power received",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 26,
   "name": "Meter 3 Reactive Power Received Register",
   "description": "Meter 3 energy register: reactive power received",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 27,
   "name": "Meter 4 Reactive Power Received Register",
   "description": "Meter 4 energy register: reactive power received",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 28,
   "name": "Meter 5 Reactive Power Received Register",
   "description": "Meter 5 energy register: reactive power received",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 29,
   "name": "Meter 6 Reactive Power Received Register",
   "description": "Meter 6 energy register: reactive power received",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 30,
   "name": "Meter 7 Reactive Power Received Register",
   "description": "Meter 7 energy register: reactive power received",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 31,
   "name": "Meter 8 Reactive Power Received Register",
   "description": "Meter 8 energy register: reactive power received",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 32,
   "name": "Meter 1 Apparent Power Register",
   "description": "Meter 1 energy register: apparent power",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 33,
   "name": "Meter 2 Apparent Power Register",
   "description": "Meter 2 energy register: apparent power",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 34,
   "name": "Meter 3 Apparent Power Register",
   "description": "Meter 3 energy register: apparent power",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 35,
   "name": "Meter 4 Apparent Power Register",
   "description": "Meter 4 energy register: apparent power",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 36,
   "name": "Meter 5 Apparent Power Register",
   "description": "Meter 5 energy register: apparent power",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 37,
   "name": "Meter 6 Apparent Power Register",
   "description": "Meter 6 energy register: apparent power",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 38,
   "name": "Meter 7 Apparent Power Register",
   "description": "Meter 7 energy register: apparent power",
   "units": "Wh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 39,
   "name": "Meter 8 Apparent Power Register",
   "description": "Meter 8 energy register: apparent power",
   "units": "Wh",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/leviton/verifeye-series-8000",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
