{
 "manufacturer": "LG",
 "manufacturer_slug": "lg",
 "model": "MultiSITE CRC2+Z Remote Controller (PREMTBVC4)",
 "model_slug": "multisite-crc2-premtbvc4",
 "aliases": [
  "PREMTBVC4",
  "CRC2",
  "CRC2+Z",
  "MultiSITE CRC2",
  "LG CRC2 remote controller",
  "PREMTBVC3"
 ],
 "equipment_type": "VRF indoor unit zone controller (room controller)",
 "applies_to": "LG MultiSITE CRC2+Z wall remote controller (PREMTBVC4) for LG VRF and single-zone indoor units, up to 16 indoor units per controller.",
 "summary": "The CRC2+Z is LG's touchscreen wall controller for LG indoor units. It talks LG V-Net (RS-485) to the indoor units and exposes about 360 BACnet objects on BACnet MS/TP, with optional BACnet wireless IP through a Wi-Fi module. The submittal splits the objects into commandable points (on/off, mode, fan speed, setpoints, setback and override settings, display options) and monitor points (room temperature, error codes, pipe temperatures, ZigBee sensor values).",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "The submittal gives object name, type, ID and description only. Access is inferred from its two sections: objects in 'COMMANDABLE Points' are marked commandable (C) or writable (W for AI/CSV), objects in 'MONITOR Points' read-only.",
  "No state texts or units are printed; read State_Text and Units from the controller.",
  "BACnet IP is wireless and needs the optional VCM8002V504 Wi-Fi module.",
  "ZB_Zone1-20 objects only report data for paired ZigBee Pro sensors (up to 20).",
  "Some printed descriptions repeat odd text (MV 790 'Ovverride', MI 188 Zone8 description on the Zone9 object); names are kept as printed.",
  "Available functions differ with the connected indoor unit; some points apply only to dual vane 4-way cassettes or ventilation AHUs."
 ],
 "source": {
  "title": "MultiSITE CRC2+Z Remote Controller submittal (PREMTBVC4), BACnet commandable and monitor points",
  "doc_number": "SB_MultiSITE_CRC2_PREMTBVC4_2024_05_21",
  "revision_date": "2024-05",
  "url": "https://media.us.lg.com/m/338435aafc83cc77/original/SB_MultiSITE_CRC2_PREMTBVC4-pdf.pdf"
 },
 "integration": {
  "summary": "Turn the indoor unit(s) on/off with MV 528 IDUonOff, set the mode with MV 16 and fan speed with MV 17, and write the setpoints (AV 39/AV 40 for dual setpoint, or AV 507 for single setpoint as chosen by MV 538). Read AV 100 room temperature, MI 602 occupancy status, AI 503 current error code and BV 500 filter alarm.",
  "minimum_points": [
   {
    "ref": "MV 528",
    "name": "IDUonOff",
    "why": "Indoor unit on/off command"
   },
   {
    "ref": "MV 16",
    "name": "SystemMode",
    "why": "Operating mode command"
   },
   {
    "ref": "MV 17",
    "name": "FanSpeed",
    "why": "Fan speed command"
   },
   {
    "ref": "AV 39",
    "name": "HeatingSP",
    "why": "Heating setpoint (dual setpoint mode)"
   },
   {
    "ref": "AV 40",
    "name": "CoolingSP",
    "why": "Cooling setpoint (dual setpoint mode)"
   },
   {
    "ref": "AV 507",
    "name": "SingleSP",
    "why": "Setpoint when single setpoint mode is used"
   },
   {
    "ref": "MI 602",
    "name": "OccStatus_M",
    "why": "Occupancy status"
   },
   {
    "ref": "AV 100",
    "name": "RoomTemp",
    "why": "Room temperature"
   },
   {
    "ref": "BV 500",
    "name": "FilterAlarm_M",
    "why": "Filter alarm status"
   },
   {
    "ref": "AI 503",
    "name": "CurrentErrorCode_M",
    "why": "Current indoor unit error code"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "BACnet MS/TP is built in; BACnet wireless IP needs the optional VCM8002V504 Wi-Fi module.",
   "AV 10 BACnetComAddr is the BACnet communications address; AV 16 is the BACnet stack poll rate.",
   "The controller connects to the indoor units over LG V-Net (3-conductor 22 AWG, up to 164 ft) and can group up to 16 indoor units."
  ],
  "gotchas": [
   "MV 538 SingleDualSP decides whether AV 507 or AV 39/AV 40 is in use.",
   "Central controller limits (AI 510-515) can restrict the setpoint range.",
   "BV 557 TestModeOccupancy is marked 'Reserved/Do Not Use'.",
   "AV 56 ConfigPassword and AV 57 UserPassword hold the controller passwords."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 33,
   "name": "UI16 Raw Value",
   "description": "Analog Input 7 Raw ADC Value (custom sensor support)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "UI17 Raw Value",
   "description": "Analog Input 6 Raw ADC Value (custom sensor support)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "DisplayLowBacklight",
   "description": "Display Brightness Setting For Low Backlight Conditions",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "RoomTempCalibration",
   "description": "Room Temperature Sensor Calibration Offset",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Calibrate Humidity Sensor",
   "description": "Humidity Sensor Calibration Offset",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "BACnetComAddr",
   "description": "BACnet Communications Address",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "BACnetStackPollRate",
   "description": "BACnet Stack Poll Rate",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "LuaParameterA (AV25)",
   "description": "Lua ParamaterA",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "LuaParameterB (AV26)",
   "description": "Lua ParamaterB",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "LuaParameterC (AV27)",
   "description": "Lua ParameterC",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "LuaParameterD (AV28)",
   "description": "Lua ParameterD",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "LuaParameterE (AV29)",
   "description": "Lua ParameterE",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "LuaParameterF (AV30)",
   "description": "Lua ParameterF",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "HeatingSP",
   "description": "Heating SP Setting (Dual SP)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "CoolingSP",
   "description": "Cooling SP Setting (Dual SP)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "ConfigPassword",
   "description": "Configuration Password (Password protects Installer Settings)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "UserPassword",
   "description": "User Password (Password protects all settings)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "DualSPdeadband",
   "description": "Minimum Deadband Setting (Dual SP)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "ADR Offset",
   "description": "ADR Setpoint Offset Value",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 225,
   "name": "LuaParameterG (AV225)",
   "description": "Lua ParameterG",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "LuaParameterH (AV226)",
   "description": "Lua ParameterH",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "LuaParameterI (AV227)",
   "description": "Lua ParameterI",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 228,
   "name": "LuaParameterJ (AV228)",
   "description": "Lua ParameterJ",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 229,
   "name": "LuaParameterK (AV229)",
   "description": "Lua ParameterK",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 230,
   "name": "LuaParameterL (AV230)",
   "description": "Lua ParameterL",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 507,
   "name": "SingleSP",
   "description": "Setpoint Setting (Single SP)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 508,
   "name": "SingleSetpointMax",
   "description": "Single Setpoint Maximum Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 509,
   "name": "SingleSetpointMin",
   "description": "Single Setpoint Minimum Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 510,
   "name": "CoolingSPMax",
   "description": "Dual Setpoint Cooling Maximum Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 511,
   "name": "CoolingSPMin",
   "description": "Dual Setpoint Cooling Minimum Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 512,
   "name": "HeatingSPMax",
   "description": "Dual Setpoint Heating Maximum Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 513,
   "name": "HeatingSPMin",
   "description": "Dual Setpoint Heating Minimum Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 601,
   "name": "OverrideCoolingSP",
   "description": "Cooling Override Setpoint Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 602,
   "name": "OverrideHeatingSP",
   "description": "Heating Override Setpoint Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 605,
   "name": "SetbackCoolingSP",
   "description": "Cooling Setback Setpoint Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 606,
   "name": "SetbackHeatingSP",
   "description": "Heating Setback Setpoint Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 644,
   "name": "SingleSPdeadband",
   "description": "Single Setpoint Deadband",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 645,
   "name": "MinODtempAdj",
   "description": "VAHU Minimum Outdoor Temperature For Internal Electric Heater",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 646,
   "name": "Heater1OnTemp",
   "description": "Aux Heat Heater 1 On Adjustment",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 647,
   "name": "Heater1OffTemp",
   "description": "Aux Heat Heater 1 Off Adjustment",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 648,
   "name": "Heater2OnTemp",
   "description": "Aux Heat Heater 2 On Adjustment",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 649,
   "name": "Heater2OffTemp",
   "description": "Aux Heat Heater 2 Off Adjustment",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "ForceHighBacklight",
   "description": "Force Backlight",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "DisplayLongScreenMsg",
   "description": "Show Text Of MsgLongScreenMsgTxt On Main Screen",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "Utility Signal",
   "description": "ADR Request Signal From Utility",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 510,
   "name": "FilterAlarmRelease",
   "description": "Filter Alarm Reset",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 542,
   "name": "MsgSetbackActive",
   "description": "Setback Status",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 557,
   "name": "TestModeOccupancy",
   "description": "Reserved/Do Not Use",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1,
   "name": "MsgShortScreenMsgTxt",
   "description": "Location Message (Displays message at bottom of screen)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 2,
   "name": "MsgLongScreenMsgTxt",
   "description": "Description Message (Displays message on main screen)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "LongMsgBgCol",
   "description": "Long Message Background Color Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "DisplayColor",
   "description": "Display Background Color Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "DisplayLanguage",
   "description": "Display Language Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "DisplayTimeFormat",
   "description": "Time Format Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "BACnetNetworkUnits",
   "description": "BACnet Network Units Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 16,
   "name": "SystemMode",
   "description": "System Mode Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 17,
   "name": "FanSpeed",
   "description": "Fan Speed Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 32,
   "name": "DisplayUseStandbyScreen",
   "description": "Standby Screen Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 51,
   "name": "TempUnits",
   "description": "Temperature Units Setting (°F or °C)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 96,
   "name": "UO9 Configuration",
   "description": "Universal Output 6 Configuration",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 138,
   "name": "UI16 Input Type",
   "description": "Universal Input 7 Configuration",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 139,
   "name": "UI17 Input Type",
   "description": "Universal Input 6 Configuration",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 149,
   "name": "Relative humidity sensor",
   "description": "Humidity Sensor Input Selection",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 150,
   "name": "CO2 source",
   "description": "CO2 Sensor Input Selection",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 152,
   "name": "ADR Enable",
   "description": "ADR Enable/Disable",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 210,
   "name": "ZB_Zone1SnsrType",
   "description": "Zigbee Zone1 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 220,
   "name": "ZB_Zone2SnsrType",
   "description": "Zigbee Zone2 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 230,
   "name": "ZB_Zone3SnsrType",
   "description": "Zigbee Zone3 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 240,
   "name": "ZB_Zone4SnsrType",
   "description": "Zigbee Zone4 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 250,
   "name": "ZB_Zone5SnsrType",
   "description": "Zigbee Zone5 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 260,
   "name": "ZB_Zone6SnsrType",
   "description": "Zigbee Zone6 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 270,
   "name": "ZB_Zone7SnsrType",
   "description": "Zigbee Zone7 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 280,
   "name": "ZB_Zone8SnsrType",
   "description": "Zigbee Zone8 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 290,
   "name": "ZB_Zone9SnsrType",
   "description": "Zigbee Zone9 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 300,
   "name": "ZB_Zone10SnsrType",
   "description": "Zigbee Zone10 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 310,
   "name": "ZB_Zone11SnsrType",
   "description": "Zigbee Zone11 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 320,
   "name": "ZB_Zone12SnsrType",
   "description": "Zigbee Zone12 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 330,
   "name": "ZB_Zone13SnsrType",
   "description": "Zigbee Zone13 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 340,
   "name": "ZB_Zone14SnsrType",
   "description": "Zigbee Zone14 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 350,
   "name": "ZB_Zone15SnsrType",
   "description": "Zigbee Zone15 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 360,
   "name": "ZB_Zone16SnsrType",
   "description": "Zigbee Zone16 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 370,
   "name": "ZB_Zone17SnsrType",
   "description": "Zigbee Zone17 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 380,
   "name": "ZB_Zone18SnsrType",
   "description": "Zigbee Zone18 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 390,
   "name": "ZB_Zone19SnsrType",
   "description": "Zigbee Zone19 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 400,
   "name": "ZB_Zone20SnsrType",
   "description": "Zigbee Zone20 Sensor Type",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 500,
   "name": "DisplayShowOnOff",
   "description": "Show or Hide On/Off Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 501,
   "name": "DisplayShowMode",
   "description": "Show or Hide Mode Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 502,
   "name": "DisplayShowSchedule",
   "description": "Show or Hide Schedule Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 503,
   "name": "DisplayShowMore",
   "description": "Show or Hide More Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 504,
   "name": "DisplayShowSetTemp",
   "description": "Show or Hide Set Temperature Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 505,
   "name": "DisplayShowSpaceTemp",
   "description": "Show or Hide Space Temperature Value",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 506,
   "name": "DisplayShowFanSpeed",
   "description": "Show or Hide Fan Speed Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 507,
   "name": "DisplayShowHumidity",
   "description": "Show or Hide Humidity Value",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 516,
   "name": "TempSenseLoc",
   "description": "Temperature Sensing Location Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 528,
   "name": "IDUonOff",
   "description": "Indoor Unit On/Off Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 531,
   "name": "AirflowUpDown",
   "description": "Airflow Up/Down Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 532,
   "name": "AirflowLeftRight",
   "description": "Airflow Left/Right Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 533,
   "name": "AirflowCircular",
   "description": "Airflow Circular Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 538,
   "name": "SingleDualSP",
   "description": "Single or Dual Setpoint Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 700,
   "name": "OverrideMode",
   "description": "Mode Override Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 701,
   "name": "OverrideFanSpeed",
   "description": "Fan Speed Override Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 703,
   "name": "OverrideTimer",
   "description": "Timer Override Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 704,
   "name": "SetbackMode",
   "description": "Mode Setback Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 705,
   "name": "SetbackFanSpeed",
   "description": "Fan Speed Setback Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 747,
   "name": "CntrlrOccSensor",
   "description": "On-board Occupancy Sensor Enable/Disable (Only on models PREMTBVC3/PREMTBVC4)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 748,
   "name": "ControllerMinOccOnTime",
   "description": "Minimum Occupancy Time Delay",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 763,
   "name": "DisableSchedules",
   "description": "Disable Local Schedules Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 766,
   "name": "ZB_Snsr_Wn_Delay",
   "description": "Zigbee Window Contact Interlock Delay Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 767,
   "name": "ZB_Snsr_Win_Interlock",
   "description": "Zigbee Window Contact Interlock Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 772,
   "name": "AirflowSmart",
   "description": "Airflow Smart Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 774,
   "name": "AirflowRefresh",
   "description": "Airflow Refresh Setting",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 776,
   "name": "FloorTempSensing",
   "description": "Enable Floor Temperature Sensing (Dual Vane 4-Way Cassette Only)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 777,
   "name": "HumanDetection",
   "description": "Enable Human Detection (Dual Vane 4-Way Cassette Only)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 778,
   "name": "HumanSensingFreq",
   "description": "Human Detection Sensing Frequency Adjustment (Dual Vane 4-Way Cassette Only)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 779,
   "name": "HumanSensitivity",
   "description": "Human Detection Sensitivity Adjustment (Dual Vane 4-Way Cassette Only)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 780,
   "name": "DetectionArea",
   "description": "Human Detection Area Adjustment (Dual Vane 4-Way Cassette Only)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 781,
   "name": "UnoccControl",
   "description": "Human Detection Unoccupied Behavior (Dual Vane 4-Way Cassette Only)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 782,
   "name": "UnoccStepTime",
   "description": "Human Detection Unoccupied Setpoint Step Timing (Dual Vane 4-Way Cassette Only)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 784,
   "name": "DisplayShowAirQuality",
   "description": "Show or Hide Air Quality (for unhealthy levels only)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 789,
   "name": "SetbackEnabled",
   "description": "Enable/Disable Setback",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 790,
   "name": "OverrideEnabled",
   "description": "Enable/Disable Ovverride",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 791,
   "name": "DisplayShowCO2",
   "description": "Show or Hide CO2 Value",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 792,
   "name": "Logger",
   "description": "Reserved/Do Not Use",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 793,
   "name": "ADR Override",
   "description": "Override Active ADR Event",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 801,
   "name": "Manual Aux Heat",
   "description": "Aux Heat Control",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 843,
   "name": "EmergencyHeat",
   "description": "Aux Heat Immediate Call",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 844,
   "name": "VAHUminODtemp",
   "description": "Enable VAHU Outdoor Minimum Temperature For Internal Elect. Heater",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 845,
   "name": "DefrostHeating",
   "description": "Enable Electric Heater During Defrost Cycle",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 846,
   "name": "IDUdefrostFan",
   "description": "Enable IDU Fan During Defrost Cycle Electric Heating",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 847,
   "name": "AuxHeatAdj",
   "description": "Enable Aux Heat Heater On/Off Adjustment",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 315,
   "name": "ZB_Zone1Temperature_M",
   "description": "Zigbee Zone1 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 316,
   "name": "ZB_Zone2Temperature_M",
   "description": "Zigbee Zone2 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 317,
   "name": "ZB_Zone3Temperature_M",
   "description": "Zigbee Zone3 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 318,
   "name": "ZB_Zone4Temperature_M",
   "description": "Zigbee Zone4 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 319,
   "name": "ZB_Zone5Temperature_M",
   "description": "Zigbee Zone5 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 320,
   "name": "ZB_Zone6Temperature_M",
   "description": "Zigbee Zone6 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 321,
   "name": "ZB_Zone7Temperature_M",
   "description": "Zigbee Zone7 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 322,
   "name": "ZB_Zone8Temperature_M",
   "description": "Zigbee Zone8 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 323,
   "name": "ZB_Zone9Temperature_M",
   "description": "Zigbee Zone9 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 324,
   "name": "ZB_Zone10Temperature_M",
   "description": "Zigbee Zone10 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 342,
   "name": "Wi-Fi Network Signal Strength",
   "description": "Wi-Fi Module Signal Strength",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 343,
   "name": "Wi-Fi Module Boot Count",
   "description": "Incremental Boot Count Of Wi-Fi Module",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 355,
   "name": "ZB_Zone11Temperature_M",
   "description": "Zigbee Zone11 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 356,
   "name": "ZB_Zone12Temperature_M",
   "description": "Zigbee Zone12 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 357,
   "name": "ZB_Zone13Temperature_M",
   "description": "Zigbee Zone13 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 358,
   "name": "ZB_Zone14Temperature_M",
   "description": "Zigbee Zone14 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 359,
   "name": "ZB_Zone15Temperature_M",
   "description": "Zigbee Zone15 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 360,
   "name": "ZB_Zone16Temperature_M",
   "description": "Zigbee Zone16 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 361,
   "name": "ZB_Zone17Temperature_M",
   "description": "Zigbee Zone17 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 362,
   "name": "ZB_Zone18Temperature_M",
   "description": "Zigbee Zone18 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 363,
   "name": "ZB_Zone19Temperature_M",
   "description": "Zigbee Zone19 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 364,
   "name": "ZB_Zone20Temperature_M",
   "description": "Zigbee Zone20 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 365,
   "name": "ZB_Zone1Humidity_M",
   "description": "Zigbee Zone1 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 366,
   "name": "ZB_Zone2Humidity_M",
   "description": "Zigbee Zone2 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 367,
   "name": "ZB_Zone3Humidity_M",
   "description": "Zigbee Zone3 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 368,
   "name": "ZB_Zone4Humidity_M",
   "description": "Zigbee Zone4 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 369,
   "name": "ZB_Zone5Humidity_M",
   "description": "Zigbee Zone5 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 370,
   "name": "ZB_Zone6Humidity_M",
   "description": "Zigbee Zone6 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 371,
   "name": "ZB_Zone7Humidity_M",
   "description": "Zigbee Zone7 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 372,
   "name": "ZB_Zone8Humidity_M",
   "description": "Zigbee Zone8 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 373,
   "name": "ZB_Zone9Humidity_M",
   "description": "Zigbee Zone9 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 374,
   "name": "ZB_Zone10Humidity_M",
   "description": "Zigbee Zone10 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 375,
   "name": "ZB_Zone11Humidity_M",
   "description": "Zigbee Zone11 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 376,
   "name": "ZB_Zone12Humidity_M",
   "description": "Zigbee Zone12 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 377,
   "name": "ZB_Zone13Humidity_M",
   "description": "Zigbee Zone13 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 378,
   "name": "ZB_Zone14Humidity_M",
   "description": "Zigbee Zone14 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 379,
   "name": "ZB_Zone15Humidity_M",
   "description": "Zigbee Zone15 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 380,
   "name": "ZB_Zone16Humidity_M",
   "description": "Zigbee Zone16 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 381,
   "name": "ZB_Zone17Humidity_M",
   "description": "Zigbee Zone17 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 382,
   "name": "ZB_Zone18Humidity_M",
   "description": "Zigbee Zone18 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 383,
   "name": "ZB_Zone19Humidity_M",
   "description": "Zigbee Zone19 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 384,
   "name": "ZB_Zone20Humidity_M",
   "description": "Zigbee Zone20 Humidity (%)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 385,
   "name": "ZB_Zone1CO2_M",
   "description": "Zigbee Zone1 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 386,
   "name": "ZB_Zone2CO2_M",
   "description": "Zigbee Zone2 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 387,
   "name": "ZB_Zone3CO2_M",
   "description": "Zigbee Zone3 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 388,
   "name": "ZB_Zone4CO2_M",
   "description": "Zigbee Zone4 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 389,
   "name": "ZB_Zone5CO2_M",
   "description": "Zigbee Zone5 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 390,
   "name": "ZB_Zone6CO2_M",
   "description": "Zigbee Zone6 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 391,
   "name": "ZB_Zone7CO2_M",
   "description": "Zigbee Zone7 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 392,
   "name": "ZB_Zone8CO2_M",
   "description": "Zigbee Zone8 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 393,
   "name": "ZB_Zone9CO2_M",
   "description": "Zigbee Zone9 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 394,
   "name": "ZB_Zone10CO2_M",
   "description": "Zigbee Zone10 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 395,
   "name": "ZB_Zone11CO2_M",
   "description": "Zigbee Zone11 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 396,
   "name": "ZB_Zone12CO2_M",
   "description": "Zigbee Zone12 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 397,
   "name": "ZB_Zone13CO2_M",
   "description": "Zigbee Zone13 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 398,
   "name": "ZB_Zone14CO2_M",
   "description": "Zigbee Zone14 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 399,
   "name": "ZB_Zone15CO2_M",
   "description": "Zigbee Zone15 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 400,
   "name": "ZB_Zone16CO2_M",
   "description": "Zigbee Zone16 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 401,
   "name": "ZB_Zone17CO2_M",
   "description": "Zigbee Zone17 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 402,
   "name": "ZB_Zone18CO2_M",
   "description": "Zigbee Zone18 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 403,
   "name": "ZB_Zone19CO2_M",
   "description": "Zigbee Zone19 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 404,
   "name": "ZB_Zone20CO2_M",
   "description": "Zigbee Zone20 CO2 (PPM)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 500,
   "name": "FilterRemainTime_M",
   "description": "Filter Time Remaining (Hours)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 503,
   "name": "CurrentErrorCode_M",
   "description": "Current Error Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 506,
   "name": "PipeInTemp_M",
   "description": "Pipe In Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 507,
   "name": "PipeOutTemp_M",
   "description": "Pipe Out Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 508,
   "name": "MiddlePipeTemp_M",
   "description": "Middle Pipe Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 509,
   "name": "ODUgivenAddrs_M",
   "description": "Assigned Address By Outdoor Unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 510,
   "name": "CC_CoolingSPMax",
   "description": "Cooling SP Maximum Value Set By Central Controller",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 511,
   "name": "CC_CoolingSPMin",
   "description": "Cooling SP Minimum Value Set By Central Controller",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 512,
   "name": "CC_HeatingSPMax",
   "description": "Heating SP Maximum Value Set By Central Controller",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 513,
   "name": "CC_HeatingSPMin",
   "description": "Heating SP Minimum Value Set By Central Controller",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 514,
   "name": "CC_SingleSetpointMax",
   "description": "Single SP Maximum Value Set By Central Controller",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 515,
   "name": "CC_SingleSetpointMin",
   "description": "Single SP Minimum Value Set By Central Controller",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 520,
   "name": "Effective Cool Setpoint",
   "description": "Effective Dual Setpoint Cooling Setpoint When ADR Is Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 521,
   "name": "Effective Heat Setpoint",
   "description": "Effective Dual Setpoint Heating Setpoint When ADR Is Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 522,
   "name": "Effective Single Setpoint",
   "description": "Effective Single Setpoint Setpoint When ADR Is Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 523,
   "name": "Effective Single Deadband",
   "description": "Effective Single Setpoint Deadband When ADR Is Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 125,
   "name": "UO9 Analog Output",
   "description": "UO9 Analog Output Value (T9 to T18)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "RoomTemp",
   "description": "Room Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "RoomHumidity",
   "description": "Room Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "UI16 Analog Input",
   "description": "Analog Input 7 Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "UI17 Analog Input",
   "description": "Analog Input 6 Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "UI16 Temperature",
   "description": "10K Thermistor Input 7 Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "UI17 Temperature",
   "description": "10K Thermistor Input 6 Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 500,
   "name": "CCaddressHigh",
   "description": "Central Control Address (High Order Byte - Group)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 501,
   "name": "CCaddressLow",
   "description": "Central Control Address (Low Order Byte - Unit)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 622,
   "name": "PreviousErrorCode_M",
   "description": "2nd Chronological Error Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 623,
   "name": "ErrorCode3_M",
   "description": "3rd Chronological Error Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 624,
   "name": "ErrorCode4_M",
   "description": "4th Chronological Error Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 625,
   "name": "ErrorCode5_M",
   "description": "5th Chronological Error Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 626,
   "name": "ErrorCode6_M",
   "description": "6th Chronological Error Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 627,
   "name": "ErrorCode7_M",
   "description": "7th Chronological Error Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 628,
   "name": "ErrorCode8_M",
   "description": "8th Chronological Error Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 629,
   "name": "ErrorCode9_M",
   "description": "9th Chronological Error Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 630,
   "name": "ErrorCode10_M",
   "description": "10th Chronological Error Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 631,
   "name": "OldestErrorCode_M",
   "description": "11th Chronological Error Code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "UI16 Binary Input",
   "description": "Binary Input 7 Measurement",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "UI17 Binary Input",
   "description": "Binary Input 6 Measurement",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 93,
   "name": "UO9 Binary Output",
   "description": "Binary Output 6 Measurement",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 98,
   "name": "BO8 Auxiliary Binary Output",
   "description": "Binary Output 5 Measurement",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "ZB_LowBattAlarm",
   "description": "Global Zigbee Battery Sensor Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "PIR Local Motion",
   "description": "Logical OR’d Instantaneous Status of All Motion Sensors",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "ADR Active",
   "description": "Effective ADR Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 500,
   "name": "FilterAlarm_M",
   "description": "Filter Alarm Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 508,
   "name": "IduCoolHeatCycle_M",
   "description": "IDU Cooling / Heating Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 533,
   "name": "MsgAddressLock_M",
   "description": "Central Control Address Lock Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 541,
   "name": "MsgOverrideActive",
   "description": "Override Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 552,
   "name": "ZB_Snsr_Wn_Interlock_M",
   "description": "Zigbee Window Contact Interlock Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 564,
   "name": "Hardware fault",
   "description": "Hardware Fault Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 4,
   "name": "Wi-Fi Device Name",
   "description": "Wi-Fi Device Name",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 5,
   "name": "Wi-Fi Firmware Version",
   "description": "Wi-Fi Module Firmware Version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 6,
   "name": "MAC Address",
   "description": "Wi-Fi Module MAC Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 7,
   "name": "Wi-Fi Network SSID",
   "description": "Wi-Fi Network SSID",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 8,
   "name": "Wi-Fi Network IP Address",
   "description": "Wi-Fi Network IP Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 9,
   "name": "Zigbee Firmware Revision",
   "description": "Zigbee Firmware Version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 10,
   "name": "Zigbee IEEE Address",
   "description": "Zigbee MAC Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 11,
   "name": "ZB_Zone1Address_M",
   "description": "Zigbee Zone1 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 12,
   "name": "ZB_Zone2Address_M",
   "description": "Zigbee Zone2 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 13,
   "name": "ZB_Zone3Address_M",
   "description": "Zigbee Zone3 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 14,
   "name": "ZB_Zone4Address_M",
   "description": "Zigbee Zone4 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 15,
   "name": "ZB_Zone5Address_M",
   "description": "Zigbee Zone5 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 16,
   "name": "ZB_Zone6Address_M",
   "description": "Zigbee Zone6 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 17,
   "name": "ZB_Zone7Address_M",
   "description": "Zigbee Zone7 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 18,
   "name": "ZB_Zone8Address_M",
   "description": "Zigbee Zone8 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 19,
   "name": "ZB_Zone9Address_M",
   "description": "Zigbee Zone9 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 20,
   "name": "ZB_Zone10Address_M",
   "description": "Zigbee Zone10 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 21,
   "name": "ZB_Zone11Address_M",
   "description": "Zigbee Zone11 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 22,
   "name": "ZB_Zone12Address_M",
   "description": "Zigbee Zone12 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 23,
   "name": "ZB_Zone13Address_M",
   "description": "Zigbee Zone13 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 24,
   "name": "ZB_Zone14Address_M",
   "description": "Zigbee Zone14 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 25,
   "name": "ZB_Zone15Address_M",
   "description": "Zigbee Zone15 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 26,
   "name": "ZB_Zone16Address_M",
   "description": "Zigbee Zone16 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 27,
   "name": "ZB_Zone17Address_M",
   "description": "Zigbee Zone17 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 28,
   "name": "ZB_Zone18Address_M",
   "description": "Zigbee Zone18 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 29,
   "name": "ZB_Zone19Address_M",
   "description": "Zigbee Zone19 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 30,
   "name": "ZB_Zone20Address_M",
   "description": "Zigbee Zone20 Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 2,
   "name": "ZB_NetworkStatus_M",
   "description": "Zigbee Network Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 180,
   "name": "ZB_Zone1SensorType_M",
   "description": "Zigbee Zone1 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 181,
   "name": "ZB_Zone2SensorType_M",
   "description": "Zigbee Zone2 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 182,
   "name": "ZB_Zone3SensorType_M",
   "description": "Zigbee Zone3 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 183,
   "name": "ZB_Zone4SensorType_M",
   "description": "Zigbee Zone4 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 184,
   "name": "ZB_Zone5SensorType_M",
   "description": "Zigbee Zone5 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 185,
   "name": "ZB_Zone6SensorType_M",
   "description": "Zigbee Zone6 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 186,
   "name": "ZB_Zone7SensorType_M",
   "description": "Zigbee Zone7 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 187,
   "name": "ZB_Zone8SensorType_M",
   "description": "Zigbee Zone8 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 188,
   "name": "ZB_Zone9SensorType_M",
   "description": "Zigbee Zone8 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 189,
   "name": "ZB_Zone10SensorType_M",
   "description": "Zigbee Zone10 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 190,
   "name": "ZB_Zone11SensorType_M",
   "description": "Zigbee Zone11 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 191,
   "name": "ZB_Zone12SensorType_M",
   "description": "Zigbee Zone12 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 192,
   "name": "ZB_Zone13SensorType_M",
   "description": "Zigbee Zone13 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 193,
   "name": "ZB_Zone14SensorType_M",
   "description": "Zigbee Zone14 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 194,
   "name": "ZB_Zone15SensorType_M",
   "description": "Zigbee Zone15 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 195,
   "name": "ZB_Zone16SensorType_M",
   "description": "Zigbee Zone16 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 196,
   "name": "ZB_Zone17SensorType_M",
   "description": "Zigbee Zone17 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 197,
   "name": "ZB_Zone18SensorType_M",
   "description": "Zigbee Zone18 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 198,
   "name": "ZB_Zone19SensorType_M",
   "description": "Zigbee Zone19 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 199,
   "name": "ZB_Zone20SensorType_M",
   "description": "Zigbee Zone20 Sensor Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 210,
   "name": "ZB_Zone1Status_M",
   "description": "Zigbee Zone1 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 211,
   "name": "ZB_Zone1BattStatus_M",
   "description": "Zigbee Zone1 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 212,
   "name": "ZB_Zone1PairingStatus_M",
   "description": "Zigbee Zone1 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 220,
   "name": "ZB_Zone2Status_M",
   "description": "Zigbee Zone2 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 221,
   "name": "ZB_Zone2BattStatus_M",
   "description": "Zigbee Zone2 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 222,
   "name": "ZB_Zone2PairingStatus_M",
   "description": "Zigbee Zone2 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 230,
   "name": "ZB_Zone3Status_M",
   "description": "Zigbee Zone3 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 231,
   "name": "ZB_Zone3BattStatus_M",
   "description": "Zigbee Zone3 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 232,
   "name": "ZB_Zone3PairingStatus_M",
   "description": "Zigbee Zone3 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 240,
   "name": "ZB_Zone4Status_M",
   "description": "Zigbee Zone4 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 241,
   "name": "ZB_Zone4BattStatus_M",
   "description": "Zigbee Zone4 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 242,
   "name": "ZB_Zone4PairingStatus_M",
   "description": "Zigbee Zone4 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 250,
   "name": "ZB_Zone5Status_M",
   "description": "Zigbee Zone5 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 251,
   "name": "ZB_Zone5BattStatus_M",
   "description": "Zigbee Zone5 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 252,
   "name": "ZB_Zone5PairingStatus_M",
   "description": "Zigbee Zone5 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 260,
   "name": "ZB_Zone6Status_M",
   "description": "Zigbee Zone6 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 261,
   "name": "ZB_Zone6BattStatus_M",
   "description": "Zigbee Zone6 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 262,
   "name": "ZB_Zone6PairingStatus_M",
   "description": "Zigbee Zone6 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 270,
   "name": "ZB_Zone7Status_M",
   "description": "Zigbee Zone7 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 271,
   "name": "ZB_Zone7BattStatus_M",
   "description": "Zigbee Zone7 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 272,
   "name": "ZB_Zone7PairingStatus_M",
   "description": "Zigbee Zone7 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 280,
   "name": "ZB_Zone8Status_M",
   "description": "Zigbee Zone8 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 281,
   "name": "ZB_Zone8BattStatus_M",
   "description": "Zigbee Zone8 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 282,
   "name": "ZB_Zone8PairingStatus_M",
   "description": "Zigbee Zone8 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 290,
   "name": "ZB_Zone9Status_M",
   "description": "Zigbee Zone9 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 291,
   "name": "ZB_Zone9BattStatus_M",
   "description": "Zigbee Zone9 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 292,
   "name": "ZB_Zone9PairingStatus_M",
   "description": "Zigbee Zone9 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 300,
   "name": "ZB_Zone10Status_M",
   "description": "Zigbee Zone10 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 301,
   "name": "ZB_Zone10BattStatus_M",
   "description": "Zigbee Zone10 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 302,
   "name": "ZB_Zone10PairingStatus_M",
   "description": "Zigbee Zone10 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 310,
   "name": "ZB_Zone11Status_M",
   "description": "Zigbee Zone11 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 311,
   "name": "ZB_Zone11BattStatus_M",
   "description": "Zigbee Zone11 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 312,
   "name": "ZB_Zone11PairingStatus_M",
   "description": "Zigbee Zone11 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 315,
   "name": "Wi-Fi Module Status",
   "description": "Wi-Fi Module Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 316,
   "name": "Wi-Fi Status",
   "description": "Wi-Fi Network Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 317,
   "name": "BACnet IP Status",
   "description": "BACnet IP Network Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 318,
   "name": "SMTP Server Status",
   "description": "Status Of SMTP Server Used For Email Notifications",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 320,
   "name": "ZB_Zone12Status_M",
   "description": "Zigbee Zone12 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 321,
   "name": "ZB_Zone12BattStatus_M",
   "description": "Zigbee Zone12 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 322,
   "name": "ZB_Zone12PairingStatus_M",
   "description": "Zigbee Zone12 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 330,
   "name": "ZB_Zone13Status_M",
   "description": "Zigbee Zone13 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 331,
   "name": "ZB_Zone13BattStatus_M",
   "description": "Zigbee Zone13 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 332,
   "name": "ZB_Zone13PairingStatus_M",
   "description": "Zigbee Zone13 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 340,
   "name": "ZB_Zone14Status_M",
   "description": "Zigbee Zone14 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 341,
   "name": "ZB_Zone14BattStatus_M",
   "description": "Zigbee Zone14 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 342,
   "name": "ZB_Zone14PairingStatus_M",
   "description": "Zigbee Zone14 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 350,
   "name": "ZB_Zone15Status_M",
   "description": "Zigbee Zone15 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 351,
   "name": "ZB_Zone15BattStatus_M",
   "description": "Zigbee Zone15 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 352,
   "name": "ZB_Zone15PairingStatus_M",
   "description": "Zigbee Zone15 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 360,
   "name": "ZB_Zone16Status_M",
   "description": "Zigbee Zone16 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 361,
   "name": "ZB_Zone16BattStatus_M",
   "description": "Zigbee Zone16 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 362,
   "name": "ZB_Zone16PairingStatus_M",
   "description": "Zigbee Zone16 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 370,
   "name": "ZB_Zone17Status_M",
   "description": "Zigbee Zone17 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 371,
   "name": "ZB_Zone17BattStatus_M",
   "description": "Zigbee Zone17 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 372,
   "name": "ZB_Zone17PairingStatus_M",
   "description": "Zigbee Zone17 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 380,
   "name": "ZB_Zone18Status_M",
   "description": "Zigbee Zone18 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 381,
   "name": "ZB_Zone18BattStatus_M",
   "description": "Zigbee Zone18 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 382,
   "name": "ZB_Zone18PairingStatus_M",
   "description": "Zigbee Zone18 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 390,
   "name": "ZB_Zone19Status_M",
   "description": "Zigbee Zone19 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 391,
   "name": "ZB_Zone19BattStatus_M",
   "description": "Zigbee Zone19 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 392,
   "name": "ZB_Zone19PairingStatus_M",
   "description": "Zigbee Zone19 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 400,
   "name": "ZB_Zone20Status_M",
   "description": "Zigbee Zone20 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 401,
   "name": "ZB_Zone20BattStatus_M",
   "description": "Zigbee Zone20 Battery Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 402,
   "name": "ZB_Zone20PairingStatus_M",
   "description": "Zigbee Zone20 Pairing Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 544,
   "name": "PipeTempCnfg_M",
   "description": "Pipe Temperature Configuration Status (Supported or Unsupported)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 600,
   "name": "ODUsilentMode_M",
   "description": "ODU Silent Mode Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 601,
   "name": "SmartLoadCtrl_M",
   "description": "Smart Load Control Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 602,
   "name": "OccStatus_M",
   "description": "Occupancy Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 603,
   "name": "ODUstatus_M",
   "description": "Outdoor Unit Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 604,
   "name": "ODUType_M",
   "description": "Outdoor Unit Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 605,
   "name": "IDUType_M",
   "description": "Indoor Unit Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 611,
   "name": "AirQuality_M",
   "description": "Air Quality Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 732,
   "name": "OduOperationMode_M",
   "description": "ODU Operation Cycle",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 802,
   "name": "Logger Status",
   "description": "Diagnostic Logging Status",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/lg/multisite-crc2-premtbvc4",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
