{
 "manufacturer": "LG",
 "manufacturer_slug": "lg",
 "model": "MultiSITE MS8650 Room Controller (rooftop / heat pump / IAQ)",
 "model_slug": "multisite-ms8650",
 "aliases": [
  "MS8650",
  "VUCQMS8650",
  "LG MS8650",
  "MultiSITE MS8000"
 ],
 "equipment_type": "Rooftop unit controller (room thermostat, rooftop, heat-pump and IAQ)",
 "applies_to": "LG MultiSITE MS8650 (VUCQMS8650) room controllers for rooftop units, heat pumps and indoor air quality control.",
 "summary": "The MS8650 is LG's MultiSITE touchscreen room controller for rooftop units, heat pumps and indoor air quality. It is a BACnet MS/TP application specific controller (B-ASC) with about 310 objects: room, outdoor and supply temperature, setpoints, system and fan mode, Y/W/G stage outputs, economizer and CO2 ventilation settings, alarms, Wi-Fi status and paired ZigBee wireless sensor objects.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Access follows the guide's object-property tables: AV, AO, BV, BO and MSV present values are commandable, CSVs writable, and AI/MSI present values only writable while Out_Of_Service is TRUE.",
  "The guide gives no description column, only default, range and a units/state column; descriptions here show the printed default and range.",
  "Some object names print the subscript 2 of CO2 out of place (e.g. 'CO level 2'); they are written as CO2 here (AV 106 'CO2 level').",
  "Wireless Device objects only report data for paired ZigBee Pro sensors.",
  "The guide mentions 10 program (PG) objects for LUA4RC scripts but does not list them.",
  "MI 312 prints its last state as '4 = WL GP' (the MS8350 table has 14); MV 110 is named 'Occupancy Screen' in the MS8650 table. Both are kept as printed."
 ],
 "source": {
  "title": "MultiSITE MS8000 Series Room Controllers BACnet Integration Guide (MS8350 VUCQMS8350, MS8650 VUCQMS8650)",
  "doc_number": "UM_MultiSITE_MS8000_Series_BACnet_Integration_05_20",
  "revision_date": "2020-05",
  "url": "https://media.us.lg.com/m/11d3a44fc9cab7aa/original/UM_MultiSITE_MS8000_Series_BACnet_Integration-pdf.pdf"
 },
 "integration": {
  "summary": "Command occupancy with MV 10, mode with MV 16 and fan mode with MV 17, and write the occupied setpoints AV 39/AV 40. Read AV 100 room temperature, MI 33 effective occupancy and MV 112 control status, plus the G fan output BO 25 and the fan lock alarm BV 39.",
  "minimum_points": [
   {
    "ref": "MV 10",
    "name": "Occupancy Command",
    "why": "BMS occupancy: local, occupied or unoccupied"
   },
   {
    "ref": "MV 16",
    "name": "System Mode",
    "why": "Off / auto / cool / heat"
   },
   {
    "ref": "MV 17",
    "name": "Fan Mode",
    "why": "Fan mode: on / auto / smart"
   },
   {
    "ref": "AV 39",
    "name": "Occ. Heat",
    "why": "Occupied heating setpoint"
   },
   {
    "ref": "AV 40",
    "name": "Occ. Cool",
    "why": "Occupied cooling setpoint"
   },
   {
    "ref": "MV 112",
    "name": "Control Status",
    "why": "Current state: off, cooling or heating"
   },
   {
    "ref": "BO 25",
    "name": "G Fan Status",
    "why": "Fan (G) output state"
   },
   {
    "ref": "MI 33",
    "name": "Effective Occupancy",
    "why": "Actual occupancy state"
   },
   {
    "ref": "AV 100",
    "name": "Room Temperature",
    "why": "Space temperature used for control"
   },
   {
    "ref": "BV 39",
    "name": "Fan Lock Alarm",
    "why": "Fan lock alarm (1 = on)"
   }
  ],
  "enable": "The BMS writes MV 10 Occupancy Command (1 = Loc. occ; 2 = Occupied; 3 = Unocc.) and MV 16 System Mode. MV 110 chooses whether local occupancy follows motion or the schedule.",
  "heartbeat": null,
  "remote_sensors": "The guide does not describe feeding room temperature from the BMS. MV 145 selects the wired, internal or a paired ZigBee wireless sensor, and MI 312 Effective Temperature Sensor shows which one is in use. Writing an AI present value only works with Out_Of_Service set TRUE.",
  "setup": [
   "BACnet MS/TP baud rate is MV 8 (9600, 19200, 38400, 57600, 76800, 115200 or Auto; default Auto). Max_Master is writable, 0-127, default 127.",
   "AV 10 COM Address holds the MS/TP address. Device Object_Identifier and Object_Name are writable; no default device instance is printed.",
   "MI 317 BACnet IP Status shows whether BACnet IP is enabled; separate Wi-Fi objects report the Wi-Fi module state.",
   "The controller is a B-ASC with COV, time synchronization and an internal schedule (SCHED-I-B); it does not support segmented requests or responses."
  ],
  "gotchas": [
   "For the MS8350 the guide says writes at some priority levels go to EEPROM (locked at the controller and kept through a power cycle until released at the same priority or by Restore Factory Default) and others to RAM (lost on a power cycle), but it does not print which priority numbers fall in each group.",
   "On the MS8350 the relinquish default is the value set at the thermostat and it survives power cycles; on the MS8650 the relinquish default of AV 100 and above is read-only.",
   "Keep Read Property Multiple requests small; segmentation is not supported."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Thermistor",
   "description": "Default 0; range -40°F (-40°C) to 122°F (50°C)",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Light Sensor Level",
   "description": "Default 0; range 0 to 30000",
   "units": "lx",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Thermistor Self Heat",
   "description": "Default 0; range -40°F (-40°C) to 122°F (50°C)",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Relative Humidity Value",
   "description": "Default 0; range 20 to 80",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "UI20 Raw Value",
   "description": "Default 0; range 0 to 4095",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "UI23 Raw Value",
   "description": "Default 0; range 0 to 4095",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "UI22 Raw Value",
   "description": "Default 0; range 0 to 4095",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "UI24 Raw Value",
   "description": "Default 0; range 0 to 4095",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "UI19 Raw Value",
   "description": "Default 0; range 0 to 4095",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 210,
   "name": "Wireless Device 1 - Address",
   "description": "ZigBee Pro; default 0; range -32768 to 32767",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 220,
   "name": "Wireless Device 2 - Address",
   "description": "ZigBee Pro; default 0; range -32768 to 32767",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 230,
   "name": "Wireless Device 3 - Address",
   "description": "ZigBee Pro; default 0; range -32768 to 32767",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 240,
   "name": "Wireless Device 4 - Address",
   "description": "ZigBee Pro; default 0; range -32768 to 32767",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 250,
   "name": "Wireless Device 5 - Address",
   "description": "ZigBee Pro; default 0; range -32768 to 32767",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 260,
   "name": "Wireless Device 6 - Address",
   "description": "ZigBee Pro; default 0; range -32768 to 32767",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 270,
   "name": "Wireless Device 7 - Address",
   "description": "ZigBee Pro; default 0; range -32768 to 32767",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 280,
   "name": "Wireless Device 8 - Address",
   "description": "ZigBee Pro; default 0; range -32768 to 32767",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 290,
   "name": "Wireless Device 9 - Address",
   "description": "ZigBee Pro; default 0; range -32768 to 32767",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 300,
   "name": "Wireless Device 10 - Address",
   "description": "ZigBee Pro; default 0; range -32768 to 32767",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 315,
   "name": "Wireless Device 1 - Temperature",
   "description": "Default 0; range -40°F (-40°C) to 122°F (50°C)",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 316,
   "name": "Wireless Device 2 - Temperature",
   "description": "Default 0; range -40°F (-40°C) to 122°F (50°C)",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 317,
   "name": "Wireless Device 3 - Temperature",
   "description": "Default 0; range -40°F (-40°C) to 122°F (50°C)",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 318,
   "name": "Wireless Device 4 - Temperature",
   "description": "Default 0; range -40°F (-40°C) to 122°F (50°C)",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 319,
   "name": "Wireless Device 5 - Temperature",
   "description": "Default 0; range -40°F (-40°C) to 122°F (50°C)",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 320,
   "name": "Wireless Device 6 - Temperature",
   "description": "Default 0; range -40°F (-40°C) to 122°F (50°C)",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 321,
   "name": "Wireless Device 7 - Temperature",
   "description": "Default 0; range -40°F (-40°C) to 122°F (50°C)",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 322,
   "name": "Wireless Device 8 - Temperature",
   "description": "Default 0; range -40°F (-40°C) to 122°F (50°C)",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 323,
   "name": "Wireless Device 9 - Temperature",
   "description": "Default 0; range -40°F (-40°C) to 122°F (50°C)",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 324,
   "name": "Wireless Device 10 - Temperature",
   "description": "Default 0; range -40°F (-40°C) to 122°F (50°C)",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 327,
   "name": "Remote Relative Humidity",
   "description": "Default 0; range 0 to 100",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 328,
   "name": "Permit Timeout",
   "description": "Default 0; range 0 to 180",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 329,
   "name": "Effective Setpoint",
   "description": "Default 0; range 40°F (4.5°C) to 100°F (38°C)",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 330,
   "name": "Paired ZigBee Devices",
   "description": "Number of paired devices; default 0; range 0 to 11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 342,
   "name": "Wi-Fi Network Signal Strength",
   "description": "Default 0; range 0 to 100",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 21,
   "name": "PI Heat Demand",
   "description": "Default 0; range 0 to 100",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 22,
   "name": "PI Cool Demand",
   "description": "Default 0; range 0 to 100",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 23,
   "name": "Economizer Demand",
   "description": "Default 0; range 0 to 100",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 24,
   "name": "AO Heat Demand",
   "description": "Default 0; range 0 to 100",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 123,
   "name": "UO11 Analog Output",
   "description": "Default 0; range 0 to 10",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 124,
   "name": "UO12 Analog Output",
   "description": "Default 0; range 0 to 10",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 125,
   "name": "UO9 Analog Output",
   "description": "Default 0; range 0 to 10",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 126,
   "name": "UO10 Analog Output",
   "description": "Default 0; range 0 to 10",
   "units": "V",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "User HMI Icons",
   "description": "Show/Hide screen icons; default 0; range 0 to 12",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Low Backlight",
   "description": "Default 60; range 0 to 100",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Night Backlight",
   "description": "Default 5; range 0 to 100",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Calibrate Temperature",
   "description": "Default 0; range -5°F (-20°C) to 5°F (10°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Calibrate Humidity",
   "description": "Default 0; range -15 to 15",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "COM Address",
   "description": "COM address; default 254; range 0 to 254",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "PAN ID",
   "description": "PAN ID; default 0; range 0 to 32767",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "Channel",
   "description": "Channel; default 10; range 10 to 25",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "Short Address",
   "description": "Short address; default 0; range -32768 to 32767",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "IEEE Address",
   "description": "IEEE address; default 0; range -32768 to 32767",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "Get from COM",
   "description": "Default 0; range 0 to 254",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "BACnet Stack Poll Rate",
   "description": "Default 4; range 1 to 5",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "Discharge Low Limit",
   "description": "Default 45°F (7°C); range 35°F (2°C) to 65°F (18°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Minimum Fresh Air",
   "description": "Default 0; range 0 to 20000",
   "units": "cfm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Maximum Fresh Air",
   "description": "Default 0; range 0 to 20000",
   "units": "cfm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Minimum CO2",
   "description": "Default 800; range 0 to 5000",
   "units": "ppm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "Maximum CO2",
   "description": "Default 1200; range 0 to 5000",
   "units": "ppm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Param. A (AV25)",
   "description": "Default 0; range -32768 to 32767",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Param. B (AV26)",
   "description": "Default 0; range -32768 to 32767",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "Param. C (AV27)",
   "description": "Default 0; range -32768 to 32767",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "Param. D (AV28)",
   "description": "Default 0; range -32768 to 32767",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "Param. E (AV29)",
   "description": "Default 0; range -32768 to 32767",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "Param. F (AV30)",
   "description": "Default 0; range -32768 to 32767",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "Occ. Heat",
   "description": "Default 72°F (22°C); range 40°F (4.5°C) to 90°F (32°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "Occ. Cool",
   "description": "Default 75°F (24°C); range 54°F (12°C) to 100°F (38°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "Standby Heat",
   "description": "Default 69°F (21°C); range 40°F (4.5°C) to 90°F (32°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "Standby Cool",
   "description": "Default 78°F (21°C); range 54°F (26°C) to 100°F (38°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "Unocc. Heat",
   "description": "Default 62°F (17°C); range 40°F (4.5°C) to 90°F (32°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "Unocc. Cool",
   "description": "Default 80°F (27°C); range 54°F (26°C) to 100°F (38°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "Default Heat",
   "description": "Default 72°F (22°C); range 65°F (18°C) to 80°F (27°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "Standby Differential",
   "description": "Default 4°F (1.5°C); range 1°F (0.5°C) to 5°F (2.5°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "Main Password",
   "description": "Installer password; default 0; range 0 to 9999",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "User Password",
   "description": "User password; default 0; range 0 to 999",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "Maximum Heating",
   "description": "Default 90°F (32°C); range 40°F (4.5°C) to 90°F (32°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "Maximum Cooling",
   "description": "Default 54°F (26°C); range 54°F (26°C) to 100°F (38°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "Temp Occ. Time",
   "description": "Default 2; range 0 to 24",
   "units": "h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "Minimum Deadband",
   "description": "Default 3°F (1.5°C); range 2°F (1°C) to 5°F (2.5°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "Proportional Band",
   "description": "Default 3; range 3 to 10",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "Standby Time",
   "description": "Default 0.5; range 0.5 to 24",
   "units": "h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "Unoccupied Time",
   "description": "Default 0.5; range 0.5 to 24",
   "units": "h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "Dehumidification Setpoint",
   "description": "Default 50; range 30 to 95",
   "units": "%RH",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "Dehumidification Hysteresis",
   "description": "Default 50; range 30 to 95",
   "units": "%RH",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "Calibrate Outside Temperature",
   "description": "Default 0°F (0°C); range -5°F (-2.5°C) to 5°F (2.5°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "Cooling Stages",
   "description": "Stages; default 2; range 1 to 1",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "Power-up Delay",
   "description": "Default 10; range 10 to 120",
   "units": "s",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "Econo. Minimum Position",
   "description": "Default 0; range 0 to 100",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "Econo. Maximum Position",
   "description": "Default 0; range 0 to 100",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "High Balance Point",
   "description": "Default 90°F (32°C); range 34°F (1°C) to 90°F (32°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "Low Balance Point",
   "description": "Default -12°F (-24°C); range -40°F (-40°C) to 30°F (-1°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "Heating CPH",
   "description": "Default 4; range 3 to 8",
   "units": "cycles/h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "Cooling CPH",
   "description": "Default 4; range 3 to 4",
   "units": "cycles/h",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "Anti Short Cycle",
   "description": "Default 2; range 0 to 5",
   "units": "min",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "Heat Stages",
   "description": "Stages; default 2; range 0 to 2",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "Heat Dehumidification Limit",
   "description": "Default 0; range 0 to 100",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "Cool Dehumidification Limit",
   "description": "Default 0; range 0 to 100",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "Heat Lockout",
   "description": "Default 120°F (49°C); range -15°F (-26°C) to 120°F (49°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "Keyboard Value",
   "description": "Default 0; range 0 to 35",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "Cool Lockout",
   "description": "Default -40°F (-40°C); range -40°F (-40°C) to 95°F (35°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "Supply Air Setpoint",
   "description": "Default 55°F (13°C); range 50°F (10°C) to 90°F (32°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "Changeover Setpoint",
   "description": "Default 55°F (13°C); range 14°F (10°C) to 70°F (21°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "Fresh Air Range",
   "description": "Default 0; range 0 to 20,000",
   "units": "cfm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "Minimum Supply Heat",
   "description": "Default 64°F (18°C); range 50°F (10°C) to 72°F (22°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "Supply Heat Lockout",
   "description": "Default 32°F (0°C); range -15°F (-26°C) to 120°F (49°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "Discharge High Limit",
   "description": "Default 120°F (49°C); range 70°F (21°C) to 150°F (65.5°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "Room Temperature",
   "description": "Default 0°F (0°C); range -40°F (-40°C) to 122°F (50°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "Outdoor Temperature",
   "description": "Default 0°F (0°C); range -40°F (-40°C) to 150°F (65.5°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "Supply Temperature",
   "description": "Default 0°F (0°C); range -40°F (-40°C) to 122°F (50°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "Room Humidity",
   "description": "Default 0; range 0 to 100",
   "units": "%RH",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "UI19 Temperature",
   "description": "Default 0°F (0°C); range -40°F (-40°C) to 150°F (65.5°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "UI20 Temperature",
   "description": "Default 0°F (0°C); range -40°F (-40°C) to 150°F (65.5°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "CO2 level",
   "description": "Default 0; range 0 to 5000",
   "units": "ppm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "Air Flow Level",
   "description": "Default 0; range 0 to 20,000",
   "units": "cfm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "UI19 Analog",
   "description": "Default 0; range 0 to 100",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "UI24 Temperature",
   "description": "Default 0°F (0°C); range -40°F (-40°C) to 150°F (65.5°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "UI19 Lua",
   "description": "Default 0; range -32768 to 32767",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "UI20 Lua",
   "description": "Default 0; range -32768 to 32767",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "UI22 Lua",
   "description": "Default 0; range -32768 to 32767",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "UI23 Lua",
   "description": "Default 0; range -32768 to 32767",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 206,
   "name": "UI24 Lua",
   "description": "Default 0; range -32768 to 32767",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "Offset Relay Closing",
   "description": "Default 0; range -20,000 to 20,000",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 208,
   "name": "Offset Relay Opening",
   "description": "Default 0; range -20,000 to 20,000",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 209,
   "name": "Threshold",
   "description": "Default 40°F; range 32°F to 45°F",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 210,
   "name": "Hysteresis",
   "description": "Default 4°F; range 0°F to 100°F",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "Shed Offset",
   "description": "Default 4°F (2°C); range 4°F (2°C) to 10°F (5.5°C)",
   "units": "°F/°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "UI16 Binary Input",
   "description": "Default 0",
   "units": "",
   "access": "R",
   "states": "0 = Activated, 1 = Not Activated"
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "UI17 Binary Input",
   "description": "Default 0",
   "units": "",
   "access": "R",
   "states": "0 = Activated, 1 = Not Activated"
  },
  {
   "type": "BI",
   "instance": 91,
   "name": "UI19 Binary Input",
   "description": "Default 0",
   "units": "",
   "access": "R",
   "states": "0 = Activated, 1 = Not Activated"
  },
  {
   "type": "BI",
   "instance": 94,
   "name": "UI20 Binary Input",
   "description": "Default 0",
   "units": "",
   "access": "R",
   "states": "0 = Activated, 1 = Not Activated"
  },
  {
   "type": "BI",
   "instance": 95,
   "name": "UI22 Binary Input",
   "description": "Default 0",
   "units": "",
   "access": "R",
   "states": "0 = Activated, 1 = Not Activated"
  },
  {
   "type": "BI",
   "instance": 96,
   "name": "UI23 Binary Input",
   "description": "Default 0",
   "units": "",
   "access": "R",
   "states": "0 = Activated, 1 = Not Activated"
  },
  {
   "type": "BI",
   "instance": 97,
   "name": "UI24 Binary Input",
   "description": "Default 0",
   "units": "",
   "access": "R",
   "states": "0 = Activated, 1 = Not Activated"
  },
  {
   "type": "BO",
   "instance": 25,
   "name": "G Fan Status",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BO",
   "instance": 26,
   "name": "Y1 Status",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BO",
   "instance": 27,
   "name": "UY2 Status",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BO",
   "instance": 28,
   "name": "W1 Status",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BO",
   "instance": 29,
   "name": "W2/OB Status",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BO",
   "instance": 94,
   "name": "UO10 Binary Output",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BO",
   "instance": 98,
   "name": "BO1 Aux. Out",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BO",
   "instance": 101,
   "name": "UO11 Binary Output",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BO",
   "instance": 102,
   "name": "UO12 Binary Output",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Door Status",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Closed, 1 = Open"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Door Installed",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = No, 1 = Yes"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Window Status",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Closed, 1 = Open"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Window Installed",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = No, 1 = Yes"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Low Battery",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "Force High Backlight",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "Long Message Display",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Clock Alarm",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Exception Status",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "Local Motion",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = No Motion, 1 = Motion"
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "Window Alarm",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "Filter Alarm",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "Service Alarm",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "Dehumidification Status",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "Fan Lock Alarm",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "Recovery Status",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "CO2 Alarm",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "Low Air Alarm",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "Frost Alarm",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "Water Leak",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "Water Installed",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = No, 1 = Yes"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "Water Status",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Normal, 1 = Leak"
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "Low Temperature",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "Shed Demand",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Closed, 1 = Open"
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "Shed Status",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = No, 1 = Yes"
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "Shed Override",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = Closed, 1 = Open"
  },
  {
   "type": "BV",
   "instance": 200,
   "name": "ZigBee PIR Status",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = No, 1 = Yes"
  },
  {
   "type": "BV",
   "instance": 201,
   "name": "ZigBee Sensor Motion",
   "description": "Default 0",
   "units": "",
   "access": "C",
   "states": "0 = No Motion, 1 = Motion"
  },
  {
   "type": "CSV",
   "instance": 1,
   "name": "Short Screen Message",
   "description": "Text, length 0 to 64",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 2,
   "name": "Long Screen Message",
   "description": "Text, length 0 to 480",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 3,
   "name": "Ext. Mem. Revision",
   "description": "Text, length 0 to 9",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 4,
   "name": "Wi-Fi Device Name",
   "description": "Text, length 0 to 63",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 5,
   "name": "Wi-Fi Firmware Version",
   "description": "Text, length 0 to 63",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 6,
   "name": "MAC Address",
   "description": "Text, length 0 to 18",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 7,
   "name": "Wi-Fi Network SSID",
   "description": "Text, length 0 to 33",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 8,
   "name": "Wi-Fi Network IP Address",
   "description": "Text, length 0 to 46",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 9,
   "name": "ZigBee Firmware Revision",
   "description": "Text, length 0 to 32",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 10,
   "name": "ZigBee IEEE Address",
   "description": "Text, length 0 to 18",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 1,
   "name": "BACnet Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Offline, 2 = Online"
  },
  {
   "type": "MI",
   "instance": 2,
   "name": "Network Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Not det., 2 = Pwr on, 3 = No NWK, 4 = Joined, 5 = Online"
  },
  {
   "type": "MI",
   "instance": 33,
   "name": "Effective Occupancy",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Occupied, 2 = Unoccupied, 3 = Override, 4 = Standby"
  },
  {
   "type": "MI",
   "instance": 210,
   "name": "Wireless Device 1 - Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Closed, 3 = Opened, 4 = No Motion, 5 = Motion, 6 = Normal, 7 = Leak"
  },
  {
   "type": "MI",
   "instance": 211,
   "name": "Wireless Device 1 - Battery",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Normal, 3 = Low"
  },
  {
   "type": "MI",
   "instance": 212,
   "name": "Wireless Device 1 - Communication Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Not Paired, 2 = Online, 3 = Invalid, 4 = Offline"
  },
  {
   "type": "MI",
   "instance": 220,
   "name": "Wireless Device 2 - Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Closed, 3 = Opened, 4 = No Motion, 5 = Motion, 6 = Normal, 7 = Leak"
  },
  {
   "type": "MI",
   "instance": 221,
   "name": "Wireless Device 2 - Battery",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Normal, 3 = Low"
  },
  {
   "type": "MI",
   "instance": 222,
   "name": "Wireless Device 2 - Communication Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Not Paired, 2 = Online, 3 = Invalid, 4 = Offline"
  },
  {
   "type": "MI",
   "instance": 230,
   "name": "Wireless Device 3 - Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Closed, 3 = Opened, 4 = No Motion, 5 = Motion, 6 = Normal, 7 = Leak"
  },
  {
   "type": "MI",
   "instance": 231,
   "name": "Wireless Device 3 - Battery",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Normal, 3 = Low"
  },
  {
   "type": "MI",
   "instance": 232,
   "name": "Wireless Device 3 - Communication Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Not Paired, 2 = Online, 3 = Invalid, 4 = Offline"
  },
  {
   "type": "MI",
   "instance": 240,
   "name": "Wireless Device 4 - Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Closed, 3 = Opened, 4 = No Motion, 5 = Motion, 6 = Normal, 7 = Leak"
  },
  {
   "type": "MI",
   "instance": 241,
   "name": "Wireless Device 4 - Battery",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Normal, 3 = Low"
  },
  {
   "type": "MI",
   "instance": 242,
   "name": "Wireless Device 4 - Communication Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Not Paired, 2 = Online, 3 = Invalid, 4 = Offline"
  },
  {
   "type": "MI",
   "instance": 250,
   "name": "Wireless Device 5 - Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Closed, 3 = Opened, 4 = No Motion, 5 = Motion, 6 = Normal, 7 = Leak"
  },
  {
   "type": "MI",
   "instance": 251,
   "name": "Wireless Device 5 - Battery",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Normal, 3 = Low"
  },
  {
   "type": "MI",
   "instance": 252,
   "name": "Wireless Device 5 - Communication Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Not Paired, 2 = Online, 3 = Invalid, 4 = Offline"
  },
  {
   "type": "MI",
   "instance": 260,
   "name": "Wireless Device 6 - Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Closed, 3 = Opened, 4 = No Motion, 5 = Motion, 6 = Normal, 7 = Leak"
  },
  {
   "type": "MI",
   "instance": 261,
   "name": "Wireless Device 6 - Battery",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Normal, 3 = Low"
  },
  {
   "type": "MI",
   "instance": 262,
   "name": "Wireless Device 6 - Communication Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Not Paired, 2 = Online, 3 = Invalid, 4 = Offline"
  },
  {
   "type": "MI",
   "instance": 270,
   "name": "Wireless Device 7 - Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Closed, 3 = Opened, 4 = No Motion, 5 = Motion, 6 = Normal, 7 = Leak"
  },
  {
   "type": "MI",
   "instance": 271,
   "name": "Wireless Device 7 - Battery",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Normal, 3 = Low"
  },
  {
   "type": "MI",
   "instance": 272,
   "name": "Wireless Device 7 - Communication Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Not Paired, 2 = Online, 3 = Invalid, 4 = Offline"
  },
  {
   "type": "MI",
   "instance": 280,
   "name": "Wireless Device 8 - Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Closed, 3 = Opened, 4 = No Motion, 5 = Motion, 6 = Normal, 7 = Leak"
  },
  {
   "type": "MI",
   "instance": 281,
   "name": "Wireless Device 8 - Battery",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Normal, 3 = Low"
  },
  {
   "type": "MI",
   "instance": 282,
   "name": "Wireless Device 8 - Communication Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Not Paired, 2 = Online, 3 = Invalid, 4 = Offline"
  },
  {
   "type": "MI",
   "instance": 290,
   "name": "Wireless Device 9 - Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Closed, 3 = Opened, 4 = No Motion, 5 = Motion, 6 = Normal, 7 = Leak"
  },
  {
   "type": "MI",
   "instance": 291,
   "name": "Wireless Device 9 - Battery",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Normal, 3 = Low"
  },
  {
   "type": "MI",
   "instance": 292,
   "name": "Wireless Device 9 - Communication Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Not Paired, 2 = Online, 3 = Invalid, 4 = Offline"
  },
  {
   "type": "MI",
   "instance": 300,
   "name": "Wireless Device 10 - Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Closed, 3 = Opened, 4 = No Motion, 5 = Motion, 6 = Normal, 7 = Leak"
  },
  {
   "type": "MI",
   "instance": 301,
   "name": "Wireless Device 10 - Battery",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Normal, 3 = Low"
  },
  {
   "type": "MI",
   "instance": 302,
   "name": "Wireless Device 10 - Communication Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Not Paired, 2 = Online, 3 = Invalid, 4 = Offline"
  },
  {
   "type": "MI",
   "instance": 312,
   "name": "Effective Temperature Sensor",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Wired, 2 = Internal, 3 = WL IO, 4 = WL 1, 5 = WL 2, 6 = WL 3, 7 = WL 4, 8 = WL 5, 9 = WL 6, 10 = WL 7, 11 = WL 8, 12 = WL 9, 13 = WL 10, 4 = WL GP"
  },
  {
   "type": "MI",
   "instance": 313,
   "name": "Effective Relative Humidity Sensor",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Internal, 3 = WL 1, 4 = WL 2, 5 = WL 3, 6 = WL 4, 7 = WL 5, 8 = WL 6, 9 = WL 7, 10 = WL 8, 11 = WL 9, 12 = WL 10, 13 = WL GP"
  },
  {
   "type": "MI",
   "instance": 314,
   "name": "Effective System Mode",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Cool, 2 = Heat"
  },
  {
   "type": "MI",
   "instance": 315,
   "name": "Wi-Fi Module Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Offline, 2 = Initializing, 3 = Ready, 4 = Booting, 5 = Resetting, 6 = Fail, 7 = Testing"
  },
  {
   "type": "MI",
   "instance": 316,
   "name": "Wi-Fi Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Idle, 2 = Associate, 3 = Config., 4 = Ready, 5 = Online, 6 = Disconn., 7 = Failure"
  },
  {
   "type": "MI",
   "instance": 317,
   "name": "BACnet IP Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MI",
   "instance": 318,
   "name": "SMTP Server Status",
   "description": "Default 1",
   "units": "",
   "access": "R",
   "states": "1 = Unknown, 2 = Disabled, 3 = Offline, 4 = Online"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "Long Message Background Color",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = White, 2 = Green, 3 = Blue, 4 = Grey, 5 = Dark Grey, 6 = Default, 7 = Red"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "HMI Color",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = White, 2 = Green, 3 = Blue, 4 = Grey, 5 = Dark Grey"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "Main Display",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Temperature, 2 = Setpoint"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "Language",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = English, 2 = French, 3 = Spanish, 4 = Chinese, 5 = Russian, 6 = Arabic, 7 = Bulgarian, 8 = Czech, 9 = Danish, 10 = Dutch, 11 = Finnish, 12 = German, 13 = Hungarian, 14 = Indonesian, 15 = Italian, 16 = Norwegian, 17 = Polish, 18 = Portuguese, 19 = Slovak, 20 = Swedish, 21 = Turkish, 22 = Japanese, 23 = Hebrew"
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "Time Format",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = AM-PM, 2 = 24 Hours"
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "Network Units",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = SI, 2 = Imperial"
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "Network Language",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = English, 2 = French, 3 = Spanish"
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "BACnet Baud Rate",
   "description": "Default 7",
   "units": "",
   "access": "C",
   "states": "1 = 9600, 2 = 19200, 3 = 38400, 4 = 57600, 5 = 76800, 6 = 115200, 7 = Auto"
  },
  {
   "type": "MV",
   "instance": 10,
   "name": "Occupancy Command",
   "description": "Default 2",
   "units": "",
   "access": "C",
   "states": "1 = Loc. occ, 2 = Occupied, 3 = Unocc."
  },
  {
   "type": "MV",
   "instance": 11,
   "name": "Standby Mode",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Absolute, 2 = Offset"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "Fan Delay",
   "description": "Default 2",
   "units": "",
   "access": "C",
   "states": "1 = Off, 2 = On"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "Dehumidification Lockout",
   "description": "Default 2",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 16,
   "name": "System Mode",
   "description": "Default 4",
   "units": "",
   "access": "C",
   "states": "1 = Off, 2 = Auto, 3 = Cool, 4 = Heat"
  },
  {
   "type": "MV",
   "instance": 17,
   "name": "Fan Mode",
   "description": "Default 2",
   "units": "",
   "access": "C",
   "states": "1 = On, 2 = Auto, 3 = Smart"
  },
  {
   "type": "MV",
   "instance": 32,
   "name": "Standby Screen",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = No, 2 = Yes, 3 = Occ. only, 4 = Screen sav"
  },
  {
   "type": "MV",
   "instance": 46,
   "name": "UI16 Configuration",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = None, 2 = Rem NSB, 3 = Motion NO, 4 = Motion NC, 5 = Window, 6 = Fan Lock"
  },
  {
   "type": "MV",
   "instance": 47,
   "name": "UI17 Configuration",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = None, 2 = Door dry, 3 = Override, 4 =Filter, 5 = Service"
  },
  {
   "type": "MV",
   "instance": 49,
   "name": "UI19 Configuration",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = None, 2 = CO2"
  },
  {
   "type": "MV",
   "instance": 51,
   "name": "Temperature Units",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = °C, 2 = °F"
  },
  {
   "type": "MV",
   "instance": 55,
   "name": "Frost Protection",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Off, 2 = On"
  },
  {
   "type": "MV",
   "instance": 58,
   "name": "Setpoint Function",
   "description": "Default 2",
   "units": "",
   "access": "C",
   "states": "1 = Dual SP, 2 = Attach SP"
  },
  {
   "type": "MV",
   "instance": 70,
   "name": "Relative Humidity Display",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 71,
   "name": "Smart Recovery",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Off, 2 = On"
  },
  {
   "type": "MV",
   "instance": 72,
   "name": "Economizer Configuration",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Off, 2 = On"
  },
  {
   "type": "MV",
   "instance": 73,
   "name": "Schedule Menu",
   "description": "Default 2",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled, 3 = Dis. no. clk., 4 =En. no. clk."
  },
  {
   "type": "MV",
   "instance": 79,
   "name": "Mechanical Cooling",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Off, 2 = On"
  },
  {
   "type": "MV",
   "instance": 92,
   "name": "BO1 Auxiliary Configuration",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = NO, 2 = NC"
  },
  {
   "type": "MV",
   "instance": 95,
   "name": "Fan Control Heat",
   "description": "Default 2",
   "units": "",
   "access": "C",
   "states": "1 = Off, 2 = On"
  },
  {
   "type": "MV",
   "instance": 96,
   "name": "UO9 Configuration",
   "description": "Default 4",
   "units": "",
   "access": "C",
   "states": "1 = Analog, 2 = Binary, 3 = Relay RC, 4 = Relay RH"
  },
  {
   "type": "MV",
   "instance": 97,
   "name": "UO10 Configuration",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Analog, 2 = Binary, 3 = Relay RC"
  },
  {
   "type": "MV",
   "instance": 98,
   "name": "UO11 Configuration",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Analog, 2 = Binary"
  },
  {
   "type": "MV",
   "instance": 99,
   "name": "UO12 Configuration",
   "description": "Default 2",
   "units": "",
   "access": "C",
   "states": "1 = Analog, 2 = Binary"
  },
  {
   "type": "MV",
   "instance": 100,
   "name": "English",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Enabled"
  },
  {
   "type": "MV",
   "instance": 101,
   "name": "French",
   "description": "Default 2",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 102,
   "name": "Spanish",
   "description": "Default 2",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 103,
   "name": "Chinese",
   "description": "Default 2",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 104,
   "name": "Russian",
   "description": "Default 2",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 110,
   "name": "Occupancy Screen",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Motion, 2 = Schedule"
  },
  {
   "type": "MV",
   "instance": 111,
   "name": "Mode Button",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Normal, 2 = Off-Auto"
  },
  {
   "type": "MV",
   "instance": 112,
   "name": "Control Status",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Off, 2 = Cool, 3 = Heat"
  },
  {
   "type": "MV",
   "instance": 113,
   "name": "Node Type",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Router, 2 = Coordinator"
  },
  {
   "type": "MV",
   "instance": 114,
   "name": "Custom Icon Buttons",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Default, 2 = None, 3 = System mode Heat/Cool, 4 = System mode On/Off, 5 = Fan mode, 6 = Override, 7 = Units, 8 = Help, 9 = Language, 10 = Schedule, 11 = Lighting, 12 = Blind, 13 = Lamp, 14 = Energy, 15 = Make up room, 16 = Setting, 17 = Timer"
  },
  {
   "type": "MV",
   "instance": 115,
   "name": "Custom Behavior",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Default, 2 = No function, 3 = System mode function, 4 = Fan function, 5 = Override, 6 = Schedule, 7 = Units, 8 = Help, 9= Language, 10 = Configuration, 11 = Custom, 12 = Standby"
  },
  {
   "type": "MV",
   "instance": 116,
   "name": "Comfort or Economy",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Comfort, 2 = Economy"
  },
  {
   "type": "MV",
   "instance": 117,
   "name": "Reversing Valve",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = O, 2 = B"
  },
  {
   "type": "MV",
   "instance": 118,
   "name": "Comp. Interlock",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Off, 2 = On"
  },
  {
   "type": "MV",
   "instance": 119,
   "name": "Application",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Rooftop, 2 = Heat Pump"
  },
  {
   "type": "MV",
   "instance": 120,
   "name": "Arabic",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 121,
   "name": "Bulgarian",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled"
  },
  {
   "type": "MV",
   "instance": 122,
   "name": "Czech",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 123,
   "name": "Danish",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 124,
   "name": "Dutch",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 125,
   "name": "Finnish",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 126,
   "name": "German",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 127,
   "name": "Hungarian",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 128,
   "name": "Indonesian",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 129,
   "name": "Italian",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 130,
   "name": "Norwegian",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 131,
   "name": "Polish",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 132,
   "name": "Portuguese",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 133,
   "name": "Slovak",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 134,
   "name": "Swedish",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 135,
   "name": "Turkish",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 136,
   "name": "Schedule Type",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = 7 days, 2 = 5 + 2 days, 3 = 5 + 1 + 1 days"
  },
  {
   "type": "MV",
   "instance": 137,
   "name": "Schedule Events",
   "description": "Default 3",
   "units": "",
   "access": "C",
   "states": "1 = 2/day, 2 = 4/day, 3 = 6/day"
  },
  {
   "type": "MV",
   "instance": 140,
   "name": "UI19 Input Type",
   "description": "Default 3",
   "units": "",
   "access": "C",
   "states": "1 = Thermistor, 2 = Binary, 3 = Voltage"
  },
  {
   "type": "MV",
   "instance": 141,
   "name": "UI20 Input Type",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Thermistor, 2 = Binary, 3 = Voltage"
  },
  {
   "type": "MV",
   "instance": 142,
   "name": "UI22 Input Type",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Thermistor, 2 = Binary, 3 = Voltage"
  },
  {
   "type": "MV",
   "instance": 143,
   "name": "UI23 Input Type",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Thermistor, 2 = Binary, 3 = Voltage"
  },
  {
   "type": "MV",
   "instance": 144,
   "name": "UI224 Input Type",
   "description": "Default 3",
   "units": "",
   "access": "C",
   "states": "1 = Thermistor, 2 = Binary, 3 = Voltage, 4 = Reserved"
  },
  {
   "type": "MV",
   "instance": 145,
   "name": "Temperature Sensor",
   "description": "Default 3",
   "units": "",
   "access": "C",
   "states": "1 = Wired, 2 = Internal, 3 = WL IO, 4 = WL 1, 5 = WL 2, 6 = WL 3, 7 = WL 4, 8 = WL 5, 9 = WL 6, 10 = WL 7, 11 = WL 8, 12 = WL 9, 13 = WL 10, 14 = WL GP"
  },
  {
   "type": "MV",
   "instance": 146,
   "name": "CO2 Sensor",
   "description": "Default 2",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 147,
   "name": "CO2 Auto Calibration",
   "description": "Default 2",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled"
  },
  {
   "type": "MV",
   "instance": 148,
   "name": "Lock Screen",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = No, 2 = Yes"
  },
  {
   "type": "MV",
   "instance": 149,
   "name": "RH Sensor",
   "description": "Default 2",
   "units": "",
   "access": "C",
   "states": "1 = None, 2 = Internal, 3 = WL 1, 4 = WL 2, 5 = WL 3, 6 = WL 4, 7 = WL 5, 8 = WL 6, 9 = WL 7, 10 = WL 8, 11 = WL 9, 12 = WL 10, 13 = WL GP"
  },
  {
   "type": "MV",
   "instance": 150,
   "name": "Auto Mode Enable",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = None, 2 = T-rH CO2, 3 = T-rH"
  },
  {
   "type": "MV",
   "instance": 151,
   "name": "ADR Permission",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Off, 2 = On"
  },
  {
   "type": "MV",
   "instance": 152,
   "name": "Wireless Device GP - Function",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Off, 2 = On"
  },
  {
   "type": "MV",
   "instance": 153,
   "name": "Function",
   "description": "Default 2",
   "units": "",
   "access": "C",
   "states": "1 = Remove, 2 = None, 3 = T"
  },
  {
   "type": "MV",
   "instance": 155,
   "name": "Japanese",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 156,
   "name": "Hebrew",
   "description": "Default 1",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2=Enabled"
  },
  {
   "type": "MV",
   "instance": 210,
   "name": "Wireless Device 1 - Function",
   "description": "Default 6",
   "units": "",
   "access": "C",
   "states": "1 = None, 2 = Window, 3 = Door, 4 = Motion, 5 = Status, 6 = Remove, 7 = Water"
  },
  {
   "type": "MV",
   "instance": 220,
   "name": "Wireless Device 2 - Function",
   "description": "Default 6",
   "units": "",
   "access": "C",
   "states": "1 = None, 2 = Window, 3 = Door, 4 = Motion, 5 = Status, 6 = Remove, 7 = Water"
  },
  {
   "type": "MV",
   "instance": 230,
   "name": "Wireless Device 3 - Function",
   "description": "Default 6",
   "units": "",
   "access": "C",
   "states": "1 = None, 2 = Window, 3 = Door, 4 = Motion, 5 = Status, 6 = Remove, 7 = Water"
  },
  {
   "type": "MV",
   "instance": 240,
   "name": "Wireless Device 4 - Function",
   "description": "Default 6",
   "units": "",
   "access": "C",
   "states": "1 = None, 2 = Window, 3 = Door, 4 = Motion, 5 = Status, 6 = Remove, 7 = Water"
  },
  {
   "type": "MV",
   "instance": 250,
   "name": "Wireless Device 5 - Function",
   "description": "Default 6",
   "units": "",
   "access": "C",
   "states": "1 = None, 2 = Window, 3 = Door, 4 = Motion, 5 = Status, 6 = Remove, 7 = Water"
  },
  {
   "type": "MV",
   "instance": 260,
   "name": "Wireless Device 6 - Function",
   "description": "Default 6",
   "units": "",
   "access": "C",
   "states": "1 = None, 2 = Window, 3 = Door, 4 = Motion, 5 = Status, 6 = Remove, 7 = Water"
  },
  {
   "type": "MV",
   "instance": 270,
   "name": "Wireless Device 7 - Function",
   "description": "Default 6",
   "units": "",
   "access": "C",
   "states": "1 = None, 2 = Window, 3 = Door, 4 = Motion, 5 = Status, 6 = Remove, 7 = Water"
  },
  {
   "type": "MV",
   "instance": 280,
   "name": "Wireless Device 8 - Function",
   "description": "Default 6",
   "units": "",
   "access": "C",
   "states": "1 = None, 2 = Window, 3 = Door, 4 = Motion, 5 = Status, 6 = Remove, 7 = Water"
  },
  {
   "type": "MV",
   "instance": 290,
   "name": "Wireless Device 9 - Function",
   "description": "Default 6",
   "units": "",
   "access": "C",
   "states": "1 = None, 2 = Window, 3 = Door, 4 = Motion, 5 = Status, 6 = Remove, 7 = Water"
  },
  {
   "type": "MV",
   "instance": 300,
   "name": "Wireless Device 10 - Function",
   "description": "Default 6",
   "units": "",
   "access": "C",
   "states": "1 = None, 2 = Window, 3 = Door, 4 = Motion, 5 = Status, 6 = Remove, 7 = Water"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/lg/multisite-ms8650",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
