{
 "manufacturer": "Mark Climate",
 "manufacturer_slug": "mark-climate",
 "model": "Airstream AHU (OJ Air2 controller)",
 "model_slug": "airstream-ahu-oj-air2",
 "aliases": [
  "Mark Airstream",
  "Airstream",
  "OJ-Air2Master",
  "OJ Air2 Master",
  "OJ-Air2"
 ],
 "equipment_type": "Air handling unit controller",
 "applies_to": "Mark Airstream air handling units controlled by an OJ Electronics OJ-Air2 Master controller.",
 "summary": "Mark's Airstream AHU manual reproduces the OJ Electronics OJ-Air2 Master register list, with a Modbus address and a BACnet object for each parameter. The controller is a BACnet IP device (B-AAC) on its RJ45 Ethernet port. This list holds the 878 parameters that have a BACnet object (AI, AV, BI, BV); rows with NA in the BACnet column are Modbus-only and left out. Every value is readable whatever the unit's options, but it is only used when the matching component or sensor is installed.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": "OJ Air2 program version 4.18 or later (BACnet section)",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Access follows the object group headings: Analog/Binary value (R/W), Analog/Binary input (R).",
  "Min/max and the [1/100 °C] or [1/100 %] scaling in descriptions come from the shared Modbus/BACnet table; the doc does not say whether BACnet values are scaled.",
  "The table prints AV304 twice: for Humid_SupSet (humidity setpoint, Modbus 4x0228) and for RecMaxFresh (Modbus 4x0359). Only RecMaxFresh is listed here, since it follows AV302/AV303 in sequence; check Humid_SupSet on a live unit.",
  "Some names print with a space (e.g. 'ZM1 RoomTmpSet', 'BMS InpStat'); they are kept as printed.",
  "Flow points read in l/s, m3/h or CFM depending on the unit selected in the controller."
 ],
 "source": {
  "title": "Manual tehnic Modbus Bacnet - Mark Airstream AHU (OJ Air2 Master Modbus/BACnet)",
  "doc_number": "0661151_R03",
  "revision_date": "2021-07",
  "url": "https://www.markclimate.com/app/uploads/sites/10/2022/09/Manual-tehnic-Modbus-Bacnet-Mark-Airstream-AHU.pdf"
 },
 "integration": {
  "summary": "Run the unit from the BMS with AV244 BMSDrfCtrlReg (11 = stop, 105 = low, 414 = medium, 210 = high speed), which only works once the physical 'Operating mode via BMS' input is active (BI199 BMS InpStat reports it). Write the temperature setpoint to AV134, read AI0 DriftMode for the actual mode, the supply and outdoor temperatures and flows, BI29 for any active alarm, and pulse BV0 to reset alarms.",
  "minimum_points": [
   {
    "ref": "AV 244",
    "name": "BMSDrfCtrlReg",
    "why": "BMS run mode: 11 stop, 105 low, 414 medium, 210 high"
   },
   {
    "ref": "AV 134",
    "name": "TempRegSet",
    "why": "Temperature setpoint for the active control type"
   },
   {
    "ref": "BV 0",
    "name": "Alr_Reset",
    "why": "Alarm reset (returns to 0 by itself)"
   },
   {
    "ref": "AI 0",
    "name": "DriftMode",
    "why": "Actual mode: 0-99 stopped, 100+ running"
   },
   {
    "ref": "AI 16",
    "name": "SupTemp",
    "why": "Supply air temperature"
   },
   {
    "ref": "AI 20",
    "name": "OutDoorTemp",
    "why": "Outdoor air temperature"
   },
   {
    "ref": "AI 5",
    "name": "SupFlow",
    "why": "Supply air flow"
   },
   {
    "ref": "BI 29",
    "name": "AlrActive",
    "why": "Any active alarm"
   }
  ],
  "enable": "AV244 BMSDrfCtrlReg sets the BMS operating mode (11 stop, 105 low, 414 medium, 210 high, 211 summer night cooling, 220 night heating). BMS modes only take effect after the physical input 'Operating mode via BMS' is activated; BI199 BMS InpStat reports the BMS-control activation status. AV0 ManDriftMode is the controller's own auto/manual/calendar selection.",
  "heartbeat": null,
  "remote_sensors": "To use a BMS outdoor temperature set BV15 MBTOutDAct and write AV245 MBT_OutDoor; for room temperature set BV16 MBTRoom1Activ and write AV246 MBT_Room1. Alarms flag BMS room and outdoor values that are out of range.",
  "setup": [
   "BACnet IP on the RJ45 port, UDP 47808.",
   "The device instance is set automatically from the last 5 digits of the controller's IP address (e.g. 172.21.0.95 gives 95), only at power-up or restart.",
   "Up to 300 values can be subscribed for COV at once."
  ],
  "gotchas": [
   "Writing AV244 does nothing until the 'Operating mode via BMS' digital input is active.",
   "Changing the IP address changes the device instance after the next restart.",
   "Many AVs are commissioning settings (pump modes, alarm limits); keep cyclic BMS writes to the command and setpoint points.",
   "Rows with NA in the BACnet column are Modbus-only and are not in this list; a few BACnet objects have no Modbus register."
  ]
 },
 "points": [
  {
   "type": "BV",
   "instance": 0,
   "name": "Alr_Reset",
   "description": "Alarm reset signal (AutoReturn to zero)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "CoolRecovFunc",
   "description": "Cooling recovery: ON/OFF",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "SN_Func",
   "description": "Summer night cooling: ON/OFF",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "SWTC_Func",
   "description": "Summer/winter temp. compensation: ON/OFF",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "FlwTmpCmpFunc",
   "description": "Flow/outdoor temperature compensation: ON/OFF",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "RecircFunc",
   "description": "Recirculation: ON/OFF",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "CoolFlwForceFc",
   "description": "Forced flow with cooling demand: ON/OFF",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "TimeSw-SumFunc",
   "description": "Automatic summer/winter time: ON/OFF",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "ExtDrfHiPeriod",
   "description": "Input for forced high speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "ExtDrfPeriodON",
   "description": "Run-on time for forced high speed active",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "ManZeroCali",
   "description": "Start manual zero calibration (can be used together with automatic zero calibration)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "AutoZeroCali",
   "description": "Automatic zero calibration: ON/OFF",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "FiltDynAlrFunc",
   "description": "Dynamic filter alarm –> ON/OFF",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "FiltCalibrate",
   "description": "Start filter calibration. Is automatically reset to zero (OFF) once calibration has been completed.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "FiltCaliDone",
   "description": "Filter calibration completed (valid filter data)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "CmbEnCtrlMB",
   "description": "Enable combi coil for control via external Modbus [1=Modbus/0=Dig. input]",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "CmbEnHeatMB",
   "description": "Hot water supply is available for the combi coil",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "CmbEnCoolMB",
   "description": "Cold water supply is available for the combi coil",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "MBTOutDAct",
   "description": "Activate outdoor temperature from BMS",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "MBTRoom1Activ",
   "description": "Activate room temperature from BMS",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "MBForceRecirc",
   "description": "Force recirc via Ext. Modbus",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "MBEnblForceRec",
   "description": "Enable Modbus Force recirc signal",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 0,
   "name": "Operation",
   "description": "Operation ON/OFF",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "ExtStop",
   "description": "External stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "ExtHiSpeed",
   "description": "Externalhigh speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "ExtDrfLoSpeed",
   "description": "Extended low speed –> Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "ExtDrfHiSpeed",
   "description": "Extended high speed –> Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 78,
   "name": "ExtBrandStop",
   "description": "Status Brandstop input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 225,
   "name": "ExtDrfMeSpeed",
   "description": "Extended medium speed –> Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "ElBattPowerRed",
   "description": "Power to electric heating coil reduced due to low flow",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "SN_Drift",
   "description": "Summer night cooling is active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "SN_Reset",
   "description": "Reset parameters for summer night cooling (new calculation is initiated)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "SWTC_WintComp",
   "description": "Winter temperature compensation is active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "SWTC_SumComp",
   "description": "Summer temperature compensation is active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "SW_Status",
   "description": "Summer/winter actual status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "RecircStatus",
   "description": "Recirculation status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "EXC_Exercise",
   "description": "Exercising heat exchanger –> Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "CExcIceProtect",
   "description": "Signal to cross-flow exchanger reduced (frost protection)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "SupDuctMinFlow",
   "description": "Supply duct pressure controller reduced to min. flow",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "SupDuctMaxFlow",
   "description": "Supply duct pressure controller increased to max. flow",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "ExtDuctMinFlow",
   "description": "Extract duct pressure controller reduced to min. flow",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "ExtDuctMaxFlow",
   "description": "Extract duct pressure controller increased to max. flow",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "CoolRecovery",
   "description": "Cooling recovery –> status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 19,
   "name": "HW1FrostReg",
   "description": "Circulation pump on heating coil: Frost protection –> Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 20,
   "name": "HW1PumpExer",
   "description": "Circulation pump on heating coil: Pump exercising –> Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 21,
   "name": "CW PumpExer",
   "description": "CoolWaterCoil PumpExercise active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 22,
   "name": "Heat_FlwDnReg",
   "description": "Signal to heating coil reduced (insufficient flow) –> Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 23,
   "name": "TempRegMinSup",
   "description": "\"1\" when min. supply temperature control is active.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 24,
   "name": "TempRegMaxSup",
   "description": "\"1\" when max. supply temperature control is active.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 25,
   "name": "BattEXC_Exer",
   "description": "Circulation pump on heat recovery coil:",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 26,
   "name": "Heat_RE1",
   "description": "Heating relay 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 27,
   "name": "Cool_RE1",
   "description": "Cooling relay 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 28,
   "name": "BattEXC_PumpRE",
   "description": "Circulation pump on heat recovery coil:",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "AlrActive",
   "description": "At least one active alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "Alr_RE1",
   "description": "Alarm relay 1 (A-alarm)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 31,
   "name": "Alr_RE2",
   "description": "Alarm relay 2 (B-alarm)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 32,
   "name": "Alr_FireSignal",
   "description": "Fire alarm signal (room sensor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 33,
   "name": "Alr_SmokeSig",
   "description": "Smoke/fire alarm signal (duct sensor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 219,
   "name": "EL1_OverHtBac",
   "description": "Electric coil: High temperature alarm signal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 220,
   "name": "AlrElBattCont",
   "description": "Electric coil: Relay stuck",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "FiltSupAlarm",
   "description": "Filter alarm for supply filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 36,
   "name": "FiltExtAlarm",
   "description": "Filter alarm for extract filter (pressure drop above set limit)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 253,
   "name": "FiltSup2Alarm",
   "description": "Filter Alarm for Sup2-Filter (pressure above Limit)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 254,
   "name": "FiltExt2Alarm",
   "description": "Filter Alarm for Ext2-Filter (pressure above Limit)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 37,
   "name": "SupTempSensErr",
   "description": "Supply temperature sensor – sensor fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 38,
   "name": "ExtTempSensErr",
   "description": "Extract temperature sensor – sensor fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 39,
   "name": "OutDoorSensErr",
   "description": "Outdoor temperature sensor – sensor fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "RoomSensErr",
   "description": "Room temperature sensor – sensor fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 41,
   "name": "ExhaustSensErr",
   "description": "Exhaust temperature sensor – sensor fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 42,
   "name": "HW1SensErr",
   "description": "Heating coil temperature sensor – sensor fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "BattEXC_SensEr",
   "description": "Heat recovery coil temperature sensor – sensor fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 44,
   "name": "HW1FrostAlr",
   "description": "Heating coil frost alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 45,
   "name": "Cool_SumAlarm",
   "description": "Cooling shared alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "Cool_DI1_Alarm",
   "description": "Cooling digital alarm 1 input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 47,
   "name": "Cool_DI2_Alarm",
   "description": "Cooling digital alarm 2 input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "Cool_DI3_Alarm",
   "description": "Cooling digital alarm 3 input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "Cool_DI4_Alarm",
   "description": "Cooling digital alarm 4 input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "SupMotorON",
   "description": "Supply motor ON/OFF",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "SupMotorAlarm",
   "description": "Supply Motor Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "FCsupMtrAlrVlo",
   "description": "Supply motor low voltage alarm (only with OJ-FC)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "FCsupMtrAlrVhi",
   "description": "Supply motor high voltage alarm(only with OJ-FC)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "FCsupMtrAlrIhi",
   "description": "Supply motor high current alarm (only with OJ-FC), motor protection",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 55,
   "name": "FCsupMtrAlrTmp",
   "description": "Supply motor temperature alarm (only with OJ-FC)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "FCsupMtrAlrPhs",
   "description": "Supply motor phase fault alarm (only with OJ-FC)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 58,
   "name": "FCsupMtrIhiLim",
   "description": "Supply motor high current limit: short-circuit protection (only with OJ-FC)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "FCsupMtrAlrRip",
   "description": "SupplyMotor V Ripple Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 59,
   "name": "ExtMotorON",
   "description": "Extract motor ON/OFF",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 61,
   "name": "FCextMtrAlrVlo",
   "description": "Extract motor low voltage alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 62,
   "name": "FCextMtrAlrVhi",
   "description": "Extract motor high voltage alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 63,
   "name": "FCextMtrAlrIhi",
   "description": "Extract motor high current alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 64,
   "name": "FCextMtrAlrTmp",
   "description": "Extract motor temperature alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 65,
   "name": "FCextMtrAlrPhs",
   "description": "Extract motor phase fault alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 67,
   "name": "FCextMtrIhiLim",
   "description": "Extract motor high current limit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 66,
   "name": "FCextMtrAlrRip",
   "description": "ExtractMotor V Ripple Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 68,
   "name": "EXC_ON",
   "description": "Rotary heat exchanger – motor control ON/OFF(only with OJ-RHX2M)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 69,
   "name": "EXC_Reset",
   "description": "Rotary heat exchanger – reset signal  (only with OJ-RHX2M)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 70,
   "name": "EXC_Direction",
   "description": "Rotary heat exchanger – rotation direction  (only with OJ-RHX2M)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 71,
   "name": "EXC_RotAlarm",
   "description": "Rotary heat exchanger – rotation alarm  (only with OJ-RHX2M)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 72,
   "name": "EXC_VloAlarm",
   "description": "Rotary heat exchanger – low voltage alarm  (only with OJ-RHX2M)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 73,
   "name": "EXC_VhiAlarm",
   "description": "Rotary heat exchanger – high voltage alarm(only with OJ-RHX2M)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 74,
   "name": "EXC_IhiAlarm",
   "description": "Rotary heat exchanger – high current alarm  (only with OJ-RHX2M)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 75,
   "name": "EXC_TempAlarm",
   "description": "Rotary heat exchanger – temperature alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 76,
   "name": "EXC_RotSignal",
   "description": "Rotary heat exchanger – rotation signal (only with OJ-RHX2M)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 77,
   "name": "EXC_Overload",
   "description": "Rotary heat exchanger – torque overload  (only with OJ-RHX2M)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 93,
   "name": "PH_PowReduce",
   "description": "Pre-heating coil - Output reduction, low air volume",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 89,
   "name": "PHFrostRegAct",
   "description": "Pre-heating coil - Relay for active heating/cooling",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 91,
   "name": "PHHeatRelay",
   "description": "Pre-heating coil - Frost protection active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 92,
   "name": "PH_Overheat",
   "description": "Pre-heating coil - Overheating fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 94,
   "name": "PH_HWBSensErr",
   "description": "Pre-heating coil - Return sensor - Sensor fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 88,
   "name": "PHFreezeAlarm",
   "description": "Pre-heating coil - Frost alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 226,
   "name": "PHHeatRelay2",
   "description": "Preheater - heat relay 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 176,
   "name": "PHHeatRelay3",
   "description": "Pre-heating coil - Heat relay 3 (Heat/Cool)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 90,
   "name": "PHPumpExer",
   "description": "Pre-heater Pump exercise active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 108,
   "name": "HP_CoolingActv",
   "description": "Changeover relay heatpump active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 109,
   "name": "HP_De-icingAct",
   "description": "Status bit: De-icing of heatpump",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 107,
   "name": "NO_CStopRTStat",
   "description": "Cooling stopped by room temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 106,
   "name": "NO_CRecovStat",
   "description": "Coolrecovery over damper active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 104,
   "name": "AlrNoREXCali",
   "description": "Alarm - pressure transmitter not calibrated (Ice guard rotor heat exchanger)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 105,
   "name": "AlrSensREXNC",
   "description": "Alarm - pressure transmitter not configered (Ice guard rotor heat exchanger)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 110,
   "name": "AlrRexFrozen",
   "description": "Alarm - rotor heat exchanger blocked by ice (high pressure over rotor wheel)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 111,
   "name": "AlrRexDusty",
   "description": "Alarm - rotor heat exchanger blocked by dirt (high pressure over rotor wheel)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 95,
   "name": "AlrEXCEffToLow",
   "description": "Alarm - Heat recovery efficiency below alarm limit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 86,
   "name": "HW2SensErr",
   "description": "Heating coil 2 - Return sensor - Sensor fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 87,
   "name": "HW2FrostAlr",
   "description": "Heating coil 2 - Frost alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 84,
   "name": "HW2FrostReg",
   "description": "Heating coil 2 - Frost control active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 85,
   "name": "HW2PumpExer",
   "description": "Heating coil 2 - Circulation pump, pump exercising active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 278,
   "name": "Heat_RE2",
   "description": "Heating relay 2 (ExtMod-Reserve)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 212,
   "name": "Heat_RE21",
   "description": "Heating relay 21 (ExtMod-Reserve)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 213,
   "name": "Heat_RE22",
   "description": "Heating relay 22 (ExtMod-Reserve)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 214,
   "name": "Heat_RE23",
   "description": "Heating relay 23 (ExtMod-Reserve)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 215,
   "name": "Heat_RE24",
   "description": "Heating relay 24 (ExtMod-Reserve)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 216,
   "name": "Heat_RE25",
   "description": "Heating relay 25 (ExtMod-Reserve)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 79,
   "name": "AddOnTSens1Err",
   "description": "Add on sensor 1 - Sensor fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 80,
   "name": "AddOnTSens2Err",
   "description": "Add on sensor 2 - Sensor fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 81,
   "name": "AddOnTSens3Err",
   "description": "Add on sensor 3 - Sensor fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 82,
   "name": "AddOnTSens4Err",
   "description": "Add on sensor 4 - Sensor fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 100,
   "name": "AlrFrzBattEXC",
   "description": "Frost alarm fluid-coupled coil (CoilEXC)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 279,
   "name": "CombiTSenErr",
   "description": "Combi coil - Return sensor - Sensor fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 280,
   "name": "CombiFrostAlrH",
   "description": "Combi coil - Frost alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 281,
   "name": "CombiFrostReg",
   "description": "Combi coil - Frost protection active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 282,
   "name": "CombiPumpExer",
   "description": "Combi coil - Circulation pump, pump exercising active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 283,
   "name": "CombiCoolRel",
   "description": "Combi coil; Cooling relay aktive",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 284,
   "name": "CombiHeatRel",
   "description": "Combi coil; Heating relay aktive",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 113,
   "name": "Ht2DelayStatus",
   "description": "Special customer code: Status timer Heat2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 115,
   "name": "Ht2RecBlkAct",
   "description": "Special customer code: Blokcing  Heat2 in recirkulation mode = Aktivated",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 112,
   "name": "Ht2FlowChgAct",
   "description": "Special customer code: Flow changed caused Heat2 is aktivated",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 116,
   "name": "IntRecFlowStat",
   "description": "Special customer code: Status low flow during 100% recirkulation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 117,
   "name": "RecClosDmpAct",
   "description": "Special customer code: Recirkulation damper is closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 114,
   "name": "HT2DelLimBlkNo",
   "description": "Special customer code: Limitting Heat2 is not activated",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 118,
   "name": "HW1RiFaActiv",
   "description": "Max. raise-/fall-time is aktivated",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 277,
   "name": "Alr_FireEvaDmp",
   "description": "Alarm smoke evacuation damper is activated",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 120,
   "name": "EC2supMtAlrVlo",
   "description": "OJ-EC/-DV 2-supply air motor voltage low alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 121,
   "name": "EC2supMtAlrVhi",
   "description": "OJ-EC/-DV 2-supply air motor voltage high alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 122,
   "name": "EC2supMtAlrIhi",
   "description": "OJ-EC/-DV 2-supply air motor high current limit alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 123,
   "name": "EC2supMtAlrTmp",
   "description": "OJ-EC/-DV 2-supply air motor temperature alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 124,
   "name": "EC2supMtAlrPhs",
   "description": "OJ-EC/-DV 2-supply air motor alarm for phase error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 126,
   "name": "EC2supRotBlok",
   "description": "OJ-EC/-DV 2-supply air motor alarm for blocked rotor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 119,
   "name": "EC2supMtIhiLim",
   "description": "OJ-EC/-DV 2-supply/supply air motor high current limit; shortcuit protection",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 128,
   "name": "EC2extMtAlrVlo",
   "description": "OJ-EC/-DV 2-extract/exhaust motor voltage low alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 129,
   "name": "EC2extMtAlrVhi",
   "description": "OJ-EC/-DV 2-extract/exhaust motor voltage high alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 130,
   "name": "EC2extMtAlrIhi",
   "description": "OJ-EC/-DV 2-extract/exhaust motor high current limit alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 131,
   "name": "EC2extMtAlrTmp",
   "description": "OJ-EC/-DV 2-extract/exhaust motor temperature alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 132,
   "name": "EC2extMtAlrPhs",
   "description": "OJ-EC/-DV 2-extract/exhaust motor alarm for phase error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 134,
   "name": "EC2extRotBlok",
   "description": "OJ-EC/-DV 2-extract/exhaust motor alarm for blocked rotor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 127,
   "name": "EC2extMtIhiLim",
   "description": "OJ-EC/-DV 2-extract/exhaust motor high current limit; shortcuit protection",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 155,
   "name": "AlrTTH6202Com",
   "description": "TTH-6202 communication error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 138,
   "name": "ECsupMtrAlrVlo",
   "description": "OJ-EC/-DV-supply air motor voltage low alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 139,
   "name": "ECsupMtrAlrVhi",
   "description": "OJ-EC/-DV-supply air motor voltage high alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 140,
   "name": "ECsupMtrAlrIhi",
   "description": "OJ-EC/-DV-supply air motor high current limit alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 141,
   "name": "ECsupMtrAlrTmp",
   "description": "OJ-EC/-DV-supply air motor temperature alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 142,
   "name": "ECsupMtrAlrPhs",
   "description": "OJ-EC/-DV-supply air motor alarm for phase error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 144,
   "name": "ECsupRotBloked",
   "description": "OJ-EC/-DV-supply air motor alarm for blocked rotor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 137,
   "name": "ECsupMtrIhiLim",
   "description": "OJ-EC/-DV-supply air motor high current limit; shortcuit protection",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 146,
   "name": "ECextMtrAlrVlo",
   "description": "OJ-EC/-DV-extract/exhaust motor voltage low alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 147,
   "name": "ECextMtrAlrVhi",
   "description": "OJ-EC/-DV-extract/exhaust motor voltage high alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 148,
   "name": "ECextMtrAlrIhi",
   "description": "OJ-EC/-DV-extract/exhaust motor high current limit alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 149,
   "name": "ECextMtrAlrTmp",
   "description": "OJ-EC/-DV-extract/exhaust motor temperature alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 150,
   "name": "ECextMtrAlrPhs",
   "description": "OJ-EC/-DV-extract/exhaust motor alarm for phase error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 152,
   "name": "ECextRotBloked",
   "description": "OJ-EC/-DV-extract/exhaust motor alarm for blocked rotor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 145,
   "name": "ECextMtrIhiLim",
   "description": "OJ-EC/-DV-extract/exhaust motor high current limit; shortcuit protection",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 158,
   "name": "AlrExtIO1_Comm",
   "description": "Extention IO-Modul no. 1 - communication error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 159,
   "name": "AlrExtIO2_Comm",
   "description": "Extention IO-Modul no. 2 - communication error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 160,
   "name": "AlrExtIO3_Comm",
   "description": "Extention IO-Modul no. 3 - communication error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 161,
   "name": "AlrExtIO4_Comm",
   "description": "Extention IO-Modul no. 4 - communication error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 162,
   "name": "AlrExtIO5_Comm",
   "description": "Extention IO-Modul no. 5 - communication error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 163,
   "name": "AlrExtIO6_Comm",
   "description": "Extention IO-Modul no. 6 - communication error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 164,
   "name": "AlrExtIO7_Comm",
   "description": "Extention IO-Modul no. 7 - communication error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 165,
   "name": "AlrExtIO8_Comm",
   "description": "Externalal IO-Modul no. 8 - communication error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 167,
   "name": "AlrAddOnSens1",
   "description": "Addon sensor 1 - Sensor error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 168,
   "name": "AlrAddOnSens2",
   "description": "Addon sensor 2 - Sensor error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 169,
   "name": "AlrAddOnSens3",
   "description": "Addon sensor 3 - Sensor error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 170,
   "name": "AlrAddOnSens4",
   "description": "Addon sensor 4 - Sensor error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 174,
   "name": "ROHRiFaActiv",
   "description": "Special customer code functionality",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 175,
   "name": "CmbEnCtrlMB",
   "description": "Combi coil heat/cool control enabled via Modbus",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 173,
   "name": "Cmb2CoolRel",
   "description": "Combi coil; Cooling relay no. 2 aktive",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 178,
   "name": "ECsupEEP_Err",
   "description": "Supply air fan EEprom error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 179,
   "name": "EC2supEEP_Err",
   "description": "Supply air fan 2 EEprom error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 180,
   "name": "ECextEEP_Err",
   "description": "Exhaust air fan EEprom error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 181,
   "name": "EC2extEEP_Err",
   "description": "Exhaust air fan 2 EEeprom error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 182,
   "name": "TTH6040ComAlr",
   "description": "TTH-6040 communikation error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 183,
   "name": "LowOilDXHPAlr",
   "description": "Low oil level cooling compressor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 203,
   "name": "AlrFireManStop",
   "description": "Fire mann stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 204,
   "name": "AlrSmokEvac",
   "description": "Smoke evacuation activated",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 201,
   "name": "BMSRoomTOOR",
   "description": "BMS room sensor out of range",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 202,
   "name": "BMSOutDTOOR",
   "description": "BMS outdoor temperature out of range",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 205,
   "name": "AlrSmokEvaFan",
   "description": "Smoke evacuation fan alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 206,
   "name": "StatInleRel",
   "description": "Output for outdoor air/exhaust air active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 207,
   "name": "StatSupRel",
   "description": "Output for supply air damper aktive",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 208,
   "name": "StatRecRel",
   "description": "Output for recircutation damper  aktive",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 209,
   "name": "ExOutDSensErr",
   "description": "External outdoor temperature sensor - sensor error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 210,
   "name": "PHTempSensErr",
   "description": "Temperature sensor pre-heater - sensor error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 211,
   "name": "CW_TSensErr",
   "description": "Cooling water supply temperature - sensor error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 217,
   "name": "Heat_RE26",
   "description": "Heating relay26 (ExtMod-Reserve)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 218,
   "name": "Combi_PumpRE",
   "description": "Pump relay combi coil activated",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 221,
   "name": "EL2_OverHtBac",
   "description": "Electric coil 2: High temperature alarm signal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 222,
   "name": "AlrBat2Contact",
   "description": "Electric coil 2: Relay stuck",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 223,
   "name": "OutFiltAlrOn",
   "description": "Alarm - Time is out for filter change supply air filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 224,
   "name": "ExtFiltAlrOn",
   "description": "Alarm - Time is out for filter change exhaust air filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 227,
   "name": "FiltCaliDone",
   "description": "Filter calibration done (dynamic mode only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 228,
   "name": "ExtDrfMePeriod",
   "description": "Input for forced medium speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 229,
   "name": "FCAlrSupPoLim",
   "description": "Alarm - Supply air fan, Power limit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 230,
   "name": "FCAlrExtPoLim",
   "description": "Alarm - Exhaust air fan, Power limit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 231,
   "name": "FCAlrSupDVRBlk",
   "description": "Alarm - Supply air fan DV-FC Rotor bloked",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 232,
   "name": "FCAlrExtDVRBlk",
   "description": "Alarm - Exhaust air fan, DV-FC Rotor bloked",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 233,
   "name": "DVAlrSupIStop",
   "description": "Alarm - Supply air fan1, High Current Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 235,
   "name": "DV2AlrSupIStop",
   "description": "Alarm - Supply air fan2, High Current Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 234,
   "name": "DVAlrExtIStop",
   "description": "Alarm - Exhaust air fan1, High Current Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 236,
   "name": "DV2AlrExtIStop",
   "description": "Alarm - Exhaust air fan2, High Current Stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 237,
   "name": "CmbHeatState",
   "description": "Status combi coil = Heating",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 238,
   "name": "CmbCoolState",
   "description": "Status combi coil = Heating",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 239,
   "name": "Pre_OverHtBac",
   "description": "Alarm = over heating pre-heater",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 240,
   "name": "AlrPrhContact",
   "description": "Alarm = preheater relay hanging",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 241,
   "name": "ECSupHiIOAlr",
   "description": "Alarm OJ-EC/-DV supply air = High IO current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 242,
   "name": "ECExtHiIOAlr",
   "description": "Alarm OJ-EC/-DV extract air = High IO current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 243,
   "name": "EC2SupHiIOAlr",
   "description": "Alarm OJ-EC/-DV2 supply air = High IO current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 244,
   "name": "EC2ExtHiIOAlr",
   "description": "Alarm OJ-EC/-DV2 extract air = High IO current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 245,
   "name": "AlrSupFanStop",
   "description": "B-Alr SupFan is stopped",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 246,
   "name": "AlrSMEvacDmp",
   "description": "Smoke Evac Damper not in position",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 247,
   "name": "AlrSMBPassDmp",
   "description": "Smoke Bypass Damper not in position",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 248,
   "name": "DPTH 1ComAlr",
   "description": "Communication Alarm DPTH1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 249,
   "name": "DPTH 2ComAlr",
   "description": "Communication Alarm DPTH2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 250,
   "name": "DPTH 3ComAlr",
   "description": "Communication Alarm DPTH3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 251,
   "name": "DPTH 4ComAlr",
   "description": "Communication Alarm DPTH4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 252,
   "name": "DPTH 5ComAlr",
   "description": "Communication Alarm DPTH5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 255,
   "name": "SupFilt2AlrOn",
   "description": "Alarm from Supplyfilter2filtertimer",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 256,
   "name": "ExtFilt2AlrOn",
   "description": "Alarm from Extractfilter2timer",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 83,
   "name": "AlrFrostLuft",
   "description": "Alarm frost thermostat alarm (digital input)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 125,
   "name": "EC2sup ErrDir",
   "description": "OJ-EC/-DV2-Supply air motor Direction error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 133,
   "name": "EC2ext ErrDir",
   "description": "OJ-EC/-DV-ExtractMotor Direction error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 135,
   "name": "AlrEC2SupCom",
   "description": "OJ-EC/-DV2 Supply Comm Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 136,
   "name": "AlrEC2ExtCom",
   "description": "OJ-EC/-DV2 Extract Comm Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 143,
   "name": "ECsup ErrDir",
   "description": "OJ-EC/-DV-SupplyMotor Direction error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 151,
   "name": "ECext ErrDir",
   "description": "OJ-EC/-DV-ExtractMotor Direction error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 153,
   "name": "AlrOJ ECS Comm",
   "description": "OJ-EC/-DV Supply Comm Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 154,
   "name": "AlrOJ ECE Comm",
   "description": "OJ-EC/-DV Extract Comm Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 156,
   "name": "AlrBDRes7Com",
   "description": "Communication Alarm Belimo ResNo7 Damper",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 157,
   "name": "AlrBDRes7Pos",
   "description": "Position Alarm Belimo ResNo7 Damper",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 166,
   "name": "AlrSupTemp2",
   "description": "Supplysensor 2 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 171,
   "name": "AlrSupMtr",
   "description": "SupMotor Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 172,
   "name": "AlrExtMtr",
   "description": "ExtMotor Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 96,
   "name": "AlrAtvSupComm",
   "description": "Alarm Atv Communication alarm Supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 97,
   "name": "AlrAtvExtComm",
   "description": "Alarm Atv Ccommunication alarm Extract",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 98,
   "name": "AlrAtvSupFC",
   "description": "Alarm Atv FC Supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 99,
   "name": "AlrAtvExtFC",
   "description": "Alarm Atv FC Extract",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 101,
   "name": "AlrDeIceCont",
   "description": "Contact error DeIcer El-coil",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 102,
   "name": "AlrDeIceOverh",
   "description": "DeIcer overheatingsalarm El-coil",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 103,
   "name": "AlrDeIceReduc",
   "description": "DeIcer power reduction alarm El-coil",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 60,
   "name": "ExtMotorAlarm",
   "description": "ExtractMotor ON/OFF",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 257,
   "name": "ZM PIR",
   "description": "ZoneControl PIR Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 258,
   "name": "ZM1 WinFrost",
   "description": "ZoneModule 1 - WindowFrost Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 259,
   "name": "ZM1 PIR",
   "description": "ZoneModule 1 - PIR Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 260,
   "name": "ZM1 RoomTmpErr",
   "description": "ZoneModule 1 - Room Temp Sensor Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 261,
   "name": "ZM1 SupTempErr",
   "description": "ZoneModule 1 - Supply Temp Sensor Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 262,
   "name": "ZM2 WinFrost",
   "description": "ZoneModule 2 - WindowFrost Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 263,
   "name": "ZM2 PIR",
   "description": "ZoneModule 2 - PIR Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 264,
   "name": "ZM2 RoomTmpErr",
   "description": "ZoneModule 2 - Room Temp Sensor Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 265,
   "name": "ZM2 SupTempErr",
   "description": "ZoneModule 2 - Supply Temp Sensor Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 266,
   "name": "ZM3 WinFrost",
   "description": "ZoneModule 3 - WindowFrost Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 267,
   "name": "ZM3 PIR",
   "description": "ZoneModule 3 - PIR Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 268,
   "name": "ZM3 RoomTmpErr",
   "description": "ZoneModule 3 - Room Temp Sensor Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 269,
   "name": "ZM3 SupTempErr",
   "description": "ZoneModule 3 - Supply Temp Sensor Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 270,
   "name": "ZM4 WinFrost",
   "description": "ZoneModule 4 - WindowFrost Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 271,
   "name": "ZM4 PIR",
   "description": "ZoneModule 4 - PIR Active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 272,
   "name": "ZM4 RoomTmpErr",
   "description": "ZoneModule 4 - Room Temp Sensor Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 273,
   "name": "ZM4 SupTempErr",
   "description": "ZoneModule 4 - Supply Temp Sensor Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 274,
   "name": "Cool_RE2",
   "description": "Cooling Relay 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 275,
   "name": "Cool_RE3",
   "description": "Cooling Relay 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 276,
   "name": "Cool_RE4",
   "description": "Cooling Relay 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 285,
   "name": "SupFanWallAlr",
   "description": "Supply Fan wall Alarm (B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 286,
   "name": "ExtFanWallAlr",
   "description": "Extract Fan wall Alarm (B)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 287,
   "name": "ExtDamperSig",
   "description": "The extract digital damper output signal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 288,
   "name": "ExhDamperSig",
   "description": "The exhaust digital damper output signal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 289,
   "name": "ExhBDamperSig",
   "description": "The exhaust backup digital damper output signal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 290,
   "name": "SupBDamperSig",
   "description": "The supply backup digital damper output signal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 185,
   "name": "AlrComSupFan",
   "description": "Common Alarm - supply air fan",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 187,
   "name": "AlrComSupFlDu",
   "description": "Common Alarm - supply pressure/flow",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 186,
   "name": "AlrComExtFan",
   "description": "Common Alarm - extract fan",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 188,
   "name": "AlrComExtFlDu",
   "description": "Common Alarm - extract pressure/flow",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 184,
   "name": "AlrComHWPump",
   "description": "Common Alarm - circulation pump",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 189,
   "name": "AlrComEXC",
   "description": "Common Alarm - heat exchanger",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 190,
   "name": "AlrComFreeze",
   "description": "Common Alarm - frost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 191,
   "name": "AlrComElHeat",
   "description": "Common Alarm - electric heating coil",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 192,
   "name": "AlrComTemp",
   "description": "Common Alarm - temperature high/low",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 193,
   "name": "AlrComSFilt",
   "description": "Common Alarm - supply filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 194,
   "name": "AlrComEFilt",
   "description": "Common Alarm - extract filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 195,
   "name": "AlrComTmpSens",
   "description": "Common Alarm - temperature sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 196,
   "name": "AlrComCool",
   "description": "Common Alarm - cooling",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 197,
   "name": "AlrComBDamp",
   "description": "Common Alarm Belimo damper",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 198,
   "name": "AlrComIntern",
   "description": "Common Alarm - Internal Modbus error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 199,
   "name": "BMS InpStat",
   "description": "Activate BMS control",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 200,
   "name": "ExternLowState",
   "description": "Input external low speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 177,
   "name": "StartInpState",
   "description": "Status external start input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 0,
   "name": "DriftMode",
   "description": "Actual operating mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "SupDuctPa",
   "description": "Actual supply duct pressure [Pa]",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "SupDuctPaRgSet",
   "description": "Setpoint for supply duct pressure controller [Pa]",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "ExtDuctPa",
   "description": "Actual extract duct pressure [Pa]",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "ExtDuctPaRgSet",
   "description": "Setpoint for extract duct pressure controller [Pa]",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "SupFlow",
   "description": "Actual supply flow [flow unit]",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "SupFlowRegSet",
   "description": "Setpoint for supply flow controller [flow unit]",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "ExtFlow",
   "description": "Actual extract flow [flow unit]",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "ExtFlowRegSet",
   "description": "Setpoint for extract flow controller [flow unit]",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "CO2_ppmMeas",
   "description": "CO2 concentration recorded by CO2 sensor [ppm]",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "MtrFanSupVin",
   "description": "0-10 V DC signal to supply motor",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "MtrFanExtVin",
   "description": "0-10 V DC signal to extract motor",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "FAN_SupPrcMeas",
   "description": "Voltage on fan optimizer input: supply signal [1/100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "FAN_ExtPrcMeas",
   "description": "Voltage on fan optimizer input: extract signal [1/100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "SupFC_MaxFlow",
   "description": "Supply FC max. flow [flow unit]",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "ExtFC_MaxFlow",
   "description": "Extract FC max. flow [flow unit]",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "SupTemp",
   "description": "Actual supply temperature [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "SupTempRegSet",
   "description": "Setpoint for supply temperature controller [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "ExtTemp",
   "description": "Actual extract temperature [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "ExtTempRegSet",
   "description": "Setpoint for extract temperature controller [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "OutDoorTemp",
   "description": "Actual outdoor temperature [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "RoomTemp",
   "description": "Actual room temperature [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "ExhaustTemp",
   "description": "Actual exhaust temperature [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "TempRegMeas",
   "description": "Temp. recorded by actual temperature controller [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "TempRegVal",
   "description": "Control value for actual temperature controller [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "BattEXC_Temp",
   "description": "Water coil temperature downstream from heat exchanger [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "HW1BattTemp",
   "description": "Actual heating coil temperature [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "SupFiltPaAvr",
   "description": "supply filter pressure [1/100Pa]",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "ExtFiltPaAvr",
   "description": "Extract filter pressure [1/100Pa]",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "SupMotorSet",
   "description": "supply motor signal setpoint [1/100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "ExtMotorSet",
   "description": "Extract motor signal setpoint [%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "FiltSupAlrPa",
   "description": "supply filter monitor max. alarm limit [Pa]",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 232,
   "name": "EfficiencyTemp",
   "description": "Current EfficiencyTemp [1/100C]",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "EXCActualEff",
   "description": "Heat exchanger efficiency [1/100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "AtvSupFCType",
   "description": "Supply ATV frequency converter - Actual FC type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "AtvExtFCType",
   "description": "Exhaust ATV frequency converter - Actual FC type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "ExtFilt2PaAvr",
   "description": "Extract 2 FlowPressure (Avr-Meas) [1/100Pa]",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "FiltExtAlrPa",
   "description": "Extract filter monitor max. alarm limit [Pa]",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "SupFilt2PaAvr",
   "description": "Supply 2 FilterPressure (Avr-Meas) [1/100Pa]",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "FlwTmpCmpOut",
   "description": "Temp. compensated flow setpoint percentage [1/100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "SWTC_ActSetOfs",
   "description": "Summer/winter temp. compensation of actual setpoint offset [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "HeatEXCPower",
   "description": "Heat exchange controller heating power [1/100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "HeatPower",
   "description": "Actual heating power [1/100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "CoolPower",
   "description": "Cooling controller power [1/100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "CoolActPower",
   "description": "Actual cooling power [1/100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "CoolFlwForcePw",
   "description": "Cooling forced flow power [1/100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "CoolVin1Alarm",
   "description": "Cooling alarm 1 transducer signal [1/100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "CoolVin2Alarm",
   "description": "Cooling alarm 2 transducer signal [1/100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "CoolVin3Alarm",
   "description": "Cooling alarm 3 transducer signal [1/100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "CoolVin4Alarm",
   "description": "Cooling alarm 4 transducer signal [1/100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "C_LoPress1Bar",
   "description": "Actual low pressure sensor 1 [1/100 bar]",
   "units": "Bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "C_HiPress1Bar",
   "description": "Actual high pressure sensor 1 [1/100 bar]",
   "units": "Bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "C_LoPress2Bar",
   "description": "Actual low pressure sensor 2 [1/100 bar]",
   "units": "Bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "C_HiPress2Bar",
   "description": "Actual high pressure sensor 2 [1/100 bar]",
   "units": "Bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "Heat2Power",
   "description": "Heating 2 - Regulator power [1/100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "FCsupMtrType",
   "description": "Supply motor type (only with OJ-FC)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "FCsupMtrFC_SW",
   "description": "Supply motor software version [1/100] (only with OJ-FC)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "FCsupMtrIO_SW",
   "description": "Supply motor IO card software version [1/100] (only with OJ-FC)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "FCsupMtrPrcOut",
   "description": "Supply motor output percentage [1/100%] (only with OJ-FC)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "FCsupMtrHzOut",
   "description": "Supply motor frequency output [1/100 Hz] (only with OJ-FC)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "FCsupMtrIout",
   "description": "Supply motor actual current output [mA] (only with OJ-FC)",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "FCsupMtrPowOut",
   "description": "Supply motor actual power output [Watt] (only with OJ-FC)",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "FCsupMtrPrcSet",
   "description": "Supply motor setpoint [%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "SupSFP",
   "description": "Specific fan power (SFP), supply [W·s/m3 = J/m3] (only with OJ-FC)",
   "units": "J/m",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 251,
   "name": "SupSFPII",
   "description": "Supply SFP EC-2 [Ws/m3 same as J/m3]",
   "units": "J/m",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "FCextMtrType",
   "description": "Extract motor type (only with OJ-FC)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "FCextMtrFC_SW",
   "description": "Extract motor software version [1/100] (only with OJ-FC)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "FCextMtrIO_SW",
   "description": "Extract motor IO card software version [1/100] (only with OJ-FC)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "FCextMtrPrcOut",
   "description": "Extract motor output percentage [1/100%] (only with OJ-FC)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "FCextMtrHzOut",
   "description": "Extract motor frequency output [1/100 Hz] (only with OJ-FC)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "FCextMtrIout",
   "description": "Extract motor actual current output [mA] (only with OJ-FC)",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "FCextMtrPowOut",
   "description": "Extract motor actual power output [Watt] (only with OJ-FC)",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "FCextMtrPrcSet",
   "description": "Extract motor output setpoint [1/100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "ExtSFP",
   "description": "Specific fan power (SFP), extract [W·s/m3 = J/m3] (only with OJ-FC)",
   "units": "J/m",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 252,
   "name": "ExtSFPII",
   "description": "Extract SFP EC-2 [Ws/m3 same as J/m3]",
   "units": "J/m",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "EXC_Type",
   "description": "Rotary heat exchanger – motor type (only with OJ RHX2M)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "EXC_Software",
   "description": "Rotary heat exchanger – software version [1/100] (only with OJ RHX2M)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "EXC_PrcOut",
   "description": "Rotary heat exchanger – percentage [1/100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "EXC_RpmOut",
   "description": "Rotary heat exchanger – speed output [1/100 rpm]",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "EXC_Iout",
   "description": "Rotary heat exchanger – actual output [mA] (only with OJ RHX2M)",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "EXC_Power",
   "description": "Rotary heat exchanger – output power [W] (only with OJ RHX2M)",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "EXC_DriftDays",
   "description": "Rotary heat exchanger – days of operation (only with OJ RHX2M)",
   "units": "Day",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "EXC_PrcSet",
   "description": "Rotary heat exchanger – percentage setpoint [1/100%] (only with OJ RHX2M)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 253,
   "name": "FullSFPHigh",
   "description": "Combined SFP [Ws/m3 same as J/m3]",
   "units": "J/m",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 254,
   "name": "FullSFPLow",
   "description": "Combined SFP [Ws/m3 same as J/m3]",
   "units": "J/m",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "EXTM1_SW_Ver",
   "description": "Extension module 1 software version [1/100]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "EXTM2_SW_Ver",
   "description": "Extension module 2 software version [1/100]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "PHWMTemp",
   "description": "Actual temperature of pre-heating coil [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "PH_HeatPower",
   "description": "Actual output of pre-heating coil [1/100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "TimeSw-WeekDay",
   "description": "Actual day of the week (0=Mon..6=Sun)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "ExtDrfDaysLeft",
   "description": "Extended operation, remaining number of days",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "ExtDrfMinLeft",
   "description": "Extended operation, remaining number of minutes",
   "units": "Min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "HP_CoilPaMeas",
   "description": "Actual pressure at the heat pump outdoor coil.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "Alr_Released00",
   "description": "Stack for active alarms (0 indicates end of stack)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "Alr_Released01",
   "description": "Stack for active alarms (0 indicates end of stack)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Alr_Released02",
   "description": "Stack for active alarms (0 indicates end of stack)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Alr_Released03",
   "description": "Stack for active alarms (0 indicates end of stack)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Alr_Released04",
   "description": "Stack for active alarms (0 indicates end of stack)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Alr_Released05",
   "description": "Stack for active alarms (0 indicates end of stack)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "Alr_Released06",
   "description": "Stack for active alarms (0 indicates end of stack)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "Alr_Released07",
   "description": "Stack for active alarms (0 indicates end of stack)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "Alr_Released08",
   "description": "Stack for active alarms (0 indicates end of stack)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "Alr_Released09",
   "description": "Stack for active alarms (0 indicates end of stack)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "Alr_Released10",
   "description": "Stack for active alarms (0 indicates end of stack)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Alr_Released11",
   "description": "Stack for active alarms (0 indicates end of stack)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Alr_Released12",
   "description": "Stack for active alarms (0 indicates end of stack)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "Alr_Released13",
   "description": "Stack for active alarms (0 indicates end of stack)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "Alr_Released14",
   "description": "Stack for active alarms (0 indicates end of stack)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "Alr_Released15",
   "description": "Stack for active alarms (0 indicates end of stack)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 263,
   "name": "Humid ActRHOut",
   "description": "Actual % rel. Huminity Outdoor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 264,
   "name": "Humid ActRHExh",
   "description": "Actual % rel. Huminity Exthaust",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "MasterSW_Ver",
   "description": "Master software version [1/100]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "DisplaySW_Ver",
   "description": "Display software version [1/100]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "AddOnTSensor1",
   "description": "Add on sensor 1 [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "AddOnTSensor2",
   "description": "Add on sensor 2 [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "AddOnTSensor3",
   "description": "Add on sensor 3 [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "AddOnTSensor4",
   "description": "Add on sensor 4 [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "MtrFanSupVin",
   "description": "0-10 V DC signal to supply motor",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "MtrFanExtVin",
   "description": "0-10 V DC signal to extract motor",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "Humid_ActRHSup",
   "description": "Actual % rel. Humidity Supply duct  [1/100%rh]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "Humid_ActRHExt",
   "description": "Actual % rel. Humidity Extract duct [1/100%rh]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "HW12_VDCOut",
   "description": "Special customer code: heat coil 1 step 2 output, V DC",
   "units": "mV",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "RecAltFlowAct",
   "description": "Special customer code: Actual status change flow recirc. - 0=No change; 1=Low to...",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "RecClosTimer",
   "description": "Special customer code: Actual status timer for lukket recirkulering [Sec]",
   "units": "Sec",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "CombiVDC_Out",
   "description": "Combi coil VDC-Signal [1/1000 V]",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "CombiHeatPow",
   "description": "Combi coil %-Signal heating [1/100 %]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "CombiCoolPow",
   "description": "Combi coil %-Signal Cooling [1/100 %]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 234,
   "name": "SupplyTemp2",
   "description": "Special customer code: Actual supply supply temperature2 [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "ExtOutDTemp",
   "description": "External outdoor temperature sensor [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "PHeatTempAir",
   "description": "Temperature after pre-heating coil [1/100 °C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "CW_supplyTemp",
   "description": "Cold water supply temperature for cooling coil [1/100 °C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "RecFreshAirDis",
   "description": "Damper position intake/outdoor damper [1/100 %]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "RecDampPrcDis",
   "description": "Damper position recirkulation [1/100 %]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "CoolVDC_Out2",
   "description": "Output voltage cooling valve2 (only combi coil) [1/1000 V]",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "AtvExtPower",
   "description": "ATV extract air actual power [1/100 kW]",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "AtvSupPower",
   "description": "ATV supply air actual power [1/100 kW]",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 233,
   "name": "OutDoorSenTemp",
   "description": "Current OutDoorTemp [1/100C]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "OutFilRestDay",
   "description": "Days until timer alarm from the outdoor filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "ExtFilRestDay",
   "description": "Days until timer alarm from the extract filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "CombiBattTemp",
   "description": "Combi coil actual return temperature [1/100°C]",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "RelHumMixed",
   "description": "Actual relative humidity in mixed air [1/100%rh]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "ZM Count",
   "description": "Number of Detected ZoneModules",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "ZM OpMode",
   "description": "ZoneControl Operation Mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "ZM1 Status",
   "description": "ZoneModule 1 - Status: 0=No active alarm; 1=A-alarm active; 2=B-alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "ZM1 Sup1Set",
   "description": "ZoneModule 1 - VAV Supply 1 Actuator Setpoint  [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "ZM1 Sup1Flow",
   "description": "ZoneModule 1 - VAV Supply 1 Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "ZM1 Sup2Set",
   "description": "ZoneModule 1 - VAV Supply 2 Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 138,
   "name": "ZM1 Sup2Flow",
   "description": "ZoneModule 1 - VAV Supply 2 Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 139,
   "name": "ZM1 ExtSet",
   "description": "ZoneModule 1 - VAV Extract Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 140,
   "name": "ZM1 ExtFlow",
   "description": "ZoneModule 1 - VAV Extract Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "ZM1 HeatSet",
   "description": "ZoneModule 1 - VAV Heating Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 142,
   "name": "ZM1 HeatFlow",
   "description": "ZoneModule 1 - VAV Heating Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 143,
   "name": "ZM1 CoolSet",
   "description": "ZoneModule 1 - VAV Cooling Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 144,
   "name": "ZM1 CoolFlow",
   "description": "ZoneModule 1 - VAV Heating Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 145,
   "name": "ZM1 RoomTemp",
   "description": "ZoneModule 1 - Room Temperature Value  [1/100°C]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 146,
   "name": "ZM1 SupTemp",
   "description": "ZoneModule 1 - Supply Temperature Value  [1/100°C]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "ZM1 SetOffset",
   "description": "ZoneModule 1 - Remote Setpoint Offset  [1/100°C]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "ZM1 CO2VOC",
   "description": "ZoneModule 1 - CO2/VOC Value [ppm]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 149,
   "name": "ZM1 RH",
   "description": "ZoneModule 1 - RH Value   [1/100%rh]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 150,
   "name": "ZM2 Status",
   "description": "ZoneModule 2 - Status: 0=No active alarm; 1=A-alarm active; 2=B-alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 151,
   "name": "ZM2 Sup1Set",
   "description": "ZoneModule 2 - VAV Supply 1 Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 152,
   "name": "ZM2 Sup1Flow",
   "description": "ZoneModule 2 - VAV Supply 1 Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 153,
   "name": "ZM2 Sup2Set",
   "description": "ZoneModule 2 - VAV Supply 2 Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 154,
   "name": "ZM2 Sup2Flow",
   "description": "ZoneModule 2 - VAV Supply 2 Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 155,
   "name": "ZM2 ExtSet",
   "description": "ZoneModule 2 - VAV Extract Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 156,
   "name": "ZM2 ExtFlow",
   "description": "ZoneModule 2 - VAV Extract Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 157,
   "name": "ZM2 HeatSet",
   "description": "ZoneModule 2 - VAV Heating Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 158,
   "name": "ZM2 HeatFlow",
   "description": "ZoneModule 2 - VAV Heating Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 159,
   "name": "ZM2 CoolSet",
   "description": "ZoneModule 2 - VAV Cooling Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 160,
   "name": "ZM2 CoolFlow",
   "description": "ZoneModule 2 - VAV Cooling Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 161,
   "name": "ZM2 RoomTemp",
   "description": "ZoneModule 2 - Room Temperature Value  [1/100°C]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 162,
   "name": "ZM2 SupTemp",
   "description": "ZoneModule 2 - Supply Temperature Value  [1/100°C]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 163,
   "name": "ZM2 SetOffset",
   "description": "ZoneModule 2 - Remote Setpoint Offset  [1/100°C]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 164,
   "name": "ZM2 CO2VOC",
   "description": "ZoneModule 2 - CO2/VOC Value [ppm]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 165,
   "name": "ZM2 RH",
   "description": "ZoneModule 2 - RH Value [1/100%rh]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 166,
   "name": "ZM3 Status",
   "description": "ZoneModule 3 - Status: 0=No active alarm; 1=A-alarm active; 2=B-alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 167,
   "name": "ZM3 Sup1Set",
   "description": "ZoneModule 3 - VAV Supply 1 Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 168,
   "name": "ZM3 Sup1Flow",
   "description": "ZoneModule 3 - VAV Supply 1 Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 169,
   "name": "ZM3 Sup2Set",
   "description": "ZoneModule 3 - VAV Supply 2 Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 170,
   "name": "ZM3 Sup2Flow",
   "description": "ZoneModule 3 - VAV Supply 2 Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 171,
   "name": "ZM3 ExtSet",
   "description": "ZoneModule 3 - VAV Extract Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 172,
   "name": "ZM3 ExtFlow",
   "description": "ZoneModule 3 - VAV Extract Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 173,
   "name": "ZM3 HeatSet",
   "description": "ZoneModule 3 - VAV Heating Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 174,
   "name": "ZM3 HeatFlow",
   "description": "ZoneModule 3 - VAV Heating Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 175,
   "name": "ZM3 CoolSet",
   "description": "ZoneModule 3 - VAV Cooling Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 176,
   "name": "ZM3 CoolFlow",
   "description": "ZoneModule 3 - VAV Cooling Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 177,
   "name": "ZM3 RoomTemp",
   "description": "ZoneModule 3 - Room Temperature Value  [1/100°C]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 178,
   "name": "ZM3 SupTemp",
   "description": "ZoneModule 3 - Supply Temperature Value  [1/100°C]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 179,
   "name": "ZM3 SetOffset",
   "description": "ZoneModule 3 - Remote Setpoint Offset  [1/100°C]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 180,
   "name": "ZM3 CO2VOC",
   "description": "ZoneModule 3 - CO2/VOC Value [ppm]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 181,
   "name": "ZM3 RH",
   "description": "ZoneModule 3 - RH Value [1/100%rh]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 182,
   "name": "ZM4 Status",
   "description": "ZoneModule 4 - Status: 0=No active alarm; 1=A-alarm active; 2=B-alarm active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 183,
   "name": "ZM4 Sup1Set",
   "description": "ZoneModule 4 - VAV Supply 1 Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 184,
   "name": "ZM4 Sup1Flow",
   "description": "ZoneModule 4 - VAV Supply 1 Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 185,
   "name": "ZM4 Sup2Set",
   "description": "ZoneModule 4 - VAV Supply 2 Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 186,
   "name": "ZM4 Sup2Flow",
   "description": "ZoneModule 4 - VAV Supply 2 Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 187,
   "name": "ZM4 ExtSet",
   "description": "ZoneModule 4 - VAV Extract Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 188,
   "name": "ZM4 ExtFlow",
   "description": "ZoneModule 4 - VAV Extract Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 189,
   "name": "ZM4 HeatSet",
   "description": "ZoneModule 4 - VAV Heating Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 190,
   "name": "ZM4 HeatFlow",
   "description": "ZoneModule 4 - VAV Heating Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 191,
   "name": "ZM4 CoolSet",
   "description": "ZoneModule 4 - VAV Cooling Actuator Setpoint [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 192,
   "name": "ZM4 CoolFlow",
   "description": "ZoneModule 4 - VAV Cooling Actuator Flow [scale depending on the connected actuator]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 193,
   "name": "ZM4 RoomTemp",
   "description": "ZoneModule 4 - Room Temperature Value  [1/100°C]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 194,
   "name": "ZM4 SupTemp",
   "description": "ZoneModule 4 - Supply Temperature Value  [1/100°C]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 195,
   "name": "ZM4 SetOffset",
   "description": "ZoneModule 4 - Remote Setpoint Offset  [1/100°C]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 196,
   "name": "ZM4 CO2VOC",
   "description": "ZoneModule 4 - CO2/VOC Value [ppm]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 197,
   "name": "ZM4 RH",
   "description": "ZoneModule 4 - RH Value [1/100%rh]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 198,
   "name": "CVMVoltageL1",
   "description": "CVM Phase L1 to neutral (N) voltage [V]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 199,
   "name": "CVMCurrentL1",
   "description": "CVM Current L1 value [A]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 200,
   "name": "CVMActPowerL1",
   "description": "CVM Active power [kW]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 201,
   "name": "CVMVoltageL2",
   "description": "CVM Phase L2 to neutral (N) voltage [V]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 202,
   "name": "CVMCurrentL2",
   "description": "CVM Current L2 value [A]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 203,
   "name": "CVMActPowerL2",
   "description": "CVM Active power [kW]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 204,
   "name": "CVMVoltageL3",
   "description": "CVM Phase L3 to neutral (N) voltage [V]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 205,
   "name": "CVMCurrentL3",
   "description": "CVM Current L3 value [A]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 206,
   "name": "CVMActPowerL3",
   "description": "CVM Active power [kW]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 207,
   "name": "CVMActPowerIII",
   "description": "CVM Active power three phases [kW]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 208,
   "name": "CVMFrequency",
   "description": "CVM Frequency value [Hz]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 209,
   "name": "CVMVoltageL1L2",
   "description": "CVM Phase-phase Voltage L1 to L2 [V]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 210,
   "name": "CVMVoltageL2L3",
   "description": "CVM Phase-phase Voltage L2 to L3 [V]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 211,
   "name": "CVMVoltageL3L1",
   "description": "CVM Phase-phase Voltage L3 to L1 [V]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 230,
   "name": "CVMActEnergIII",
   "description": "CVM Active energy three phases [kWh]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 235,
   "name": "CVMCurrentL1H",
   "description": "CVM Current value [mA] (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 236,
   "name": "CVMActPowerL1H",
   "description": "CVM Active power [W] (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 237,
   "name": "CVMCurrentL2H",
   "description": "CVM Current value [mA] (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 238,
   "name": "CVMActPowerL2H",
   "description": "CVM Active power [W] (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 239,
   "name": "CVMCurrentL3H",
   "description": "CVM Current value [mA] (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 240,
   "name": "CVMActPowerL3H",
   "description": "CVM Active power [W] (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 241,
   "name": "CVMActPoweIIIH",
   "description": "CVM Active power three phases [W] (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 242,
   "name": "CVMActEnerIIIH",
   "description": "CVM Active energy three phases [Wh] (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 212,
   "name": "CCVMVoltageL1",
   "description": "CVM Cool Phase L1 to neutral (N) voltage [V]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 213,
   "name": "CCVMCurrentL1",
   "description": "CVM Cool Current L1 value [A]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 214,
   "name": "CCVMActPowerL1",
   "description": "CVM Cool Active power [kW]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 215,
   "name": "CCVMVoltageL2",
   "description": "CVM Cool Phase L2 to neutral (N) voltage [V]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 216,
   "name": "CCVMCurrentL2",
   "description": "CVM Cool Current L2 value [A]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 217,
   "name": "CCVMActPowerL2",
   "description": "CVM Cool Active power [kW]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 218,
   "name": "CCVMVoltageL3",
   "description": "CVM Cool Phase L3 to neutral (N) voltage [V]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 219,
   "name": "CCVMCurrentL3",
   "description": "CVM Cool Current L3 value [A]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 220,
   "name": "CCVMActPowerL3",
   "description": "CVM Cool Active power [kW]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 221,
   "name": "CCVMActPowrIII",
   "description": "CVM Cool Active power three phases [kW]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 222,
   "name": "CCVMFrequency",
   "description": "CVM Cool Frequency value [Hz]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 223,
   "name": "CCVMVoltagL1L2",
   "description": "CVM Cool Phase-phase Voltage L1 to L2 [V]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 224,
   "name": "CCVMVoltagL2L3",
   "description": "CVM Cool Phase-phase Voltage L2 to L3 [V]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 225,
   "name": "CCVMVoltagL3L1",
   "description": "CVM Cool Phase-phase Voltage L3 to L1 [V]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 231,
   "name": "CCVMActEnergIII",
   "description": "CVM Cool Active energy three phases [kWh]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 243,
   "name": "CCVMCurrentL1H",
   "description": "CCVM Current value [mA] (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 244,
   "name": "CCVMActPoweL1H",
   "description": "CCVM Active power [W] (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 245,
   "name": "CCVMCurrentL2H",
   "description": "CCVM Current value [mA] (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 246,
   "name": "CCVMActPoweL2H",
   "description": "CCVM Active power [W] (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 247,
   "name": "CCVMCurrentL3H",
   "description": "CCVM Current value [mA] (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 248,
   "name": "CCVMActPoweL3H",
   "description": "CCVM Active power [W] (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 249,
   "name": "CCVMActPowIIIH",
   "description": "CCVM Active power three phases [W] (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 250,
   "name": "CCVMActEnrIIIH",
   "description": "CCVM Active energy three phases [Wh] (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 255,
   "name": "CVME3CKActEn3H",
   "description": "CVM E3 Mini Active energy three phases [kWh] High byte (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 256,
   "name": "CVME3CKActEn3",
   "description": "CVM E3 Mini Active energy three phases [kWh] Low byte (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 257,
   "name": "CVME3CWActEn3H",
   "description": "CVM E3 Mini Active energy three phases [Wh] High byte (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 258,
   "name": "CVME3CWActEn3",
   "description": "CVM E3 Mini Active energy three phases [Wh] Low byte (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 259,
   "name": "CCVME3CKActEn3H",
   "description": "CCVM E3 Mini Active energy three phases [kWh] High byte (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 260,
   "name": "CCVME3CKActEn3",
   "description": "CCVM E3 Mini Active energy three phases [kWh] Low byte (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 261,
   "name": "CCVME3CWActEn3H",
   "description": "CCVM E3 Mini Active energy three phases [Wh] High byte (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 262,
   "name": "CCVME3CWActEn3",
   "description": "CCVM E3 Mini Active energy three phases [Wh] Low byte (high/low word pair)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 226,
   "name": "ElBattActPow",
   "description": "Actual power, electric heating coil 1",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 227,
   "name": "ElBatt2ActPow",
   "description": "Actual power, electric heating coil 2",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 228,
   "name": "ECsupMtrPowOut",
   "description": "Actual power, supply fan",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 229,
   "name": "ECextMtrPowOut",
   "description": "Actual power, extract fan",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 0,
   "name": "ManDriftMode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Auto; 1=Manual stop; 2=Manual low; 3=Manual high; 6=Manual medium; 7=Calender"
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "MtrRegMode",
   "description": "Fan control mode",
   "units": "",
   "access": "W",
   "states": "0=pressure; 1=flow; 2=extract slave; 3=supply slave; 4=external V DC setpoint; 5=fan optimizer supply/extract; 6=fan optimizer with extract slave; 7=Green Zone"
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "SupDuctPaLoSet",
   "description": "Setpoint for duct pressure, low supply [Pa]",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "SupDuctPaHiSet",
   "description": "Setpoint for duct pressure, high supply [Pa]",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "SupDuctMinFlow",
   "description": "Min. supply duct flow [flow unit]",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "SupDuctMaxFlow",
   "description": "Max. supply duct flow P322",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "ExtDuctPaLoSet",
   "description": "Setpoint for low duct pressure, extract [Pa]",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "ExtDuctPaHiSet",
   "description": "Setpoint for high duct pressure, extract [Pa]",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "ExtDuctMinFlow",
   "description": "Min. extract duct flow [flow unit]",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "ExtDuctMaxFlow",
   "description": "Max. extract duct flow [flow unit]",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "SupLoSpeedSet",
   "description": "Setpoint for supply flow, low speed [flow unit]",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "SupHiSpeedSet",
   "description": "Setpoint for supply flow, high speed [flow unit]",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "ExtLoSpeedSet",
   "description": "Setpoint for extract flow, low speed [flow unit]",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "ExtHiSpeedSet",
   "description": "Setpoint for extract flow, high speed [flow unit]",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "MtrRegOffset",
   "description": "Supply/extract motor offset, slave and CO2 control [1/100%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "MtrRegOffset",
   "description": "Supply/extract motor offset, slave and CO2 control [1/100%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "MtrRegOffset",
   "description": "Supply/extract motor offset, slave and CO2 control [1/100%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "CO2_UserSetLP",
   "description": "CO2 control: setpoint for low period (high CO2 value) [ppm]",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "CO2_UserSetHP",
   "description": "CO2 control: setpoint for high period (high CO2 value) [ppm]",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "CO2_MinFlow",
   "description": "CO2 control: min. flow [flow unit]",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "CO2_MaxFlow",
   "description": "CO2 control: max. flow [flow unit]",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "CO2_SupFlwOffs",
   "description": "CO2 control: supply flow offset [1/100%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "CO2_AlrLimit",
   "description": "CO2 concentration alarm limit setpoint [ppm]",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "CO2_PB",
   "description": "CO2 control: P-band [ppm]",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "CO2_I_Time",
   "description": "CO2 control: I-time [sec]",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "FAN_SupMinFlow",
   "description": "Fan optimizer supply control: min. flow [flow unit]",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "FAN_SupMaxFlow",
   "description": "Fan optimizer extract control: min. flow [flow unit]",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "FAN_ExtMinFlow",
   "description": "Fan optimizer supply control: max. flow [flow unit]",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "FAN_ExtMaxFlow",
   "description": "Fan optimizer extract control: max. flow [flow unit]",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "FAN_ExtFlwOffs",
   "description": "Fan optimizer extract control: flow offset [1/100%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "SupMtr_I_Time",
   "description": "Supply motor control: I-time setpoint [sec]",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "ExtMtr_I_Time",
   "description": "Extract motor control: I-time setpoint [sec]",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "SupFlowFireSet",
   "description": "Supply motor speed setpoint in case of fire alarm [%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "ExtFlowFireSet",
   "description": "Extract motor speed setpoint in case of fire alarm [%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "HS_AfterRunSet",
   "description": "Run-on time, high speed [min]",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "FlwTmpCmpSet",
   "description": "Reduction of flow / percentage of setpoint [1/100%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "FlwTmpCmpStart",
   "description": "Reduction of flow / start temp. setpoint [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "FlwTmpCmpStop",
   "description": "Reduction of flow / stop temp. setpoint [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "DXOutTempMin1",
   "description": "Min. outdoor temperature for activating DX relay no. 1",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "DXOutTempMin2",
   "description": "Min. outdoor temperature for activating DX relay no. 2",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "DXOutTempMin3",
   "description": "Min. outdoor temperature for activating DX relay no. 3",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "DXOutTempMin4",
   "description": "Min. outdoor temperature for activating DX relay no. 4",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "TimeSw-Year",
   "description": "Actual year",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "TimeSw-Month",
   "description": "Actual month",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "TimeSw-Date",
   "description": "Actual date",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "TimeSw-Hour",
   "description": "Actual hour",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "TimeSw-Minute",
   "description": "Actual minutes",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "TimeSw-Second",
   "description": "Actual seconds",
   "units": "Sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "ExtDrfStartDay",
   "description": "Extended operation start – day (0=Mon..6=Sun)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "ExtDrfStartMin",
   "description": "Extended operation start – time (hours times 60 plus minutes)",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "ExtDrfStopDay",
   "description": "Extended operation stop – day (0=Mon..6=Sun)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "ExtDrfStopMin",
   "description": "Extended operation stop – time (hours times 60 plus minutes)",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "TimeSw-DayMode",
   "description": "Timer program type (0..2)0=Mon..Sun, 1=Mon..Fri+weekend, 2=all week",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "TimeSw-Start00",
   "description": "Monday: First period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "TimeSw-Start01",
   "description": "Tuesday: First period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "TimeSw-Start02",
   "description": "Wednesday: First period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "TimeSw-Start03",
   "description": "Thursday: First period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "TimeSw-Start04",
   "description": "Friday: First period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "TimeSw-Start05",
   "description": "Saturday: First period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "TimeSw-Start06",
   "description": "Sunday: First period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "TimeSw-Start07",
   "description": "Monday: Second period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "TimeSw-Start08",
   "description": "Tuesday: Second period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "TimeSw-Start09",
   "description": "Wednesday: Second period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "TimeSw-Start10",
   "description": "Thursday: Second period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "TimeSw-Start11",
   "description": "Friday: Second period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "TimeSw-Start12",
   "description": "Saturday: Second period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "TimeSw-Start13",
   "description": "Sunday: Second period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "TimeSw-Start14",
   "description": "Monday: Third period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "TimeSw-Start15",
   "description": "Tuesday: Third period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "TimeSw-Start16",
   "description": "Wednesday: Third period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "TimeSw-Start17",
   "description": "Thursday: Third period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "TimeSw-Start18",
   "description": "Friday: Third period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "TimeSw-Start19",
   "description": "Saturday: Third period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "TimeSw-Start20",
   "description": "Sunday: Third period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "TimeSw-Start21",
   "description": "Monday: Fourth period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "TimeSw-Start22",
   "description": "Tuesday: Fourth period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "TimeSw-Start23",
   "description": "Wednesday: Fourth period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "TimeSw-Start24",
   "description": "Thursday: Fourth period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "TimeSw-Start25",
   "description": "Friday: Fourth period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "TimeSw-Start26",
   "description": "Saturday: Fourth period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "TimeSw-Start27",
   "description": "Sunday: Fourth period start time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "TimeSw-Stop00",
   "description": "Monday: First period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "TimeSw-Stop01",
   "description": "Tuesday: First period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "TimeSw-Stop02",
   "description": "Wednesday: First period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "TimeSw-Stop03",
   "description": "Thursday: First period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "TimeSw-Stop04",
   "description": "Friday: First period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "TimeSw-Stop05",
   "description": "Saturday: First period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "TimeSw-Stop06",
   "description": "Sunday: First period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "TimeSw-Stop07",
   "description": "Monday: Second period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "TimeSw-Stop08",
   "description": "Tuesday: Second period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "TimeSw-Stop09",
   "description": "Wednesday: Second period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "TimeSw-Stop10",
   "description": "Thursday: Second period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "TimeSw-Stop11",
   "description": "Friday: Second period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "TimeSw-Stop12",
   "description": "Saturday: Second period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "TimeSw-Stop13",
   "description": "Sunday: Second period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "TimeSw-Stop14",
   "description": "Monday: Third period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "TimeSw-Stop15",
   "description": "Tuesday: Third period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "TimeSw-Stop16",
   "description": "Wednesday: Third period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "TimeSw-Stop17",
   "description": "Thursday: Third period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "TimeSw-Stop18",
   "description": "Friday: Third period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "TimeSw-Stop19",
   "description": "Saturday: Third period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "TimeSw-Stop20",
   "description": "Sunday: Third period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "TimeSw-Stop21",
   "description": "Monday: Fourth period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "TimeSw-Stop22",
   "description": "Tuesday: Fourth period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "TimeSw-Stop23",
   "description": "Wednesday: Fourth period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "TimeSw-Stop24",
   "description": "Thursday: Fourth period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "TimeSw-Stop25",
   "description": "Friday: Fourth period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "TimeSw-Stop26",
   "description": "Saturday: Fourth period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "TimeSw-Stop27",
   "description": "Sunday: Fourth period stop time [minutes after midnight]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "TimeSw-Mode00",
   "description": "Monday: First period operating mode: 0=OFF, 1=low speed, 2=high speed, 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "TimeSw-Mode01",
   "description": "Tuesday: First period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "TimeSw-Mode02",
   "description": "Wednesday: First period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "TimeSw-Mode03",
   "description": "Thursday: First period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "TimeSw-Mode04",
   "description": "Friday: First period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "TimeSw-Mode05",
   "description": "Saturday: First period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "TimeSw-Mode06",
   "description": "Sunday: First period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "TimeSw-Mode07",
   "description": "Monday: Second period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "TimeSw-Mode08",
   "description": "Tuesday: Second period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "TimeSw-Mode09",
   "description": "Wednesday: Second period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "TimeSw-Mode10",
   "description": "Thursday: Second period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "TimeSw-Mode11",
   "description": "Friday: Second period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "TimeSw-Mode12",
   "description": "Saturday: Second period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "TimeSw-Mode13",
   "description": "Sunday: Second period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "TimeSw-Mode14",
   "description": "Monday: Third period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "TimeSw-Mode15",
   "description": "Tuesday: Third period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "TimeSw-Mode16",
   "description": "Wednesday: Third period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "TimeSw-Mode17",
   "description": "Thursday: Third period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "TimeSw-Mode18",
   "description": "Friday: Third period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "TimeSw-Mode19",
   "description": "Saturday: Third period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "TimeSw-Mode20",
   "description": "Sunday: Third period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "TimeSw-Mode21",
   "description": "Monday: Fourth period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "TimeSw-Mode22",
   "description": "Tuesday: Fourth period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "TimeSw-Mode23",
   "description": "Wednesday: Fourth period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "TimeSw-Mode24",
   "description": "Thursday: Fourth period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "TimeSw-Mode25",
   "description": "Friday: Fourth period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "TimeSw-Mode26",
   "description": "Saturday: Fourth period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "TimeSw-Mode27",
   "description": "Sunday: Fourth period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "TempRegMode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=supply, 1-Extract, 2=Room, 3=supply/extract differential"
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "TempRegSet",
   "description": "Temperature setpoint for actual control type [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "SupTempMinSet",
   "description": "Min. limit supply temperature [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "SupTempMaxSet",
   "description": "Max. limit supply temperature [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "SupTempDiffSet",
   "description": "Setpoint: Temperature differential between supply and extract.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "SupTempDiffAlr",
   "description": "Alarm limit for supply temperature deviation from setpoint [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "SupTempHeatPB",
   "description": "P-band for supply air temperature control [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "SupTempCool_IT",
   "description": "I-time for supply cooling control [sec]",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "SupTempEXC_IT",
   "description": "I-time for supply heat exchanger control [sec]",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "SupTempHeat_IT",
   "description": "I-time for supply heating control [sec]",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "SupTempDnRegIt",
   "description": "I-time for supply flow reduction in case of low supply temperature [sec]",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "ExtTempDiffAlr",
   "description": "Alarm limit for temperature differential between extract setpoint and actual value [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "ExtTempHeatPB",
   "description": "P-band for extract air temperature control [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "ExtTempCool_It",
   "description": "I-time for extract cooling control [sec]",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "ExtTempEXC_It",
   "description": "I-time for extract heat exchanger control [sec]",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "ExtTempHeat_It",
   "description": "I-time for extract heating control [sec]",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "ExtTempDnRegIt",
   "description": "I-time for extract flow reduction in case of low supply temperature [sec]",
   "units": "sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "SWTC_WintX1",
   "description": "Summer/winter temp. comp.: low outdoor temp. setpoint, winter [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "SWTC_WintX2",
   "description": "Summer/winter temp. comp.: high outdoor temp. setpoint, winter [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "SWTC_SumX1",
   "description": "Summer/winter temp. comp.: low outdoor temp. setpoint, summer [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "SWTC_SumX2",
   "description": "Summer/winter temp. comp.: high outdoor temp. setpoint, summer [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "SWTCWinComVal",
   "description": "Summer/winter temp. comp.: winter compensation [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "SWTCSumComVal",
   "description": "Summer/winter temp. comp.: summer compensation [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "SW_Mode",
   "description": "Summer/winter changeover:",
   "units": "",
   "access": "W",
   "states": "0=OFF (no summer/winter changeover); 1=Changeover determined by outdoor temperature; 2=Changeover determined by date; 3=Manual summer; 4=Manual winter"
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "SW_OutWinterON",
   "description": "Outdoor temperature for start of winter operation (SW_Mode = 1) [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "SW_OutSummerON",
   "description": "Outdoor temperature for start of summer operation (SW_Mode = 1) [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "SW_MonthWintON",
   "description": "Month for start of winter operation (SW_Mode = 2)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 160,
   "name": "SW_DateWintON",
   "description": "Date for start of winter operation (SW_Mode = 2)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 161,
   "name": "SW_MonthSumON",
   "description": "Month for start of summer operation (SW_Mode = 2)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 162,
   "name": "SW_DateSumON",
   "description": "Date for start of summer operation (SW_Mode = 2)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "RecicStartTmp",
   "description": "Startup temperature for recirculation [1/100 °C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 164,
   "name": "RecicStopTmp",
   "description": "Stop temperature for recirculation [1/100 °C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "SupTempFireAlr",
   "description": "Setpoint for internal fire alarm in supply duct [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "ExtTempFireAlr",
   "description": "Setpoint for internal fire alarm in extract duct [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "CoolFlwForcePc",
   "description": "Increase in fan speed when cooling is active [%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 168,
   "name": "CoolOutTmpMin",
   "description": "Min. outdoor temperature for start of cooling",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 169,
   "name": "CoolSupMinTmp",
   "description": "Min. supply temperature when cooling is active (only with room temp. control)",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 170,
   "name": "SN_ExtTmpStart",
   "description": "Summer night extract/room temp. start [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 171,
   "name": "SN_ExtTmpStop",
   "description": "Summer night extract/room temp. stop [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 172,
   "name": "SN_OutTmpStart",
   "description": "Summer night outdoor temp. start [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 173,
   "name": "SN_SupTmpSet",
   "description": "Summer night supply temp. control setpoint [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "SN_StartTime",
   "description": "Summer night start [min]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "SN_StopTime",
   "description": "Summer night stop [min]",
   "units": "Min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 176,
   "name": "CExcDeIceTemp",
   "description": "Min. exhaust temp setpoint for cross-flow heat exchanger [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 177,
   "name": "CExcDeIceTempP",
   "description": "P-band for bypass control of cross-flow heat exchanger [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "BattEXC_PumpFc",
   "description": "Circulation pump mode on heat exchanger coil:",
   "units": "",
   "access": "W",
   "states": "0=Pump runs constantly; 1=Pump runs if heat recovery demand is > 0 (AutoMode); 2=Pump runs if outdoor temp. is < temp. setpoint for pump start"
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "BattEXC_PumpSt",
   "description": "Startup temp. setpoint for circulation pump on heat exchanger coil",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 180,
   "name": "BattEXC_AlrSet",
   "description": "Temp. differential alarm setpoint for heat exchanger coil",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "HW1UpStartPow",
   "description": "Heating coil: Startup power setpoint [1/100%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "HW1PumpFunc",
   "description": "Circulation pump mode on heating coil:",
   "units": "",
   "access": "W",
   "states": "0=Pump runs constantly; 1=Pump runs if heat demand is > 0 (AutoMode); 2=Pump runs if outdoor temp. is < temp. setpoint for pump start"
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "HW1PmpStartTmp",
   "description": "Startup temp. setpoint for circulation pump on heating coil",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "HW1FrzStopSet",
   "description": "Setpoint for frost protection control when unit is in STOP mode [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "HW1FrzDriftSet",
   "description": "Setpoint for frost prot. control when unit is in OPERATING mode [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "HW1FreezePB",
   "description": "P-band for frost protection control [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "HW1FrzAlrTpSet",
   "description": "Setpoint for frost protection temp. alarm [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "CW_PumpFunc",
   "description": "Cooling water pump mode:",
   "units": "",
   "access": "W",
   "states": "0=Pump runs constantly; 1=Pump runs if cooling power is > 0 (AutoMode); 2=Pump runs if outdoor temp. > temp. setpoint for pump start"
  },
  {
   "type": "AV",
   "instance": 189,
   "name": "CW_PmpStartTmp",
   "description": "Temp. setpoint for start of cooling coil pump",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 223,
   "name": "FanOptSupExtIn",
   "description": "External signal GreenZone, supply [1/100%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 224,
   "name": "FanOptExtExtIn",
   "description": "External signal GreenZone, exhaust [1/100%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "FiltSupStatAlr",
   "description": "Alarm limit for pressure drop across intake filter (static mode)",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "FiltExtStatAlr",
   "description": "Alarm limit for pressure drop across exhaust filter (static mode)",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "FiltSupDynAlr",
   "description": "Alarm limit for pressure drop across intake filter (dynamic mode)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "FiltExtDynAlr",
   "description": "Alarm limit for pressure drop across exhaust filter (dynamic mode)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 258,
   "name": "FiltSup2StaAlr",
   "description": "Filter Pressure Alr Limit for SupFilter2 (static mode)",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "Alr_MailSetup",
   "description": "Alarm email setup",
   "units": "",
   "access": "W",
   "states": "0=Emails not sent; 1=Emails sent for A-alarms; 2=Emails sent for B-alarms; 3=Emails sent for A and B-alarms"
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "UserRE_Func",
   "description": "User RE (B-Alarm relay) Function:",
   "units": "",
   "access": "W",
   "states": "0=B-alarm; 1=Low speed indication; 2=High speed indication; 3=Medium speed indication"
  },
  {
   "type": "AV",
   "instance": 206,
   "name": "PHStartPrc",
   "description": "Pre-heating coil - Start-up output setpoint [1/100%];",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 210,
   "name": "PHPumpMode",
   "description": "Pre-heating coil circulation pump mode",
   "units": "",
   "access": "W",
   "states": "0=Pump runs constantly; 1=Pump runs if heat output is > 0 (AutoMode); 2=Pump runs if outdoor temp. is > temp. setpoint for pump start"
  },
  {
   "type": "AV",
   "instance": 208,
   "name": "PHPmpStTmpH",
   "description": "Pre-heating coil",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "PHStandbyTmp",
   "description": "Pre-heating coil",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 209,
   "name": "PHFrzDrSetH",
   "description": "Pre-heating coil",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "PHeatFrzPB",
   "description": "Pre-heating coil",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "PHMinAlrFrz",
   "description": "Pre-heating coil - Frost alarm",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "PHeatSet",
   "description": "Pre-heating coil - Setpoint supply duct; just after pre-heating coil",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "HW2UpStartPow",
   "description": "Heating coil 2 - Start-up output setpoint [1/100%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "HW2PumpFunc",
   "description": "Heating coil 2",
   "units": "",
   "access": "W",
   "states": "0=Pump runs constantly; 1=Pump runs if heating valve %-open is > value set in address = 262; 2=Pump runs if outdoor temp. is > temp. setpoint for pump start (address = 261)"
  },
  {
   "type": "AV",
   "instance": 198,
   "name": "HW2PmpStartTmp",
   "description": "Heating coil 2",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 199,
   "name": "HW2FrzStopSet",
   "description": "Heating coil 2 - Setpoint for frost protection control when unit is in...",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "HW2FrzDriftSet",
   "description": "Heating coil 2 - Setpoint for frost protection control when unit is in...",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "HW2FreezePB",
   "description": "Heating coil 2 - P-band for frost protection control [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "HW2FrzAlrTpSet",
   "description": "Heating coil 2 - Setpoint for frost protection temperature alarm [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "HP_MinOpTemp1",
   "description": "Min. outdoor temperature for activating heat pump relay no. 1",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 216,
   "name": "HP_MinOpTemp2",
   "description": "Min. outdoor temperature for activating heat pump relay no. 2",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 217,
   "name": "HP_MinOpTemp3",
   "description": "Min. outdoor temperature for activating heat pump relay no. 3",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 218,
   "name": "HP_MinOpTemp4",
   "description": "Min. outdoor temperature for activating heat pump relay no. 4",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 286,
   "name": "CombiUpStPow",
   "description": "Combi coil - Start-up output setpoint [1/100%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 287,
   "name": "CombiPumpFunc",
   "description": "Combi coil",
   "units": "",
   "access": "W",
   "states": "0=Pump runs constantly; 1=Pump runs if valve %-open is > value set in address = 277; 2=Pump runs if outdoor temp. is > temp. setpoint for pump start (address = 276)"
  },
  {
   "type": "AV",
   "instance": 288,
   "name": "CombiPmpStTmpH",
   "description": "Combi coil",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 289,
   "name": "CombiPmpStPrc",
   "description": "Combi coil - Start circulation pump with %-open valve",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 290,
   "name": "CombFrzStopSet",
   "description": "Combi coil - Setpoint for frost protection control when system is in Stop...",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 291,
   "name": "CombFrzDrSetH",
   "description": "Combi coil - Setpoint for frost protection control when system is in Operating...",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 292,
   "name": "CombiFrzPB",
   "description": "Combi coil - P-band for frost protection control [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 293,
   "name": "CombiFrzAlHSet",
   "description": "Combi coil - Setpoint for frost protection temperature alarm [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 219,
   "name": "BattEXCFrzStop",
   "description": "Fluid-coupled coil - Setpoint for frost protection control when unit is in STOP...",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 220,
   "name": "BattEXCFrzDrf",
   "description": "Fluid-coupled coil - Setpoint for frost protection control when unit is in OPERATING...",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "BattEXCFrzePB",
   "description": "Fluid-coupled coil - P-band for frost protection control [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 222,
   "name": "BattEXCFrzASet",
   "description": "Fluid-coupled coil - Setpoint for frost protection temperature alarm [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 225,
   "name": "HW12VDCOutFunc",
   "description": "Special customer code: Heat coil 1, step2 output (Out 1,2): Valve actuator type...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 229,
   "name": "Ht2LimitTyp",
   "description": "Special customer code: Heat2 limiting type 1Room, 2 Outdoor",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 230,
   "name": "Ht2StLimRTemp",
   "description": "Special customer code: Startdifference temperature [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 231,
   "name": "Ht2StLimRPer",
   "description": "Special customer code: Stepsize limiting roomtemp [1/100%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 232,
   "name": "Ht2StLimOTemp",
   "description": "Special customer code: Blocking of Heat2 Outdoortemp [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 234,
   "name": "Ht2SetDelTime",
   "description": "Special customer code: Timeset delayed Heat 2 [Sec]",
   "units": "Sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233,
   "name": "Ht2FlowOffset",
   "description": "Special customer code: in % of Flow if Heat2 is on [1/100%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 228,
   "name": "NO_CStopRTemp",
   "description": "Special customer code: Stop cooling over roomtemperature [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "REXDeIcePerc",
   "description": "Special customer code: Pressure percent over calibration",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "NO_FAirCoolBlk",
   "description": "Special customer code: Stop temperature freshair cooling [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 250,
   "name": "DehumSet_RH",
   "description": "Set point %rH dehumification [1/100%]",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 235,
   "name": "RecFlowShift",
   "description": "Special customer code: Set Change Airflow Recirce",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 236,
   "name": "RecClosDStTemp",
   "description": "Special customer code: Temperature for start with open damper [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 237,
   "name": "ROHRiseT100",
   "description": "Special customer code: Timeset for CO2 DX-Cooling-Aggregate from 0 ..100% [Sec]",
   "units": "Sec",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 238,
   "name": "SNSupCoolFlw",
   "description": "Setpoint supply air volume sommernight cooling",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 239,
   "name": "SNExtCoolFlw",
   "description": "Setpoint extract air volume sommernight cooling [m3/h]",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 240,
   "name": "SNSupCoolPa",
   "description": "Setpoint supply air pressure sommernight cooling [Pa]",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 241,
   "name": "SNExtCoolPa",
   "description": "Setpoint extract air pressure sommernight cooling [Pa]",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 242,
   "name": "SNSupCoolPrc",
   "description": "Setpoint supply air constant speed sommernight cooling [1/100%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 243,
   "name": "SNExtCoolPrc",
   "description": "Setpoint extract air constant speed sommernight cooling [1/100%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 247,
   "name": "SNSlvOffsPrc",
   "description": "Sommernight cooling slave offset [1/100%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 294,
   "name": "DewCoolPower",
   "description": "Max % CoolPower for Dehumidity without DewPointSensor",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 248,
   "name": "CO2_MaxModRec",
   "description": "Special customer code: Max CO2 (Store mode) [ppm]",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 249,
   "name": "CO2_MinModRec",
   "description": "Special customer code: Min CO2 (Store mode) [ppm]",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 251,
   "name": "SupMedSpeedSet",
   "description": "Setpoint supply air flow - medium speed [flow unit]",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 254,
   "name": "ExtMedSpeedSet",
   "description": "Setpoint exhaust air flow - medium speed [flow unit]",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 252,
   "name": "SupDuctPaMeSet",
   "description": "Setpoint supply air duct pressure medium speed [Pa]",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 255,
   "name": "ExtDuctPaMeSet",
   "description": "Setpoint exhaust air duct pressure medium speed [Pa]",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 256,
   "name": "CO2_UserSetMP",
   "description": "CO2 controller setpoint  medium speed (HI CO2 Val) [ppm]",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 257,
   "name": "RecMinFresh",
   "description": "Setpoint minimum fresh air; Only if modulated recirculation is selected [1/100%]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 259,
   "name": "FiltExt2StaAlr",
   "description": "Filter Pressure Alr Limit for ExtFilter2 (static mode)",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 260,
   "name": "FiltSup2DynAlr",
   "description": "Filter Pressure Alr Limit for SupFilter (dynamic mode)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 261,
   "name": "FiltExt2DynAlr",
   "description": "Filter Pressure Alr Limit for ExtFilter (dynamic mode)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 262,
   "name": "ZM1 RoomTmpSet",
   "description": "ZoneModule 1 - Room Temperature Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 263,
   "name": "ZM1 MinSupTemp",
   "description": "ZoneModule 1 - Minimum Supply Temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 264,
   "name": "ZM1 MaxSupTemp",
   "description": "ZoneModule 1 - Maximum Supply Temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 265,
   "name": "ZM1 CO2Set",
   "description": "ZoneModule 1 - Room CO2 Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 266,
   "name": "ZM1 RHSet",
   "description": "ZoneModule 1 - Room RH Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 267,
   "name": "ZM1 PIRMinFlow",
   "description": "ZoneModule 1 - VAV Supply PIR Min Air Flow",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 268,
   "name": "ZM2 RoomTmpSet",
   "description": "ZoneModule 2 - Room Temperature Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 269,
   "name": "ZM2 MinSupTemp",
   "description": "ZoneModule 2 - Minimum Supply Temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 270,
   "name": "ZM2 MaxSupTemp",
   "description": "ZoneModule 2 - Maximum Supply Temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 271,
   "name": "ZM2 CO2Set",
   "description": "ZoneModule 2 - Room CO2 Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 272,
   "name": "ZM2 RHSet",
   "description": "ZoneModule 2 - Room RH Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 273,
   "name": "ZM2 PIRMinFlow",
   "description": "ZoneModule 2 - VAV Supply PIR Min Air Flow",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 274,
   "name": "ZM3 RoomTmpSet",
   "description": "ZoneModule 3 - Room Temperature Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 275,
   "name": "ZM3 MinSupTemp",
   "description": "ZoneModule 3 - Minimum Supply Temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 276,
   "name": "ZM3 MaxSupTemp",
   "description": "ZoneModule 3 - Maximum Supply Temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 277,
   "name": "ZM3 CO2Set",
   "description": "ZoneModule 3 - Room CO2 Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278,
   "name": "ZM3 RHSet",
   "description": "ZoneModule 3 - Room RH Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 279,
   "name": "ZM3 PIRMinFlow",
   "description": "ZoneModule 3 - VAV Supply PIR Min Air Flow",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 280,
   "name": "ZM4 RoomTmpSet",
   "description": "ZoneModule 4 - Room Temperature Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 281,
   "name": "ZM4 MinSupTemp",
   "description": "ZoneModule 4 - Minimum Supply Temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 282,
   "name": "ZM4 MaxSupTemp",
   "description": "ZoneModule 4 - Maximum Supply Temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 283,
   "name": "ZM4 CO2Set",
   "description": "ZoneModule 4 - Room CO2 Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 284,
   "name": "ZM4 RHSet",
   "description": "ZoneModule 4 - Room RH Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 285,
   "name": "ZM4 PIRMinFlow",
   "description": "ZoneModule 4 - VAV Supply PIR Min Air Flow",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 253,
   "name": "SupFixMePrcSet",
   "description": "Supply Motor Mediumspeed [1/100%], Fixed Fan Speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 299,
   "name": "SupFixLoPrcSet",
   "description": "Supply Motor Lowspeed [1/100%], Fixed Fan Speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 300,
   "name": "SupFixHiPrcSet",
   "description": "Supply Motor Highspeed [1/100%], Fixed Fan Speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 301,
   "name": "ExtFixMePrcSet",
   "description": "Extract Motor Mediumspeed [1/100%], Fixed Fan Speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "ExtFixLoPrcSet",
   "description": "Extract Motor Lowspeed [1/100%], Fixed Fan Speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "ExtFixHiPrcSet",
   "description": "Extract Motor Highspeed [1/100%], Fixed Fan Speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 304,
   "name": "RecMaxFresh",
   "description": "Max FreshAir part [1/100%]",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 244,
   "name": "BMSDrfCtrlReg",
   "description": "BMS-modes only avalable after activation of physical input \"Operating mode via BMS\"",
   "units": "",
   "access": "W",
   "states": "11 = BMS stop; 105 = BMS low speed; 210 = BMS high speed; 211 = BMS sommernight cooling; 220 = BMS night heating mode (Recirculation); 414 = BMS medium speed"
  },
  {
   "type": "AV",
   "instance": 245,
   "name": "MBT_OutDoor",
   "description": "BMS outdoor temperatur [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 246,
   "name": "MBT_Room1",
   "description": "BMS room temperatur [1/100°C]",
   "units": "°C",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
