{
 "manufacturer": "Marley Engineered Products",
 "manufacturer_slug": "marley-engineered-products",
 "model": "Smart Series Plus digital heater controller (BACnet MS/TP)",
 "model_slug": "smart-series-plus",
 "aliases": [
  "Smart Series Plus",
  "Smart-Series Plus",
  "5200-11256-004",
  "Marley unit heater BACnet controller"
 ],
 "equipment_type": "Thermostat / controller for cabinet unit heaters",
 "applies_to": "Marley Engineered Products Smart Series Plus digital controls for cabinet and unit heaters, on BACnet MS/TP.",
 "summary": "The Smart Series Plus is a wall-mount digital controller for Marley Engineered Products heaters, built on Honeywell's BACnet FF (TB3026B) platform with application 5 loaded. It joins BACnet MS/TP and exposes the platform's setpoint, display, occupancy and schedule objects plus the heater application's settings: output enable, fan mode, standby, heating loop gains, fan start/stop and BMS scheduling options.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": 9999,
 "access_inferred": true,
 "notes": [
  "The appendix gives each object a label in an 'Object Name' column, but its property tables say the Object_Name property reads 'AV-nnn' / 'BV-nnn' / 'MV-nnn' for most objects. The labels are used as names here; a scan may show the AV-nnn form.",
  "Physical I/O objects (AI 0-2, AO 0-7, BI 0-2, BO 0-5) and the general-use AV 0-89 / BV 0-63 depend on the loaded application (DDC file); they are not listed here except where the guide names them.",
  "BV 40 (general-use range) is the occupancy command and supports a priority array.",
  "Access comes from the appendix where it has an access column; otherwise it is inferred (displayed/sensed/current/status points and multistates read-only, others writable).",
  "The ordered list in this guide marks the humidity, UV-lamp and several display objects RESERVED; they are left out. Application points (AV 17-79, BV 2-56) come from the guide's setup tables (Tables 21, 23 and 24), with defaults in the descriptions.",
  "Output Enable (BV 2) must be set ON at start-up or the relays stay off.",
  "The object set is the Honeywell BACnet FF platform; see the Honeywell TB3026B list for the full platform including humidity objects."
 ],
 "source": {
  "title": "Smart Series Plus Installation and Operations Guide (English section, Appendix A and B)",
  "doc_number": "5200-11256-004",
  "revision_date": "10/23",
  "url": "https://www.marleymep.com/wp-content/uploads/5200-11256-004.pdf"
 },
 "integration": {
  "summary": "Set Output Enable (BV 2) ON, the MS/TP MAC and device instance (ISU 800-804), and decide between the internal schedule and BMS scheduling (BV 56). Then write occupancy (BV 40) and the occupied setpoint AV 90, and read the room temperature, active heating setpoint and occupied status.",
  "minimum_points": [
   {
    "ref": "BV 2",
    "name": "Output Enable",
    "why": "Output enable; must be ON for the heater to run"
   },
   {
    "ref": "BV 56",
    "name": "Enable BMS Scheduling",
    "why": "Enable BMS scheduling (overrides internal schedule)"
   },
   {
    "ref": "AV 90",
    "name": "Setpoint (SP)",
    "why": "Occupied space setpoint"
   },
   {
    "ref": "AV 96",
    "name": "Unoccupied Heating SP",
    "why": "Unoccupied heating setpoint"
   },
   {
    "ref": "BV 9",
    "name": "Enable Communication Failure",
    "why": "Go occupied on MS/TP comm failure"
   },
   {
    "ref": "AV 104",
    "name": "Sensed Room Temperature",
    "why": "Room temperature (built-in sensor)"
   },
   {
    "ref": "AV 100",
    "name": "Current Heating SP",
    "why": "Active heating setpoint"
   },
   {
    "ref": "BV 67",
    "name": "Occupied/Unoccupied Status",
    "why": "Occupied / unoccupied status"
   }
  ],
  "enable": "BV 2 Output Enable must be ON. With BV 56 active the BMS schedules occupancy (BV 40, priority array) instead of the internal schedule.",
  "heartbeat": "BV 9 Enable Communication Failure: when active the controller falls back to occupied if MS/TP communication fails.",
  "remote_sensors": null,
  "setup": [
   "Factory defaults: MS/TP MAC 0 (valid 0-127), device instance 0009999 (valid 0-4194302).",
   "MS/TP MAC is ISU 800 (0-127); device instance is entered in parts through ISU 801-804.",
   "Application selection AV 49 must stay at 5 for Marley heaters."
  ],
  "gotchas": [
   "Table 24 marks several display objects 'Do Not Change'; leave them at their defaults.",
   "SYSTEM block OFF (BV 102 visible) overrides scheduled occupied to unoccupied."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 90,
   "name": "Setpoint (SP)",
   "description": "Occupied space setpoint",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "Setpoint High Limit",
   "description": "Setpoint high limit",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "Setpoint Low Limit",
   "description": "Setpoint low limit",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "Cooling SP Offset",
   "description": "Cooling setpoint offset",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "Heating SP Offset",
   "description": "Heating setpoint offset",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "Unoccupied Cooling SP",
   "description": "Unoccupied cooling setpoint",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "Unoccupied Heating SP",
   "description": "Unoccupied heating setpoint",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "After Hours Timer Limit",
   "description": "After-hours override limit",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "After Hours Timer",
   "description": "After-hours timer",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "Current Cooling SP",
   "description": "Active cooling setpoint",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "Current Heating SP",
   "description": "Active heating setpoint",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "Displayed Room Temperature",
   "description": "Room temperature shown on the display",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "Sensed Room Temperature",
   "description": "Room temperature from the built-in sensor",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "Sensed Room Humidity",
   "description": "Room humidity from the built-in sensor",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "Demand Offset",
   "description": "Demand (standby) offset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "SP Mode Cooling SP",
   "description": "Cooling setpoint in setpoint mode",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "SP Mode Heating SP",
   "description": "Heating setpoint in setpoint mode",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "SP Mode Setpoint Mode",
   "description": "Setpoint Mode: Chooses the setpoint model, and also selects the layout of...",
   "units": "",
   "access": "W",
   "states": "0.0=use OFF Format (no setpoints shown), 1.0=use 1-setpoint format (cooling), 2.0=use 1-setpoint format (heating), 3.0=use 2-setpoint format Occupancy Mode: Ignored"
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "SYSTEM Setpoint Model",
   "description": "Provides a compatible output from the SYSTEM control that can be...",
   "units": "",
   "access": "W",
   "states": "0.0=OFF selected, 1.0=COOL selected, 2.0=HEAT/EM HEAT selected, 3.0=AUTO selected"
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "SP Override Mode AV",
   "description": "In setpoint mode: setpoint override state",
   "units": "",
   "access": "W",
   "states": "1.0=scheduled, 2.0=temporary, 3.0=permanent, 4.0=vacation, 5.0=initial"
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "Filter Runtime",
   "description": "Current filter runtime hours",
   "units": "Hours",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "Filter Runtime Limit",
   "description": "Filter runtime limit",
   "units": "Hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "UV Lamp Runtime Limit",
   "description": "UV Lamp runtime limit",
   "units": "Hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "Set system to Occupancy mode",
   "description": "Sets system to Occupancy mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "Filter Change Reminder",
   "description": "Enables the filter change reminder",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "Daylight savings",
   "description": "Sets Daylight savings to Off, pre-2007 scheme, or post-2007 scheme",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "Keypad lock",
   "description": "Locks the keypad",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "Weekday periods ISU value",
   "description": "Schedule periods per weekday (ISU 540)",
   "units": "",
   "access": "W",
   "states": "2=Two schedule periods per day, 4=Four schedule periods per day"
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "Hold until time",
   "description": "In setpoint mode: minute of the day (0-1440) at which a temporary or v",
   "units": "Minutes",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "Vacation days remaining",
   "description": "In setpoint mode: number of days remaining in a vacation override",
   "units": "Days",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "Field service mode security PIN",
   "description": "Allows access to Field Service mode only by authorized users",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "ISU mode security PIN",
   "description": "Allows access to ISU mode only by authorized users",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "Fan Setting Display Format",
   "description": "Selects the format in which fan settings are shown on the display",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "Sensed Temperature Offset",
   "description": "Limited to +/- 4 degrees F",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 210,
   "name": "UHLH number",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "ULHC left character",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "ULHC right character",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "URHC number",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "URHC 10 char",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "URHC 1 char",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 216,
   "name": "URHC minimum",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 217,
   "name": "URHC maximum",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 218,
   "name": "URHC delta",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 219,
   "name": "LLHC number",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 220,
   "name": "LLHC 10 char",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "LLHC 1 char",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 222,
   "name": "LLHC minimum",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 223,
   "name": "LLHC maximum",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 224,
   "name": "LLHC delta",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 225,
   "name": "LLHC 1000 char",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "LLHC 100 char",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "LRHC number",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 228,
   "name": "LRHC 10 char",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 229,
   "name": "LRHC 1 char",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 230,
   "name": "LRHC minimum",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 231,
   "name": "LRHC maximum",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 232,
   "name": "LRHC delta",
   "description": "Custom screen field setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "Time Schedule Output",
   "description": "Schedule output (occupied when on)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "User ON/OFF in Occupied Mode",
   "description": "User on/off in occupied mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "After Hours Timer Status",
   "description": "After-hours timer running",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "Occupied/Unoccupied Status",
   "description": "Occupied / unoccupied status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "Field service Lockout",
   "description": "Field service lockout",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "Swap English/Metric",
   "description": "Swap English / metric display",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 71,
   "name": "English (OFF) / Metric (ON)",
   "description": "English (off) or metric (on)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "Fan stage 1",
   "description": "Fan stage 1 output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 73,
   "name": "Fan stage 2",
   "description": "Fan stage 2 output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 74,
   "name": "Fan stage 3",
   "description": "Fan stage 3 output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 77,
   "name": "Heating ICON",
   "description": "Display 'heat on' icon",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 78,
   "name": "Cooling ICON",
   "description": "Display 'cool on' icon",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "Backlight ON",
   "description": "Backlight on",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "Enable Fan Speed Control",
   "description": "Allow the 'FAN' control to be visible to the end user",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "Select Hotel Mode",
   "description": "Hotel mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "Enable Time Display",
   "description": "Show time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 83,
   "name": "24Hr Time Format",
   "description": "24-hour clock",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "Enable Space Humidity",
   "description": "Display space humidity as appropriate",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 102,
   "name": "Enable System Control",
   "description": "Allow the 'SYSTEM' control to be visible",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 103,
   "name": "Hide Fan and System",
   "description": "Hide the FAN and SYSTEM controls in unoccupied mode (regardless of other...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104,
   "name": "Enable DOW",
   "description": "Allow day of week to be shown is possible",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "Show Unocc Setpoints",
   "description": "Display the unoccupied heating/cooling setpoints in unoccupied mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "Show Wait",
   "description": "Display 'Wait'",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "Show Aux heat on",
   "description": "Display 'Aux heat on'",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 111,
   "name": "Force CHANGE FILTER",
   "description": "Force 'CHANGE FILTER' to be displayed (can also be automatically displayed...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 114,
   "name": "Disable SCHED key",
   "description": "If set, the user is not allowed to view schedules",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115,
   "name": "Disable Permanent HOLD key",
   "description": "Allow 'HOLD' key to be used to access the Permanent Hold UI",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 116,
   "name": "Disable CLOCK key",
   "description": "Allow 'CLOCK' key to be used to set clock (if appropriate)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 117,
   "name": "Allow System OFF",
   "description": "Allow system OFF",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 118,
   "name": "Allow System HEAT",
   "description": "Allow system HEAT",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 119,
   "name": "Allow System COOL",
   "description": "Allow system COOL",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 120,
   "name": "Allow System AUTO",
   "description": "Allow system AUTO",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 121,
   "name": "Allow System EM HEAT",
   "description": "Allow system EM HEAT",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 122,
   "name": "System HEAT Mode",
   "description": "System HEAT mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 123,
   "name": "System COOL Mode",
   "description": "System COOL mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 124,
   "name": "System AUTO Mode",
   "description": "System AUTO mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 125,
   "name": "System EM HEAT Mode",
   "description": "System EM HEAT mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 130,
   "name": "Disable Vacation HOLD key",
   "description": "Allow 'HOLD' key to be used to access the standard Vacation Hold UI (if...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 131,
   "name": "Hotel Standby Mode",
   "description": "Set Active by DDC to indicate to the display that DDC is controlling to...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 133,
   "name": "Enable internal schedule",
   "description": "Internal 7-day scheduling is enabled (subject to other factors)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 134,
   "name": "Filter Enable",
   "description": "Enable filter timer and automatic 'change filter' warning",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 135,
   "name": "Filter ON",
   "description": "Accumulator ON",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 141,
   "name": "Disable schedule edit",
   "description": "Inhibits screen EDIT key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 142,
   "name": "Master OFF",
   "description": "No effect",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 200,
   "name": "AIn Current Mode",
   "description": "AI 0: current mode select",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 201,
   "name": "AIn Current Mode",
   "description": "AI 1: current mode select",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 202,
   "name": "AIn Current Mode",
   "description": "AI 2: current mode select",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 210,
   "name": "Custom 1 Enable",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 211,
   "name": "Reset",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 212,
   "name": "ULHC enable",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 213,
   "name": "ULHC decimal",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 214,
   "name": "ULHC lead zero",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 215,
   "name": "URHC enable",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 216,
   "name": "URHC decimal",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 217,
   "name": "URHC lead zero",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 218,
   "name": "URHC edit",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 219,
   "name": "LLHC enable",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 220,
   "name": "LLHC lead zero",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 221,
   "name": "LLHC edit",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 222,
   "name": "LRHC enable",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 223,
   "name": "LRHC decimal",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 224,
   "name": "LRHC lead zero",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 225,
   "name": "LRHC edit",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 226,
   "name": "LRHC leading 1",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 227,
   "name": "Day boxes",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 228,
   "name": "Mon text",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 229,
   "name": "Tue text",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 230,
   "name": "Wed text",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 231,
   "name": "Thu text",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 232,
   "name": "Fri text",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 233,
   "name": "Sat text",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 234,
   "name": "Sun text",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 235,
   "name": "Mon check",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 236,
   "name": "Tue check",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 237,
   "name": "Wed check",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 238,
   "name": "Thu check",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 239,
   "name": "Fri check",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 240,
   "name": "Sat check",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 241,
   "name": "Sun check",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 242,
   "name": "Ok to pick",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 243,
   "name": "Screen locked",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 244,
   "name": "Change",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 245,
   "name": "Filter",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 250,
   "name": "Inside",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 253,
   "name": "Set to",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 254,
   "name": "Aux",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 255,
   "name": "Heat On",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 256,
   "name": "Wait",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 257,
   "name": "Cool On",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 258,
   "name": "Heat Adjust",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 260,
   "name": "Follow",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 262,
   "name": "URHC Adj Arrows",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 263,
   "name": "Pm",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 264,
   "name": "Am",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 265,
   "name": "Days",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 266,
   "name": "LLHC Adj Arrows",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 268,
   "name": "Permanent",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 269,
   "name": "Hold Until",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 270,
   "name": "Cancel Period",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 271,
   "name": "Outside",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 272,
   "name": "DE",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 280,
   "name": "Vent",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 281,
   "name": "Mon key",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 282,
   "name": "Tue key",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 283,
   "name": "Wed key",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 284,
   "name": "Thu key",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 285,
   "name": "Fri key",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 286,
   "name": "Sat key",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 287,
   "name": "Sun key",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 292,
   "name": "LLHC up key",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 293,
   "name": "LLHC dn key",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 294,
   "name": "RESET key",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 295,
   "name": "CANCEL PERIOD key",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 297,
   "name": "FAN key",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 298,
   "name": "SYSTEM key",
   "description": "Custom screen element / key",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 300,
   "name": "AOn Current Mode",
   "description": "AO 0: current mode detected",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 301,
   "name": "AOn Current Mode",
   "description": "AO 1: current mode detected",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 400,
   "name": "AIn Pullup",
   "description": "AI 0: pull-up enable",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 401,
   "name": "AIn Pullup",
   "description": "AI 1: pull-up enable",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 402,
   "name": "AIn Pullup",
   "description": "AI 2: pull-up enable",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 0,
   "name": "Time Mode",
   "description": "Device's time handling capability: Normal clock operation will",
   "units": "",
   "access": "R",
   "states": "1=Time Of Day Unknown Mode, 2=Time Of Day Available Mode, 3=Date/Time Available Mode"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "Schedule Model",
   "description": "Device's schedule model",
   "units": "",
   "access": "R",
   "states": "1=Setpoint, 2=Occupancy"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "Keypad Lock",
   "description": "Keypad access level",
   "units": "",
   "access": "R",
   "states": "1=full access, 2=setpoints only, 3=locked"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "DLS Mode",
   "description": "Mode of Daylight Saving operation",
   "units": "",
   "access": "R",
   "states": "1=OFF, 2=Auto (pre-2007), 3=Auto (2007 and later)"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "SP Increment",
   "description": "Amount of change in setpoint per arrow press",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "Schedule Increment",
   "description": "Amount of change in schedule times per arrow press",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "User SYSTEM selection",
   "description": "Display / screen setting",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "Fan status",
   "description": "Display / screen setting",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "Fan OFF text",
   "description": "Display / screen setting",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 9,
   "name": "Fan stage 1 text",
   "description": "Display / screen setting",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10,
   "name": "Fan stage 2 text",
   "description": "Display / screen setting",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 11,
   "name": "Fan stage 3 text",
   "description": "Display / screen setting",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "Schedule Format",
   "description": "This point is a human-friendly version of AV-129, ISU parameter 540 (see...",
   "units": "",
   "access": "R",
   "states": "1=2 commands per day, 2=4 commands per day"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "SP Override Mode",
   "description": "In setpoint mode: setpoint override state",
   "units": "",
   "access": "R",
   "states": "1=scheduled, 2=temporary, 3=permanent, 4=vacation"
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "Application Selection",
   "description": "Application number, default 5 (0-18)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Output Enable",
   "description": "Set ON to enable the outputs",
   "units": "",
   "access": "W",
   "states": "OFF, ON"
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "Fan 1=Cont 2=CycHtg 3=CycHtgClg",
   "description": "Fan mode: continuous or cycling",
   "units": "",
   "access": "W",
   "states": "1=Cont, 2=CycHtg, 3=CycHtgClg"
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "standby offset",
   "description": "Standby offset, 0-6 degrees; copied to AV 106",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "Standby Delay Seconds",
   "description": "Standby delay, default 180",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "Heating Lockout",
   "description": "Heating lockout",
   "units": "",
   "access": "W",
   "states": "Inactive, Active"
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "Enable BMS Scheduling",
   "description": "BMS scheduling instead of internal schedule",
   "units": "",
   "access": "W",
   "states": "Inactive, Active"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "Enable Communication Failure",
   "description": "Go occupied on MS/TP comm failure",
   "units": "",
   "access": "W",
   "states": "Inactive, Active"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Enable System OFF",
   "description": "Allow system OFF",
   "units": "",
   "access": "W",
   "states": "Inactive, Active"
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "AC HP Mode",
   "description": "1 = thermostat emulation, 2 = analog to BIN control",
   "units": "",
   "access": "W",
   "states": "1, 2"
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "Heating Signal Kp",
   "description": "Heating loop proportional gain, default 20",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "Heating Signal Ki",
   "description": "Heating loop integral gain, default 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "Auto Fan Start Demand %",
   "description": "Fan start demand, default 20",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "Auto Fan Stop Deadband SP",
   "description": "Fan stop deadband, default 5",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "Filter Alarm SP",
   "description": "Filter alarm runtime, default 3000",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "2PVlvMode Set DB%",
   "description": "Two-position valve set deadband, default 20",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "2PVlvMode Reset DB%",
   "description": "Two-position valve reset deadband, default 1",
   "units": "%",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/marley-engineered-products/smart-series-plus",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
