{
 "manufacturer": "Melink",
 "manufacturer_slug": "melink",
 "model": "Intelli-Hood IH3 System Controller",
 "model_slug": "intelli-hood-ih3-system-controller",
 "aliases": [
  "Intelli-Hood 3",
  "IH3",
  "IH3 SC",
  "Melink IH3"
 ],
 "equipment_type": "Kitchen hood demand ventilation controller (exhaust and make-up air fans)",
 "applies_to": "The main BACnet device of a Melink Intelli-Hood 3 (IH3 SC) kitchen demand-control ventilation system.",
 "summary": "The Intelli-Hood IH3 System Controller is the main BACnet IP device of the older Intelli-Hood 3 kitchen ventilation system and a virtual router for the fan and hood devices behind it. Its own object list is small and read-only: the state of three digital inputs, two dry-contact outputs, two 24 VDC outputs, and the analog input and output as a percentage. It differs from the IH4 System Controller (three inputs here instead of four, and only one analog input and output).",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": "Application 2.2, firmware 0.8.4",
 "default_device_instance": 654000,
 "access_inferred": false,
 "notes": [
  "All objects are Binary Values or Analog Values and read-only.",
  "What each input or output does (Remote On/Off, Remote Enable/Disable, Fan On, Temperature Alarm, Smoke, MUA Damper and so on) is set in the Intelli-Hood configuration; the objects only show the contact state.",
  "The exhaust fan, auxiliary airflow, hood controller and virtual I/O devices of the IH3 have the same object lists as the IH4 versions already in this library.",
  "Supported BIBBs: DS-RP-B, DS-RPM-B, DS-WP-B, DM-DDB-B, DM-DOB-B; B-ASC profile, no segmentation."
 ],
 "source": {
  "title": "Intelli-Hood BACnet Protocol Implementation Conformance Statement (PICS), Version 8.0",
  "doc_number": "IH-ENG-DTS-BAC-006",
  "revision_date": "2016-11-02",
  "url": "https://melinkcorp.com/wp-content/uploads/2018/09/IH3_BACnet_PICS.pdf"
 },
 "integration": {
  "summary": "Discover the System Controller (default Device ID 654000), then the fan and hood devices through its virtual router. This device only reports the state of its physical I/O; map the outputs set up as Fan On or alarms and the inputs wired for remote on/off or enable.",
  "minimum_points": [
   {
    "ref": "BV 0",
    "name": "Digital Input 1 Status",
    "why": "Physical input 1; function set in IH3 config"
   },
   {
    "ref": "BV 1",
    "name": "Digital Input 2 Status",
    "why": "Physical input 2; function set in IH3 config"
   },
   {
    "ref": "BV 2",
    "name": "Digital Input 3 Status",
    "why": "Physical input 3; function set in IH3 config"
   },
   {
    "ref": "BV 3",
    "name": "Digital Output 1 Status",
    "why": "Relay 1; e.g. Fan On or alarm per config"
   },
   {
    "ref": "BV 4",
    "name": "Digital Output 2 Status",
    "why": "Relay 2; function set in IH3 config"
   },
   {
    "ref": "AV 0",
    "name": "Analog Input Status",
    "why": "Analog input value, 0-100 %"
   },
   {
    "ref": "AV 1",
    "name": "Analog Output Status",
    "why": "Analog output to auxiliary airflows, 0-100 %"
   }
  ],
  "enable": "No BACnet enable or start/stop object on this device. Fans start from the Touchpad, schedules or digital inputs (physical, or the Virtual Input Module over BACnet).",
  "heartbeat": "The BACnet Watchdog (0-600 s, default 300 s, 0 = off) on the System Controller resets all Virtual Input Module inputs when no BACnet traffic addressed to the Intelli-Hood arrives in time.",
  "remote_sensors": null,
  "setup": [
   "Main BACnet IP device, default Device ID 654000, UDP port 47808; virtual router with default DNET 654 for the other devices.",
   "With BACnet Auto Number on, the fan and hood devices are numbered sequentially after the System Controller's Device ID.",
   "Settings are made on the Touchpad (System Configuration, unlocked by holding Up and Down for ten seconds), the web configurator or a USB configuration file."
  ],
  "gotchas": [
   "The DNET must be unique on the BACnet network, or the virtual devices become unreachable.",
   "Front ends that do not discover through routers only find the System Controller.",
   "All objects here are read-only; fans cannot be commanded from this device."
  ]
 },
 "points": [
  {
   "type": "BV",
   "instance": 0,
   "name": "Digital Input 1 Status",
   "description": "Physical digital input 1 on the System Controller",
   "units": "",
   "access": "R",
   "states": "Inactive = Open, Active = Closed"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Digital Input 2 Status",
   "description": "Physical digital input 2",
   "units": "",
   "access": "R",
   "states": "Inactive = Open, Active = Closed"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Digital Input 3 Status",
   "description": "Physical digital input 3",
   "units": "",
   "access": "R",
   "states": "Inactive = Open, Active = Closed"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Digital Output 1 Status",
   "description": "Dry-contact output 1",
   "units": "",
   "access": "R",
   "states": "Inactive = De-Energized, Active = Energized"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Digital Output 2 Status",
   "description": "Dry-contact output 2",
   "units": "",
   "access": "R",
   "states": "Inactive = De-Energized, Active = Energized"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "24VDC Out 1 Status",
   "description": "24 VDC output 1",
   "units": "",
   "access": "R",
   "states": "Inactive = De-Energized, Active = Energized"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "24VDC Out 2 Status",
   "description": "24 VDC output 2",
   "units": "",
   "access": "R",
   "states": "Inactive = De-Energized, Active = Energized"
  },
  {
   "type": "AV",
   "instance": 0,
   "name": "Analog Input Status",
   "description": "Physical analog input value",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Analog Output Status",
   "description": "Physical analog output value",
   "units": "%",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/melink/intelli-hood-ih3-system-controller",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
