{
 "manufacturer": "Mercato",
 "manufacturer_slug": "mercato",
 "model": "MEI-EM20 energy meter",
 "model_slug": "mei-em20",
 "aliases": [
  "MEI-EM20",
  "MEI EM20",
  "EM20",
  "Mercato EM20",
  "MEI EM20 energy meter",
  "Mercato Automacao EM20"
 ],
 "equipment_type": "Energy meter",
 "applies_to": "Mercato MEI-EM20 three-phase sub-metering energy meter with temperature, pulse and analog I/O.",
 "summary": "The MEI-EM20 is a three-phase sub-meter that speaks BACnet IP, BACnet Ethernet and BACnet MS/TP (on its RS-485 port) at the same time as Modbus and SNMP. Volts, currents, power, power factor, energy, pulse totals and min / max peaks are Analog Values; the five NTC inputs and the 0-10 V / 4-20 mA input are Analog Inputs; the two relays and the 0-10 V output can be driven over the network. Built-in trend logs keep about 60 days of hourly energy data.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet Ethernet",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "From table 3 of the user manual (REV K). The device object (named MEI-EM20) is not repeated in the points list.",
  "The table has no access column. Outputs (AO 1, BO 1-2) are listed as commandable and the reset BVs, schedules, calendar and notification class as writable; everything else as read-only.",
  "AV 49 and AV 50 are both printed as \"BC voltage min\"; AV 50 is the BC voltage maximum per its description. Names are kept as printed.",
  "Pulse accumulator and pulse trend units are set by the user (\"User cfg\"). NTC input units follow the meter temperature setting.",
  "Object names change with the meter language setting; these are the English names."
 ],
 "source": {
  "title": "MEI EM20 - User's manual",
  "doc_number": null,
  "revision_date": "REV K (2021-03-22)",
  "url": "https://cdn.shopify.com/s/files/1/0486/4104/8742/files/Manual_Integrador_-_MEI-EM20.pdf"
 },
 "integration": {
  "summary": "Set a unique device ID first (the default 4194303 means unconfigured and the meter ignores Who-Is), then read total power, energy and the per-phase values. Relays and the analog output can be commanded from the BMS when their function is set to network control.",
  "minimum_points": [
   {
    "ref": "BO 1",
    "name": "DO_1",
    "why": "Relay output 1 command"
   },
   {
    "ref": "BO 2",
    "name": "DO_2",
    "why": "Relay output 2 command"
   },
   {
    "ref": "AV 19",
    "name": "Total active power",
    "why": "Total active power, kW"
   },
   {
    "ref": "AV 27",
    "name": "Imported active energy",
    "why": "Imported active energy, kWh"
   },
   {
    "ref": "AV 28",
    "name": "Exported active energy",
    "why": "Exported active energy, kWh"
   },
   {
    "ref": "AV 25",
    "name": "Total PF",
    "why": "Total power factor"
   },
   {
    "ref": "AV 1",
    "name": "A voltage",
    "why": "Phase A voltage"
   },
   {
    "ref": "AV 7",
    "name": "A current",
    "why": "Phase A current"
   },
   {
    "ref": "AV 26",
    "name": "Frequency",
    "why": "Line frequency"
   }
  ],
  "enable": "Each relay output must be configured with no internal function (not schedule-driven) before BACnet or Modbus can control it.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Device ID range 0-4194302, shared by all BACnet datalinks; the factory value 4194303 means unconfigured and the meter does not answer Who-Is.",
   "BACnet IP uses UDP 47808 by default; BACnet Ethernet uses the factory MAC address.",
   "BACnet MS/TP runs on the isolated RS-485 port (shared with Modbus RTU; one protocol at a time). Set station address and max master (default 127).",
   "Avoid enabling two BACnet datalinks to the same network; it can create a loop."
  ],
  "gotchas": [
   "Writing 1 to BV 1 / BV 2 / BV 3 clears energy totals, pulse totals or min/max peaks; do not write them cyclically.",
   "Writing 0 to a trend log Record_Count erases that log.",
   "Trend log timestamps mark the end of each hour or interval."
  ]
 },
 "points": [
  {
   "type": "NC",
   "instance": 1,
   "name": "Alarms",
   "description": "Alarm distribution object",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CAL",
   "instance": 1,
   "name": "Calendar_1",
   "description": "Special dates object (holidays)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "NTC_1",
   "description": "Temperature input 1 value",
   "units": "°C or °F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "NTC_2",
   "description": "Temperature input 2 value",
   "units": "°C or °F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "NTC_3",
   "description": "Temperature input 3 value",
   "units": "°C or °F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "NTC_4",
   "description": "Temperature input 4 value",
   "units": "°C or °F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "NTC_5",
   "description": "Temperature input 5 value",
   "units": "°C or °F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "AI_1",
   "description": "Analog input 1 value",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1,
   "name": "AO_1",
   "description": "Analog output 1",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "A voltage",
   "description": "RMS voltage of A phase",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "B voltage",
   "description": "RMS voltage of B phase",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "C voltage",
   "description": "RMS voltage of C phase",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "CA voltage",
   "description": "L-L RMS voltage of C/A phases",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "AB voltage",
   "description": "L-L RMS voltage of A/B phases",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "BC voltage",
   "description": "L-L RMS voltage of B/C phases",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "A current",
   "description": "RMS current of A phase",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "B current",
   "description": "RMS current of B phase",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "C current",
   "description": "RMS current of C phase",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "A active power",
   "description": "A phase active power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "B active power",
   "description": "B phase active power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "C active power",
   "description": "C phase active power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "A reactive power",
   "description": "A phase reactive power",
   "units": "kVAr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "B reactive power",
   "description": "B phase reactive power",
   "units": "kVAr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "C reactive power",
   "description": "C phase reactive power",
   "units": "kVAr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "A apparent power",
   "description": "A phase apparent power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "B apparent power",
   "description": "B phase apparent power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "C apparent power",
   "description": "C phase apparent power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "Total active power",
   "description": "Total active power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "Total reactive power",
   "description": "Total reactive power",
   "units": "kVAr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Total apparent power",
   "description": "Total apparent power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "A PF",
   "description": "A phase power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "B PF",
   "description": "B phase power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "C PF",
   "description": "C phase power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Total PF",
   "description": "Total power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Frequency",
   "description": "A phase frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "Imported active energy",
   "description": "Imported active energy accumulator",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "Exported active energy",
   "description": "Exported active energy accumulator",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "Net active energy",
   "description": "Net (imported - exported) active energy accumulator",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "Q1 reactive energy",
   "description": "Quadrant 1 reactive energy accumulator",
   "units": "kVArh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "Q2 reactive energy",
   "description": "Quadrant 2 reactive energy accumulator",
   "units": "kVArh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "Q3 reactive energy",
   "description": "Quadrant 3 reactive energy accumulator",
   "units": "kVArh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "Q4 reactive energy",
   "description": "Quadrant 4 reactive energy accumulator",
   "units": "kVArh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "Pulses 1",
   "description": "Pulse 1 input accumulator",
   "units": "User cfg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "Pulses 2",
   "description": "Pulse 2 input accumulator",
   "units": "User cfg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "Pulses 3",
   "description": "Pulse 3 input accumulator",
   "units": "User cfg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "Pulses 4",
   "description": "Pulse 4 input accumulator",
   "units": "User cfg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "Pulses 5",
   "description": "Pulse 5 input accumulator",
   "units": "User cfg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "A voltage min",
   "description": "Minimum value of A voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "A voltage max",
   "description": "Maximum value of A voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "B voltage min",
   "description": "Minimum value of B voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "B voltage max",
   "description": "Maximum value of B voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "C voltage min",
   "description": "Minimum value of C voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "C voltage max",
   "description": "Maximum value of C voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "CA voltage min",
   "description": "Minimum value of CA voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "CA voltage max",
   "description": "Maximum value of CA voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "AB voltage min",
   "description": "Minimum value of AB voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "AB voltage max",
   "description": "Maximum value of AB voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "BC voltage min",
   "description": "Minimum value of BC voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "BC voltage min",
   "description": "Maximum value of BC voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "A current min",
   "description": "Minimum value of A current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "A current max",
   "description": "Maximum value of A current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "B current min",
   "description": "Minimum value of B current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "B current max",
   "description": "Maximum value of B current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "C current min",
   "description": "Minimum value of C current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "C current max",
   "description": "Maximum value of C current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "Active power min",
   "description": "Minimum value of total active power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "Active power max",
   "description": "Maximum value of total active power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "CA phase angle",
   "description": "Angle between C and A phases",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "AB phase angle",
   "description": "Angle between A and B phases",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "BC phase angle",
   "description": "Angle between B and C phases",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "DI_1",
   "description": "DI_1 state",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "DI_2",
   "description": "DI_2 state",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "DI_3",
   "description": "DI_3 state",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "DI_4",
   "description": "DI_4 state",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "DI_5",
   "description": "DI_5 state",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "DO_1",
   "description": "DO_1 state",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "DO_2",
   "description": "DO_2 state",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Reset energy counters",
   "description": "Write 1 (reset) to clear energy accumulators",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Reset pulse counters",
   "description": "Write 1 (reset) to clear pulse input accumulators",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Reset peak limits",
   "description": "Write 1 (reset) to clear peak limits",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 1,
   "name": "SCH_1",
   "description": "Time schedule 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 2,
   "name": "SCH_2",
   "description": "Time schedule 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 3,
   "name": "SCH_3",
   "description": "Time schedule 3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 4,
   "name": "SCH_4",
   "description": "Time schedule 4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 1,
   "name": "Import active energy",
   "description": "Trend data of imported active energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 2,
   "name": "Export active energy",
   "description": "Trend data of exported active energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 3,
   "name": "Q1 reactive energy",
   "description": "Trend data of Q1 reactive energy",
   "units": "kVArh",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 4,
   "name": "Q2 reactive energy",
   "description": "Trend data of Q2 reactive energy",
   "units": "kVArh",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 5,
   "name": "Q3 reactive energy",
   "description": "Trend data of Q3 reactive energy",
   "units": "kVArh",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 6,
   "name": "Q4 reactive energy",
   "description": "Trend data of Q4 reactive energy",
   "units": "kVArh",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 7,
   "name": "Pulse 1",
   "description": "Trend data of pulse 1 counter",
   "units": "User cfg",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 8,
   "name": "Pulse 2",
   "description": "Trend data of pulse 2 counter",
   "units": "User cfg",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 9,
   "name": "Pulse 3",
   "description": "Trend data of pulse 3 counter",
   "units": "User cfg",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 10,
   "name": "Pulse 4",
   "description": "Trend data of pulse 4 counter",
   "units": "User cfg",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 11,
   "name": "Pulse 5",
   "description": "Trend data of pulse 5 counter",
   "units": "User cfg",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 12,
   "name": "A voltage",
   "description": "Trend data of A voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 13,
   "name": "B voltage",
   "description": "Trend data of B voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 14,
   "name": "C voltage",
   "description": "Trend data of C voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 15,
   "name": "CA voltage",
   "description": "Trend data of CA voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 16,
   "name": "AB voltage",
   "description": "Trend data of AB voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 17,
   "name": "BC voltage",
   "description": "Trend data of BC voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 18,
   "name": "Power demand",
   "description": "Trend data of power demand",
   "units": "kW",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/mercato/mei-em20",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
