{
 "manufacturer": "Mitsubishi Electric",
 "manufacturer_slug": "mitsubishi-electric",
 "model": "AE-200J / AE-50J / EW-50J BACnet (Japan)",
 "model_slug": "ae-200j-ae-50j-ew-50j-japan",
 "aliases": [
  "AE-200J",
  "AE-50J",
  "EW-50J",
  "AE-200J BACnet",
  "三菱電機 AE-200J BACnet機能"
 ],
 "equipment_type": "VRF central controller with BACnet IP",
 "applies_to": "Japan-market CITY MULTI building air conditioning groups, Lossnay ventilators, DT-R, hot water heat pumps and brine coolers managed by an AE-200J, AE-50J or EW-50J.",
 "summary": "The AE-200J, AE-50J and EW-50J are the Japan-only central controllers for Mitsubishi Electric commercial air conditioning. With the BACnet license they act as a BACnet IP server and create a fixed set of objects per group, plus blocks for fire control, power-cut recovery, energy apportioning and DT-R / hot water heat pump / brine cooler systems. The manual is in Japanese and the object names are printed in Japanese; the English descriptions are ours. Objects only exist for the functions the connected unit type supports.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Instance = 6 digits CC NN PP: CC = object class + fixed 1 (01 group, 21 fire control, 31 power-cut, 41 measuring controller, 61 interlocked unit, 71 DT-R/brine cooler system, 91 DT-R unit), NN = group (or unit/system) number 01-50, 99 = all, PP = point. This list shows number 01 (010101 = 10101).",
  "Fire control state is MI 21ff00 where ff is the fire program number 01-05 or 99; program 01 is shown (210100).",
  "Hot water heat pumps and brine coolers reuse the DT-R objects (71tt / 91uu); the manual prints alternate names for them, and the BACnet setting tool shows the DT-R names.",
  "Access is inferred from object type; the manual gives WriteProperty support per object type, not per object.",
  "Calendar, Schedule, Device and Notification Class objects use configurable instance numbers and are not listed.",
  "Japan-market product. The international AE-C400 / EW-C50 BACnet objects are a separate list."
 ],
 "source": {
  "title": "三菱電機空調冷熱総合管理システム AE-200J/AE-50J/EW-50J 取扱説明書 BACnet機能編",
  "doc_number": "WT07918X12",
  "revision_date": null,
  "url": "https://dl.mitsubishielectric.co.jp/dl/ldg/wink/ssl/wink_doc/m_contents/wink/WPAC_IB/wt07918x12.pdf"
 },
 "points": [
  {
   "type": "BO",
   "instance": 10101,
   "name": "運転/停止（設定）",
   "description": "Start/stop command for the group",
   "units": "",
   "access": "C",
   "states": "Inactive=停止, Active=運転"
  },
  {
   "type": "BI",
   "instance": 10102,
   "name": "運転/停止（状態）",
   "description": "Run/stop status",
   "units": "",
   "access": "R",
   "states": "Inactive=停止, Active=運転"
  },
  {
   "type": "BI",
   "instance": 10103,
   "name": "警報信号",
   "description": "Alarm signal (normal/error)",
   "units": "",
   "access": "R",
   "states": "Inactive=正常, Active=異常"
  },
  {
   "type": "MI",
   "instance": 10104,
   "name": "異常コード",
   "description": "Error category code",
   "units": "",
   "access": "R",
   "states": "1=正常, 2=その他の異常, 3=冷媒系異常, 4=水系異常, 5=空気系異常, 6=電気系異常, 7=センサー異常, 8=通信異常, 9=システム異常"
  },
  {
   "type": "MO",
   "instance": 10105,
   "name": "運転モード（設定）",
   "description": "Operating mode command",
   "units": "",
   "access": "C",
   "states": "1=冷房, 2=暖房, 3=送風, 4=自動, 5=ドライ"
  },
  {
   "type": "MI",
   "instance": 10106,
   "name": "運転モード（状態）",
   "description": "Operating mode status",
   "units": "",
   "access": "R",
   "states": "1=冷房, 2=暖房, 3=送風, 4=自動, 5=ドライ"
  },
  {
   "type": "MO",
   "instance": 10107,
   "name": "風速（設定）",
   "description": "Fan speed command",
   "units": "",
   "access": "C",
   "states": "1=弱, 2=強, 3=中2, 4=中1, 5=自動"
  },
  {
   "type": "MI",
   "instance": 10108,
   "name": "風速（状態）",
   "description": "Fan speed status",
   "units": "",
   "access": "R",
   "states": "1=弱, 2=強, 3=中2, 4=中1, 5=自動"
  },
  {
   "type": "AI",
   "instance": 10109,
   "name": "室内温度計測値",
   "description": "Measured room temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10110,
   "name": "室内温度設定値",
   "description": "Room temperature setpoint (single setpoint)",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10111,
   "name": "フィルターサイン",
   "description": "Filter sign",
   "units": "",
   "access": "R",
   "states": "Inactive=OFF, Active=ON"
  },
  {
   "type": "BV",
   "instance": 10112,
   "name": "フィルターサインリセット",
   "description": "Filter sign reset",
   "units": "",
   "access": "W",
   "states": "Inactive=リセット, Active=無効"
  },
  {
   "type": "BV",
   "instance": 10113,
   "name": "リモコン操作禁止（運転/停止）",
   "description": "Prohibit local remote on/off",
   "units": "",
   "access": "W",
   "states": "Inactive=許可, Active=禁止"
  },
  {
   "type": "BV",
   "instance": 10114,
   "name": "リモコン操作禁止（運転モード）",
   "description": "Prohibit local remote mode change",
   "units": "",
   "access": "W",
   "states": "Inactive=許可, Active=禁止"
  },
  {
   "type": "BV",
   "instance": 10115,
   "name": "リモコン操作禁止（フィルタリセット）",
   "description": "Prohibit local remote filter reset",
   "units": "",
   "access": "W",
   "states": "Inactive=許可, Active=禁止"
  },
  {
   "type": "BV",
   "instance": 10116,
   "name": "リモコン操作禁止（温度設定値）",
   "description": "Prohibit local remote setpoint change",
   "units": "",
   "access": "W",
   "states": "Inactive=許可, Active=禁止"
  },
  {
   "type": "BI",
   "instance": 10120,
   "name": "通信状態",
   "description": "M-NET communication state",
   "units": "",
   "access": "R",
   "states": "Inactive=正常, Active=異常"
  },
  {
   "type": "BV",
   "instance": 10121,
   "name": "緊急停止（個別）",
   "description": "Emergency stop, this group",
   "units": "",
   "access": "W",
   "states": "Inactive=解除, Active=実行"
  },
  {
   "type": "BV",
   "instance": 19921,
   "name": "緊急停止（一括）",
   "description": "Emergency stop, all groups",
   "units": "",
   "access": "W",
   "states": "Inactive=解除, Active=実行"
  },
  {
   "type": "MO",
   "instance": 10122,
   "name": "風向（設定）",
   "description": "Air direction command",
   "units": "",
   "access": "C",
   "states": "1=水平, 2=下吹き60%, 3=下吹き80%, 4=下吹き100%, 5=スイング"
  },
  {
   "type": "MI",
   "instance": 10123,
   "name": "風向（状態）",
   "description": "Air direction status",
   "units": "",
   "access": "R",
   "states": "1=水平, 2=下吹き60%, 3=下吹き80%, 4=下吹き100%, 5=スイング"
  },
  {
   "type": "AV",
   "instance": 10124,
   "name": "冷房温度設定値",
   "description": "Cooling setpoint (dual setpoint)",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10125,
   "name": "暖房温度設定値",
   "description": "Heating setpoint (dual setpoint)",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10126,
   "name": "自動1値温度設定値",
   "description": "Auto single setpoint",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "MO",
   "instance": 10132,
   "name": "ロスナイ発停・24時間換気（設定）",
   "description": "Lossnay start/stop / 24 h ventilation command",
   "units": "",
   "access": "C",
   "states": "1=停止, 2=運転, 3=24時間換気"
  },
  {
   "type": "MI",
   "instance": 10133,
   "name": "ロスナイ発停・24時間換気（状態）",
   "description": "Lossnay start/stop / 24 h ventilation status",
   "units": "",
   "access": "R",
   "states": "1=停止, 2=運転, 3=24時間換気"
  },
  {
   "type": "MO",
   "instance": 10135,
   "name": "換気モード(設定)",
   "description": "Ventilation mode command",
   "units": "",
   "access": "C",
   "states": "1=熱交換, 2=普通, 3=自動"
  },
  {
   "type": "MI",
   "instance": 10136,
   "name": "換気モード(状態)",
   "description": "Ventilation mode status",
   "units": "",
   "access": "R",
   "states": "1=熱交換, 2=普通, 3=自動"
  },
  {
   "type": "ACC",
   "instance": 10139,
   "name": "グループ按分電力量",
   "description": "Apportioned group energy, 0.1 kWh steps",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 610139,
   "name": "連動機按分電力量",
   "description": "Apportioned energy of interlocked unit",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 410140,
   "name": "計量用計測コントローラ電力量1",
   "description": "Energy count, channel 1, 0.1 kWh steps (measuring controller 01)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 410141,
   "name": "計量用計測コントローラ電力量2",
   "description": "Energy count, channel 2, 0.1 kWh steps (measuring controller 01)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 410142,
   "name": "計量用計測コントローラ電力量3",
   "description": "Energy count, channel 3, 0.1 kWh steps (measuring controller 01)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 410143,
   "name": "計量用計測コントローラ電力量4",
   "description": "Energy count, channel 4, 0.1 kWh steps (measuring controller 01)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 410040,
   "name": "計量用パルス入力電力量1",
   "description": "Energy count, channel 1, 0.1 kWh steps (AE-50J/EW-50J pulse input)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 410041,
   "name": "計量用パルス入力電力量2",
   "description": "Energy count, channel 2, 0.1 kWh steps (AE-50J/EW-50J pulse input)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 410042,
   "name": "計量用パルス入力電力量3",
   "description": "Energy count, channel 3, 0.1 kWh steps (AE-50J/EW-50J pulse input)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 410043,
   "name": "計量用パルス入力電力量4",
   "description": "Energy count, channel 4, 0.1 kWh steps (AE-50J/EW-50J pulse input)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 10144,
   "name": "グループ按分パラメータ",
   "description": "Group apportionment parameter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "ACC",
   "instance": 610144,
   "name": "連動機按分パラメータ",
   "description": "Interlocked unit apportionment parameter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 10145,
   "name": "加湿(状態)",
   "description": "Humidifier status",
   "units": "",
   "access": "R",
   "states": "1=停止, 2=運転, 3=自動"
  },
  {
   "type": "BI",
   "instance": 10146,
   "name": "ナイトパージ(状態)",
   "description": "Night purge status",
   "units": "",
   "access": "R",
   "states": "Inactive=停止, Active=運転"
  },
  {
   "type": "BI",
   "instance": 10147,
   "name": "サーモON/OFF（状態）",
   "description": "Thermo ON/OFF status",
   "units": "",
   "access": "R",
   "states": "Inactive=OFF, Active=ON"
  },
  {
   "type": "BI",
   "instance": 10048,
   "name": "システム警報信号",
   "description": "System alarm signal",
   "units": "",
   "access": "R",
   "states": "Inactive=正常, Active=異常"
  },
  {
   "type": "BI",
   "instance": 410103,
   "name": "計量用計測コントローラ警報信号",
   "description": "Measuring controller alarm signal",
   "units": "",
   "access": "R",
   "states": "Inactive=正常, Active=異常"
  },
  {
   "type": "TL",
   "instance": 10180,
   "name": "トレンドログ（室内温度計測値）",
   "description": "Trend log of room temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 10183,
   "name": "トレンドログ（グループ按分電力量）",
   "description": "Trend log of apportioned group energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 610183,
   "name": "トレンドログ（連動機按分電力量）",
   "description": "Trend log of interlocked unit apportioned energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 410184,
   "name": "トレンドログ（計量用計測コントローラ電力量1）",
   "description": "Trend log of energy channel 1 (measuring controller 01)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 410185,
   "name": "トレンドログ（計量用計測コントローラ電力量2）",
   "description": "Trend log of energy channel 2 (measuring controller 01)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 410186,
   "name": "トレンドログ（計量用計測コントローラ電力量3）",
   "description": "Trend log of energy channel 3 (measuring controller 01)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 410187,
   "name": "トレンドログ（計量用計測コントローラ電力量4）",
   "description": "Trend log of energy channel 4 (measuring controller 01)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 410084,
   "name": "トレンドログ（計量用パルス入力電力量1）",
   "description": "Trend log of energy channel 1 (AE-50J/EW-50J pulse input)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 410085,
   "name": "トレンドログ（計量用パルス入力電力量2）",
   "description": "Trend log of energy channel 2 (AE-50J/EW-50J pulse input)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 410086,
   "name": "トレンドログ（計量用パルス入力電力量3）",
   "description": "Trend log of energy channel 3 (AE-50J/EW-50J pulse input)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 410087,
   "name": "トレンドログ（計量用パルス入力電力量4）",
   "description": "Trend log of energy channel 4 (AE-50J/EW-50J pulse input)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 10188,
   "name": "トレンドログ（グループ按分パラメータ）",
   "description": "Trend log of group apportionment parameter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 610188,
   "name": "トレンドログ（連動機按分パラメータ）",
   "description": "Trend log of interlocked unit apportionment parameter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 210100,
   "name": "火災認識状態",
   "description": "Fire control state (program 01 shown)",
   "units": "",
   "access": "R",
   "states": "1=正常, 2=火災中, 3=火災復旧待ち"
  },
  {
   "type": "BV",
   "instance": 219901,
   "name": "火災復旧指令",
   "description": "Fire recovery command (all programs)",
   "units": "",
   "access": "W",
   "states": "Inactive=(火災復旧待ち), Active=復旧"
  },
  {
   "type": "MI",
   "instance": 310100,
   "name": "停電認識状態",
   "description": "Power-cut recognition state",
   "units": "",
   "access": "R",
   "states": "1=正常, 2=停電中, 3=復電待ち"
  },
  {
   "type": "BV",
   "instance": 319901,
   "name": "復電指令",
   "description": "Power restore command",
   "units": "",
   "access": "W",
   "states": "Inactive=(復電待ち), Active=復電"
  },
  {
   "type": "BO",
   "instance": 710101,
   "name": "DT-R運転/停止（設定）",
   "description": "DT-R / hot water heat pump / brine cooler start/stop command",
   "units": "",
   "access": "C",
   "states": "Inactive=停止, Active=運転"
  },
  {
   "type": "BI",
   "instance": 710102,
   "name": "DT-R運転/停止（状態）",
   "description": "DT-R / hot water heat pump / brine cooler run status",
   "units": "",
   "access": "R",
   "states": "Inactive=停止, Active=運転"
  },
  {
   "type": "MO",
   "instance": 710103,
   "name": "DT-R運転モード（設定）",
   "description": "DT-R operating mode command",
   "units": "",
   "access": "C",
   "states": "1=暖房, 2=冷房"
  },
  {
   "type": "MI",
   "instance": 710104,
   "name": "DT-R運転モード（状態）",
   "description": "DT-R operating mode status",
   "units": "",
   "access": "R",
   "states": "1=暖房, 2=冷房"
  },
  {
   "type": "MO",
   "instance": 710105,
   "name": "DT-Rファンモード（設定）",
   "description": "DT-R / brine cooler fan mode command (normal/snow)",
   "units": "",
   "access": "C",
   "states": "1=常時, 2=降雪"
  },
  {
   "type": "MI",
   "instance": 710106,
   "name": "DT-Rファンモード(状態)",
   "description": "DT-R / brine cooler fan mode status",
   "units": "",
   "access": "R",
   "states": "1=常時, 2=降雪"
  },
  {
   "type": "AV",
   "instance": 710107,
   "name": "DT-R冷房温度設定値",
   "description": "Cooling setpoint (hot water temp on hot water heat pump)",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 710108,
   "name": "DT-R暖房温度設定値",
   "description": "Heating setpoint (warm water temp on hot water heat pump)",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 710109,
   "name": "DT-R入口代表水温計測値",
   "description": "Representative inlet water temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 710110,
   "name": "DT-R出口代表水温計測値",
   "description": "Representative outlet water temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 710111,
   "name": "DT-R一括異常",
   "description": "System collective alarm",
   "units": "",
   "access": "R",
   "states": "Inactive=正常, Active=異常"
  },
  {
   "type": "BI",
   "instance": 710112,
   "name": "DT-R通信状態",
   "description": "Communication state",
   "units": "",
   "access": "R",
   "states": "Inactive=正常, Active=異常"
  },
  {
   "type": "BI",
   "instance": 710113,
   "name": "DT-R重故障",
   "description": "Major fault (brine cooler BALV)",
   "units": "",
   "access": "R",
   "states": "Inactive=正常, Active=異常"
  },
  {
   "type": "AI",
   "instance": 710114,
   "name": "DT-R運転容量状態",
   "description": "Operating capacity (brine cooler BALV)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 910111,
   "name": "DT-Rユニット異常状態",
   "description": "Unit alarm state (unit 01)",
   "units": "",
   "access": "R",
   "states": "Inactive=正常, Active=異常"
  }
 ],
 "integration": {
  "summary": "Register the BACnet connection license, set up LAN2 and the device number with the BACnet setting tool, then map the per-group objects 01GGPP. Start with on/off, mode, fan speed, setpoint, room temperature and the alarm points. Write only when a value changes.",
  "minimum_points": [
   {
    "ref": "BO 10101",
    "name": "運転/停止（設定）",
    "why": "Start/stop the group"
   },
   {
    "ref": "MO 10105",
    "name": "運転モード（設定）",
    "why": "Command the operating mode"
   },
   {
    "ref": "AV 10110",
    "name": "室内温度設定値",
    "why": "Setpoint for single-setpoint groups"
   },
   {
    "ref": "AV 10124",
    "name": "冷房温度設定値",
    "why": "Cooling setpoint for dual-setpoint groups"
   },
   {
    "ref": "AV 10125",
    "name": "暖房温度設定値",
    "why": "Heating setpoint for dual-setpoint groups"
   },
   {
    "ref": "MO 10107",
    "name": "風速（設定）",
    "why": "Fan speed: 1 low, 2 high, 3 mid2, 4 mid1, 5 auto"
   },
   {
    "ref": "BI 10102",
    "name": "運転/停止（状態）",
    "why": "Confirm run status"
   },
   {
    "ref": "AI 10109",
    "name": "室内温度計測値",
    "why": "Room temperature, °C"
   },
   {
    "ref": "BI 10103",
    "name": "警報信号",
    "why": "Group fault alarm"
   },
   {
    "ref": "BI 10120",
    "name": "通信状態",
    "why": "M-NET link to the group lost"
   }
  ],
  "enable": "No enable point; BO/MO commands take effect directly. DT-R, brine coolers and hot water heat pumps accept commands only when their command source is set to the system controller, which locks out their own remote controllers.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The BACnet function needs a separately bought BACnet connection license on each AE-200J/AE-50J/EW-50J; energy apportioning objects need a further license.",
   "BACnet IP runs on the LAN2 port (100BASE-TX, IPv4 or IPv6); LAN1 and LAN2 must be on different networks. UDP 47808 is the recommended port.",
   "Device number, notification destinations and which objects are used are set with the BACnet setting tool; Mitsubishi Electric supplies an object list CSV for the BMS in the IEIEJ-G-0006 format.",
   "The controller does not act as a BACnet router."
  ],
  "gotchas": [
   "Write at most 24 times per day to each property of each object, with 200 ms between requests; do not write cyclically.",
   "Which setpoint object to use depends on the group: AV 10110 for groups with older (non dual-auto) units or in old-model compatibility mode, AV 10124/10125 for dual-auto groups, AV 10126 for single-auto groups in Auto.",
   "Change DT-R mode only while it is stopped, then wait at least a minute before restarting it.",
   "Emergency stop BV 19921 acts on every group at once.",
   "Dry mode and the mid1/mid2 fan speeds must be enabled in the BACnet setting tool first."
  ]
 },
 "page": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/ae-200j-ae-50j-ew-50j-japan",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
