{
 "manufacturer": "Modine",
 "manufacturer_slug": "modine",
 "model": "Indirect Gas-Fired Heating & Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+)",
 "model_slug": "indirect-gas-fired-make-up-air-pcooem",
 "aliases": [
  "74-510",
  "74-510.1",
  "5H0880420000",
  "Modine Controls System",
  "Carel pCOOEM+",
  "Series D",
  "Series H",
  "Series I",
  "Series O"
 ],
 "equipment_type": "Indirect gas-fired heating and make-up air unit controller",
 "applies_to": "Modine indirect gas-fired heating and make-up air units, model series D, H, I and O, with the Modine Controls System (Carel pCOOEM+ medium controller).",
 "summary": "Modine's indirect gas-fired heating and make-up air units use a Carel pCOOEM+ controller; with a BMS interface card it talks BACnet MS/TP or BACnet IP/Ethernet (LonWorks is the other option). The BMS can switch the unit on and off, send occupancy, reset alarms, send a heartbeat and write space, supply-air, neutral-air, dewpoint, humidity, CO2, damper and fan-speed setpoints. It reads temperatures, dewpoints, enthalpies, humidities, pressures, demands, digital inputs, relay outputs and a long list of individual alarm flags.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Carel analog variables are AV 1-51, Carel integer variables are AV 1001-1084 and digital variables are BV 1-81.",
  "Unit_Status, Occupancy_Status, Unit_Mode and Mechanical_Temp_Lockouts return codes; the table refers to the controls manual for the values.",
  "For AV 30-36 the description column prints only a default and range (e.g. '55F (0-100)').",
  "BV 39 (Dout_DX_CW_Stage_2) and BV 40 (Dout_Evap_Cool_Pump) are printed with each other's descriptions; they are shown as printed.",
  "BV 80-81 (A2L leak alarm and mitigation) apply to units with A2L refrigerant.",
  "Engineering units are not printed in the table. Source table 'Typical BMS System Variables', manual pages 51-54 (175 objects)."
 ],
 "source": {
  "title": "Installation Instructions - Indirect gas-fired heating and make-up air units, series D, H, I and O - Modine Controls System featuring Carel pCOOEM+",
  "doc_number": "74-510.1",
  "revision_date": "2025-10",
  "url": "https://modine.worksmartsuite.com/PORTAL/io_modules/IOGETIMAGE.php?type=stream&filename=74-510.pdf"
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "SA_Temp_BMS",
   "description": "Supply Air Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "pAD_Temp_BMS",
   "description": "Space Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "pAD_DewP_BMS",
   "description": "Space Dew Point",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "pAD_Enth_BMS",
   "description": "Space Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "OA_Temp_BMS",
   "description": "Outdoor Air Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "OA_DewP_BMS",
   "description": "Outdoor Air Dew Point",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "OA_Enth_BMS",
   "description": "Outdoor Air Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "RA_Temp_BMS",
   "description": "Return Air Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "RA_DewP_BMS",
   "description": "Return Air Dew Point",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "RA_Enth_BMS",
   "description": "Return Air Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "MA_Temp_BMS",
   "description": "Mixed Air Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "MA_DewP_BMS",
   "description": "Mixed Air Dew Point",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "MA_Enth_BMS",
   "description": "Mixed Air Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "SA_SP_BMS",
   "description": "Actual Supply Air Temp Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "Space_Heat_SP_Occ_BMS",
   "description": "Occupied - Space Heating Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "Space_Cool_Offset_Occ_BMS",
   "description": "Occupied - Space Cooling Setpoint Offset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "Space_Cool_SP_Occ_BMS",
   "description": "Occupied - Space Cooling Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "Space_Heat_Diff_Occ_BMS",
   "description": "Occupied - Space Heating Differential",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "Space_Cool_Diff_Occ_BMS",
   "description": "Occupied - Space Cooling Differential",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "SA_Heat_Res_SP_Occ_BMS",
   "description": "Occupied - Supply Air Heating Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "SA_NA_SP_BMS",
   "description": "Neutral Air Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "SA_Cool_Res_SP_Occ_BMS",
   "description": "Occupied - Supply Air Cooling Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Space_Heat_SP_Unocc_BMS",
   "description": "Unoccupied - Space Heating Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "Space_Cool_SP_Unocc_BMS",
   "description": "Unoccupied - Space Cooling Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Space_Heat_Diff_Unocc_BMS",
   "description": "Unoccupied - Space Heating Differential",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Space_Cool_Diff_Unocc_BMS",
   "description": "Unoccupied - Space Cooling Differential",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "SA_Heat_Res_SP_Unocc_BMS",
   "description": "Unoccupied - Supply Air Heating Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "SA_Cool_Res_SP_Unocc_BMS",
   "description": "Unoccupied - Supply Air Cooling Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "Dehum_SAT_Setpoint_BMS",
   "description": "Dehum Mode Supply Air Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "SA_Reset_Heat_High_BMS",
   "description": "SA reset: heating high temp (printed default 55F, range 0-100)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "SA_Reset_Heat_Low_Cool_High_BMS",
   "description": "SA reset: heating low / cooling high temp (printed default 70F, range 50-100)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "SA_Reset_Cool_Low_BMS",
   "description": "SA reset: cooling low temp (printed default 78F, range 50-100)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "OA_Reset_Heat_Low_BMS",
   "description": "OA reset: heating low temp (printed default 70F, range 50-100)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "OA_Reset_Heat_High_BMS",
   "description": "OA reset: heating high temp (printed default 85F, range 50-100)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "OA_Reset_Cool_Low_BMS",
   "description": "OA reset: cooling low temp (printed default 30F, range 0-100)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "OA_Reset_Cool_High_BMS",
   "description": "OA reset: cooling high temp (printed default 60F, range 50-100)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "OA_DewP_SP_BMS",
   "description": "Outdoor Air Dew Point Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "MA_DewP_SP_BMS",
   "description": "Mixed Air Dew Point Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "Unocc_Dehum_DewP_SP_BMS",
   "description": "Unoccupied - Dew Point Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "pAD_SetMin_Temp_BMS",
   "description": "pAD Wall Stat Minimum Allowed Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "pAD_SetMax_Temp_BMS",
   "description": "pAD Wall Stat Maximum Allowed Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "SA_Vent_Mode_Heating_Offset_BMS",
   "description": "SA Exit Fan Only Enter Heating Offset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "SA_Vent_Mode_Cooling_Offset_BMS",
   "description": "SA Exit Fan Only Enter Cooling Offset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "SA_Vent_Mode_Heating_CO_Temp_BMS",
   "description": "SA Heating Changeover Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "SA_Vent_Mode_Cooling_CO_Temp_BMS",
   "description": "SA Cooling Changeover Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "SF_Speed_SP_BMS",
   "description": "Supply Fan Speed Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "EF_Speed_SP_BMS",
   "description": "Exhaust Fan Speed Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "DX_Cooling_Lockout_Temp_BMS",
   "description": "DX Cooling Outdoor Air Temp Lockout Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "CW_Cooling_Lockout_Temp_BMS",
   "description": "CW Cooling Outdoor Air Temp Lockout Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "Evap_Cool_OA_Enable_Setp_BMS",
   "description": "Outdoor Air Fill Setpoint For Evaporative Cooling",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "Evap_Cool_Freeze_OA_Setp_BMS",
   "description": "OA freeze protection setpoint to drain evaporative cooler",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1001,
   "name": "Unit_Status",
   "description": "Unit status code (values in the controls manual)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1002,
   "name": "Occupancy_Status",
   "description": "Occupancy status code (values in the controls manual)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1003,
   "name": "Unit_Mode",
   "description": "Unit mode code (values in the controls manual)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1004,
   "name": "Mechanical_Temp_Lockouts",
   "description": "Mechanical temperature lockout code (values in the controls manual)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1005,
   "name": "pAD_Hum",
   "description": "Space Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1006,
   "name": "Outdoor_Air_Humidity",
   "description": "Outdoor Air Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1007,
   "name": "Return_Air_Humidity",
   "description": "Return Air Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1008,
   "name": "Mixed_Air_Humidity",
   "description": "Mixed Air Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1009,
   "name": "Duct_Pressure",
   "description": "Duct Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1010,
   "name": "Building_Pressure",
   "description": "Building Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1011,
   "name": "Space_CO2_Content",
   "description": "Space CO2 Content",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1012,
   "name": "Aout_Cooling_Signal_Disp",
   "description": "Modulating Cooling Demand",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1013,
   "name": "Aout_Furnace_1_Signal_Disp",
   "description": "Modulating Furnace Demand",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1014,
   "name": "OA_Damper",
   "description": "Outdoor Air Damper Position",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1015,
   "name": "RA_Damper",
   "description": "Return Air Damper Position",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1016,
   "name": "Aout_Blower_Speed_Disp",
   "description": "Blower Speed Demand",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1017,
   "name": "Aout_Exhaust_Fan_Speed_Disp",
   "description": "Exhaust Fan Speed Demand",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1018,
   "name": "Heating_Demand_Disp",
   "description": "Heating Demand",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1019,
   "name": "Cooling_Demand_Disp",
   "description": "Cooling Demand",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1020,
   "name": "Dehum_Demand_Disp",
   "description": "Supply Air Dehum Demand",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1021,
   "name": "pAD_SetMin_Hum_BMS",
   "description": "pAD Wall Stat Minimum Allowed rH Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1022,
   "name": "pAD_SetMax_Hum_BMS",
   "description": "pAD Wall Stat Maximum Allowed rH Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1023,
   "name": "Occ_Dehum_Space_rH_SP_BMS",
   "description": "Occupied - Space rH Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1024,
   "name": "Unocc_Dehum_Space_rH_SP_BMS",
   "description": "Unoccupied - Space rH Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1025,
   "name": "Space_CO2_Setp",
   "description": "Space CO2 Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1026,
   "name": "OA_Damper_Min_Pos_BMS",
   "description": "Outdoor Air Minimum Open Position",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1027,
   "name": "OA_Damper_Max_Pos_BMS",
   "description": "Outdoor Air Maximum Open Position",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1028,
   "name": "OA_Damp_Pos_BMS",
   "description": "Outdoor Air Damper Open Position",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1029,
   "name": "Heat_Cool_CO_Delay_BMS",
   "description": "Delay Between Unit Heating and Unit Cooling",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1030,
   "name": "Alarm_Code_1",
   "description": "Alarm Code Number Variable 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1031,
   "name": "Alarm_Code_2",
   "description": "Alarm Code Number Variable 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1032,
   "name": "Alarm_Code_3",
   "description": "Alarm Code Number Variable 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1033,
   "name": "Alarm_Code_4",
   "description": "Alarm Code Number Variable 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1034,
   "name": "Alarm_Code_5",
   "description": "Alarm Code Number Variable 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1035,
   "name": "Alarm_Code_6",
   "description": "Alarm Code Number Variable 6 (Maintenance)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1036,
   "name": "BMS_Sw_Ver_H",
   "description": "Software Version High",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1037,
   "name": "BMS_Sw_Ver_L",
   "description": "Software Version Low",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1038,
   "name": "SPO_Number",
   "description": "SPO Controls Program Number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1080,
   "name": "CURRENT_DAY",
   "description": "Current Day",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1081,
   "name": "CURRENT_MONTH",
   "description": "Current Month",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1082,
   "name": "CURRENT_YEAR",
   "description": "Current Year",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1083,
   "name": "CURRENT_HOUR",
   "description": "Current Hour",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1084,
   "name": "CURRENT_MINUTE",
   "description": "Current Minute",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Alarm_On",
   "description": "General Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Auto_Reset_Alarm",
   "description": "Alarm Active - Will Automatically Reset",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Manual_Reset_Alarm",
   "description": "Alarm Active - Requires Manual Reset",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Maintenance_Alarm",
   "description": "Component Maintenance Hours Exceeded - Requires Manual Reset",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Unit_Shutdown_Alarm",
   "description": "Unit Off By Alarm - Requires Manual Reset",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "BMS_OnOff",
   "description": "BMS On Off Command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "BMS_Occupied",
   "description": "BMS Occupied Command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "BMS_Alarm_Reset",
   "description": "BMS Alarm Reset Command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "BMS_Heartbeat_In",
   "description": "Heartbeat Signal From BMS",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Occupied",
   "description": "Unit In Occupied Mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "UnOccupied",
   "description": "Unit In Unoccupied Mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "Unit_On_Airflow_Okay",
   "description": "Fan Is Enabled and Airflow Is Proven",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "Manual_Control_Mode_Active",
   "description": "Unit In Manual Control Mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "Din_Evap_Cooler_Float_Switch",
   "description": "Input - Evap Cooler Float Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "Din_Condensing_Unit",
   "description": "Input - Condensing Unit Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "Damper_End_Switch",
   "description": "Input - Damper End Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "Damper_Position_1",
   "description": "Input - Damper Position 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "Blower_Speed_1",
   "description": "Input - Blower Speed 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "Damper_Position_2",
   "description": "Input - Damper Position 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "Blower_Speed_2",
   "description": "Input - Blower Speed 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "Din_Unit_Enable_Or_Occupied",
   "description": "Input - Unit Enable Or Occupied",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "Din_Airflow_Switch",
   "description": "Input - Airflow Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "Din_Blow_Dr_Safe_Sw",
   "description": "Input - Blower Door Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "Din_Filter_Switch",
   "description": "Input - Filter Switch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "Din_Furnace_1_Safe_Chain",
   "description": "Input - Furnace 1 Chain",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "Din_Furnace_2_Safe_Chain",
   "description": "Input - Furnace 2 Chain",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "Din_Furnace_3_Safe_Chain",
   "description": "Input - Furnace 3 Chain",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "Din_Sup_Ret_Air_Smoke_Detect",
   "description": "Input - SA RA Fire Stat Smoke Detector",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "Dout_Damper_On_Off",
   "description": "Output - Damper On Off",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "Dout_Furnace_1_Ignit_Init",
   "description": "Output - Furnace 1 Ignition Initiation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "Dout_Furnace_2_Stage_1",
   "description": "Output - Furnace 2 Stage 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "Dout_Furnace_3_Stage_1",
   "description": "Output - Furnace 3 Stage 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "Dout_Blower_On_Off",
   "description": "Output - Blower On Off",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "Dout_Exhaust_Fan_Enable",
   "description": "Output - Exhaust Fan Enable",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "Dout_Furnace_2_Stage_2",
   "description": "Output - Furnace 2 stage 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "Dout_Furnace_3_Stage_2",
   "description": "Output - Furnace 3 stage 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "Dout_Evap_Cool_Fill_Vlv",
   "description": "Output - Evap Cooler Fill Valve",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "Dout_Evap_Cool_Drain_Vlv",
   "description": "Output - Evap Cooler Drain Valve",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "Dout_DX_CW_Stage_2",
   "description": "Output - Evap Cooler Pump",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "AL_A2L_Alarm",
   "description": "A2L leak or sensor failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "A2L_mitigation_req",
   "description": "A2L sequence is active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "Dout_Evap_Cool_Pump",
   "description": "Output - DX or CW Stage 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "Dout_DX_CW_Stage_1",
   "description": "Output - DX or CW Stage 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "Al_Clock",
   "description": "Clock Alarm Or Not Installed Correctly",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "Al_Extd_Memory",
   "description": "P Type Memory Expansion Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "Inlet_Air_Temperature_Fail",
   "description": "Probe Fault - Outdoor Air Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "Inlet_Air_Humidity_Fail",
   "description": "Probe Fault - Outdoor Air Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "Return_Air_Temperature_Fail",
   "description": "Probe Fault - Return Air Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "Return_Air_Humidity_Fail",
   "description": "Probe Fault - Return Air Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "Duct_Pressure_Fail",
   "description": "Probe Fault - Duct Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "Building_Pressure_Fail",
   "description": "Probe Fault - Building Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "Mixed_Air_Temperature_Fail",
   "description": "Probe Fault - Mixed Air Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "CO2_Content_Fail",
   "description": "Probe Fault - CO2 Content",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "pAD1_Offline",
   "description": "pAD thermostat not communicating with controller",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "pAD1_Temperature_Fail",
   "description": "Probe Fault - pAD Space Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "pAD1_Humidity_Fail",
   "description": "Probe Fault - pAD Space Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "Cooling_Alarm",
   "description": "Unit Is Not Providing Cooling Of Supply air",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "Heating_Alarm",
   "description": "Unit Is Not Providing Heating Of Supply air",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "AL_Damper_End_Switch",
   "description": "Damper End Switch Not Made",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "Main_Filter_AL",
   "description": "Dirty Air Filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "Single_Furnace_Safe_Chain_Alarm",
   "description": "Single Furnace Unit - Chain Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "AL_Furnace_1_Safe_Chain",
   "description": "Furnace 1 Chain Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "AL_Furnace_2_Safe_Chain",
   "description": "Furnace 2 Chain Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "AL_Furnace_3_Safe_Chain",
   "description": "Furnace 3 Chain Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "AL_F1_Chain_Closed_Not_Called",
   "description": "Furnace 1 Closed With No Call To Furnace",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "AL_F2_Chain_Closed_Not_Called",
   "description": "Furnace 2 Closed With No Call To Furnace",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "AL_F3_Chain_Closed_Not_Called",
   "description": "Furnace 3 Closed With No Call To Furnace",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "Supply_Fan_AF_Switch_Alarm",
   "description": "Supply Airflow Switch Not Making - Shutdown Unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "Blow_Dr_Safe_Sw_Auto",
   "description": "Blower Door Switch - Shutdown Unit, Auto Reset",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "Blow_Dr_Safe_Sw_Manual",
   "description": "Blower Door Switch - Shutdown Unit, Manual Reset",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "Sup_Ret_Air_Smoke_Auto",
   "description": "SA RA Fire Stat Smoke Detector - Shutdown Unit, Auto Reset",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "Sup_Ret_Air_Smoke_Manual",
   "description": "SA RA Fire Stat Smoke Detector - Shutdown Unit, Manual Reset",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 71,
   "name": "SAT_Sensor_Fail_Unit_Shutdown",
   "description": "Faulty Supply Air Temp Sensor - Shutdown Unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "Duct_Press_Fail_Unit_Shutdown",
   "description": "Supply Duct Pressure Probe Fault - Shutdown Unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 73,
   "name": "High_Duct_Press_Unit_Shutdown",
   "description": "High Supply Duct Pressure - Shutdown Unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 74,
   "name": "Condensing_Unit_Alarm",
   "description": "DX Condensing Unit Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 75,
   "name": "AL_Evap_CL_OAT_Freeze_Alarm",
   "description": "Evaporative Cooler Freeze Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 76,
   "name": "Low_SAT_Unit_Shutdown",
   "description": "Sustained Low Supply Air Temp - Shutdown Unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 77,
   "name": "High_SAT_Unit_Shutdown",
   "description": "Sustained High Supply Air Temp - Shutdown Unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 78,
   "name": "Cooling_Lockout",
   "description": "Cooling Locked Out",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "Furnace_Heating_Temp_Lockout",
   "description": "Furnace Heat Locked Out Due To High OAT",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "integration": {
  "summary": "Choose BACnet MSTP or BACnet IP/Eth as the BMS-1 protocol in Service > BMS Config and enable the BACnet plug-in to set the instance and address. Use BMS_OnOff (BV 6) and BMS_Occupied (BV 7) to run the unit, write the occupied space heating setpoint (AV 15) or supply air setpoints, and reset alarms with BV 8. Monitor Unit_Status, supply air temperature, airflow proving and the general alarm BV 1.",
  "minimum_points": [
   {
    "ref": "BV 6",
    "name": "BMS_OnOff",
    "why": "BMS on/off command"
   },
   {
    "ref": "BV 7",
    "name": "BMS_Occupied",
    "why": "BMS occupied command"
   },
   {
    "ref": "AV 15",
    "name": "Space_Heat_SP_Occ_BMS",
    "why": "Occupied space heating setpoint"
   },
   {
    "ref": "AV 20",
    "name": "SA_Heat_Res_SP_Occ_BMS",
    "why": "Occupied supply air heating setpoint"
   },
   {
    "ref": "BV 9",
    "name": "BMS_Heartbeat_In",
    "why": "BMS heartbeat, when enabled in the BMS menu"
   },
   {
    "ref": "BV 8",
    "name": "BMS_Alarm_Reset",
    "why": "Alarm reset command"
   },
   {
    "ref": "AV 1001",
    "name": "Unit_Status",
    "why": "Unit status code"
   },
   {
    "ref": "BV 12",
    "name": "Unit_On_Airflow_Okay",
    "why": "Fan enabled and airflow proven"
   },
   {
    "ref": "AV 1",
    "name": "SA_Temp_BMS",
    "why": "Supply air temperature"
   },
   {
    "ref": "BV 1",
    "name": "Alarm_On",
    "why": "General alarm"
   }
  ],
  "enable": "The unit is first enabled from the display's ON/OFF UNIT menu; On/Off by BMS (BV 6) is one of the secondary sources, available when a BMS interface card is fitted. Occupancy can also come from the BMS (BV 7), a digital input, the clock schedule or the pAD override; occupied/unoccupied setpoints need a space pAD.",
  "heartbeat": "The BMS Config menu has Enable Heartbeat (default No), threshold and timeout settings and 'If BMS Offline Turn Unit' Off/On. The BMS writes BV 9 BMS_Heartbeat_In; when it stops, alarm A032 BMS Offline is raised.",
  "remote_sensors": null,
  "setup": [
   "BMS-1 protocol: BACnet MSTP, BACnet IP/Eth or LON, set in Service > BMS Config; set BACnet PlugIn = Yes to edit the BACnet settings.",
   "Device instance range 0-4194999 in the menu.",
   "BACnet MS/TP: baud 9600-76800, MAC 0-127, Max Masters and Max Info Frames set in the menu.",
   "BACnet IP: IP, subnet, gateway, DNS set in the menu; use Function = Write and Update = Yes to send them to the card."
  ],
  "gotchas": [
   "Integer AVs start at 1001; do not confuse AV 1-51 (analog) with AV 1001+ (integer).",
   "Occupied and unoccupied setpoints only apply when a space pAD is installed.",
   "Furnace 2/3, evaporative cooler, DX/CW and A2L points only carry data when those options are fitted."
  ]
 },
 "page": "https://easybacnet.com/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
