{
 "manufacturer": "Neptronic",
 "manufacturer_slug": "neptronic",
 "model": "EVCB44N Series VAV Controller",
 "model_slug": "evcb44n-vav-controller",
 "aliases": [
  "EVCB44N",
  "EVCB44NIT0S",
  "EVCB44NDT0S"
 ],
 "equipment_type": "VAV terminal unit controller",
 "applies_to": "Neptronic EVCB44N VAV controllers without triac outputs, pressure independent (IT0S) or pressure dependent (DT0S).",
 "summary": "The EVCB44N is a newer-generation Neptronic VAV controller that communicates over BACnet MS/TP with a fixed object table, plus schedule, program and file objects. Points include zone temperature, humidity, CO2 and VOC readings from the room sensor, setpoints, demands and airflow. Pressure-dependent models do not use the airflow objects.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "5.10 (as printed)",
 "default_device_instance": "153000 + MAC address",
 "access_inferred": false,
 "notes": [
  "Object availability varies by sub-model; the source marks each object per model.",
  "Multistate state lists depend on other configuration objects.",
  "Airflow values are listed without units; scaling depends on the controller configuration.",
  "The device also has schedule, program (firmware load) and file objects that are not part of the point table."
 ],
 "source": {
  "title": "EVCB44N Series BACnet Communication Module User Guide",
  "doc_number": "EVCB44NxS-V5.10-BACnet Guide-251121",
  "revision_date": "2025-11-21",
  "url": "http://www.neptronic.com/Controls/pdf/2026/EVCB44NxS-V5.10-BACnet%20Guide-251121.pdf"
 },
 "integration": {
  "summary": "Read the zone temperature, setpoint, demands and airflow, and drive occupancy with MSV.11. To control from a BMS space temperature, set MSV.4 to Network Sensor and keep writing AV.1 ControlTemp faster than the NetworkTimeOut period (AV.145).",
  "minimum_points": [
   {
    "ref": "MV 11",
    "name": "NsbOccCommand",
    "why": "BMS occupancy / night setback / off command"
   },
   {
    "ref": "AV 15",
    "name": "TempSetPoint",
    "why": "Occupied/day zone setpoint"
   },
   {
    "ref": "MV 4",
    "name": "Cfg_TempControlSource",
    "why": "Select internal, external or network temperature"
   },
   {
    "ref": "AV 1",
    "name": "ControlTemp",
    "why": "Control temp; BMS writes it when MSV.4 = Network Sensor"
   },
   {
    "ref": "MV 12",
    "name": "OccupancyStatus",
    "why": "Actual occupancy state"
   },
   {
    "ref": "AV 110",
    "name": "ActualAirFlow",
    "why": "Measured airflow"
   },
   {
    "ref": "AV 111",
    "name": "AirFlowSetPoint",
    "why": "Airflow setpoint calculated from demand"
   },
   {
    "ref": "AV 20",
    "name": "HeatingDemand1",
    "why": "Heating ramp demand, %"
   },
   {
    "ref": "AV 40",
    "name": "CoolingDemand1",
    "why": "Cooling ramp demand, %"
   },
   {
    "ref": "BV 53",
    "name": "AL_AirFlowError",
    "why": "Airflow problem alarm (0 = No, 1 = Yes)"
   }
  ],
  "enable": "Occupancy and off are commanded with MSV.11 NsbOccCommand: Locally (wired input/sensor decides), Occupancy, No Occupancy (night setback) or OFF. Changeover can also be forced by the BMS through MSV.3 Cfg_ChangeOverControlMode.",
  "heartbeat": "AV.145 NetworkTimeOut (0-60 min): when the temperature source is Network/Remote and the BMS has not written a temperature within this time, the EVC goes to OFF and AV.1 shows 999°C in fault. Setting it to 0 makes AV.1 fall back to the AV.15 setpoint value instead.",
  "remote_sensors": "Set MSV.4 Cfg_TempControlSource to Network Sensor; AV.1 ControlTemp then becomes writable and must be refreshed by the BMS (see AV.145).",
  "setup": [
   "BACnet MS/TP only; the device instance defaults to 153000 + MAC address (auto) and can be changed from the menu or by writing the Device Object_Identifier.",
   "MAC address defaults to 0; baud rate auto-detects (9600/19200/38400/76800), or set it by writing Device proprietary property 1001.",
   "Max_Master defaults to 127; lower it to the highest MAC on the trunk for faster token passing.",
   "A Copy Config function in the menu can clone one controller's configuration to others of the same type on the trunk."
  ],
  "gotchas": [
   "Out_of_Service on read-only objects is writable for testing, but it reverts automatically after 15 minutes (Device proprietary property 1002, 0-120 min, 0 = never).",
   "Many multistate objects only offer some states depending on other configuration objects; read State_Text from the device.",
   "Cfg_ objects are commissioning parameters; avoid writing them cyclically from the BMS.",
   "Airflow objects show \"No units\"; the value follows the airflow scale set on the controller (MSV.41 Cfg_AirFlowScale where present)."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "AnalogInput1",
   "description": "Status value in volts of Analog Input 1. Value is active only",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "InternTemp",
   "description": "Intern temperature sensor (ITS)",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "InternHumidity",
   "description": "Humidity reading of on board humidity sensor of TRLH or TRLGH24/TDU (models",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "TrlgCO2",
   "description": "CO reading of on-board sensor of TRLG24 or TRLGH24/TDU (models 2 with",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "InternVOCSensor",
   "description": "Internal VOC sensor reading in ppb",
   "units": "ppb",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1,
   "name": "AnalogOutput1",
   "description": "Modulation percentage of analog output 1 based on demand",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "ControlTemp",
   "description": "Control temperature; writable when MSV.4 is Network Sensor",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "ExternTemp",
   "description": "Extern temperature sensor (ETS)",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "ChangeOverTemp",
   "description": "Changeover temperature sensor (SENS)",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "AirSupplyTemp",
   "description": "Air supply temperature sensor (AST)",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "CO2Sensor",
   "description": "Carbon dioxide sensor (CO2)",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Ram_Ctl_SetPoint",
   "description": "Actual temperature control setpoint value",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Cfg_InternTempOffset",
   "description": "To calibrate the integrated temperature sensor of the TRL/TDU (ITS)",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Cfg_ExternTempOffset",
   "description": "To calibrate the external temperature sensor (ETS)",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "TempSetPoint",
   "description": "Actual user setpoint of the zone in occupied/day mode",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "Cfg_MinpSetPoint",
   "description": "User minimum permitted setpoint of the zone in occupied/day mode",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "Cfg_MaxpSetPoint",
   "description": "User maximum permitted setpoint of the zone in occupied/day mode",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "SetPointCoolNoOccNSB",
   "description": "Cooling setpoint when in night setback or unoccupied",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "SetPointHeatNoOccNSB",
   "description": "Heating setpoint when in night setback or unoccupied",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "HeatingDemand1",
   "description": "Heating demand in percentage for Heating Ramp 1. This value is based",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Cfg_HeatingPropBand1",
   "description": "Range through which the controller will modulate the heating output from 0-100%",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Cfg_HeatingDeadBand1",
   "description": "Range where the controller will not take action when below the zone",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "HeatingDemand2",
   "description": "Heating demand in percentage for the Heating Ramp 2. This value is",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "Cfg_HeatingPropBand2",
   "description": "Range through which the controller will modulate the heating output from 0-100%",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Cfg_HeatingDeadBand2",
   "description": "Range where the controller will not take action when below the zone",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "Cfg_IntegralTimeHeating",
   "description": "Reciprocal of the integral time in seconds (1/I or repeats per second)",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "CoolingDemand1",
   "description": "Cooling demand for Cooling Ramp 1. This value is based on zone",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "Cfg_CoolingPropBand1",
   "description": "Range through which the controller will modulate the cooling output from 0-100%",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "Cfg_CoolingDeadBand1",
   "description": "Range at which the controller will not take action when above the",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "CoolingDemand2",
   "description": "Cooling demand for Cooling Ramp 2. This value is based on zone",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "Cfg_CoolingPropBand2",
   "description": "Range through which the controller will modulate the cooling output from 0-100%",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "Cfg_CoolingDeadBand2",
   "description": "Range at which the controller will not take action when above the",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "Cfg_IntegralTimeCooling",
   "description": "Reciprocal of the integral time in seconds (1/I or repeats per second)",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "ChangeOverDemand",
   "description": "Changeover demand for the VAV box",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "Cfg_ChangeOverPropBand",
   "description": "Range through which the controller will modulate the cooling and heating output",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "Cfg_ChangeOverDeadBand",
   "description": "Range at which the controller will not take action when above or",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "ChangeOverSetPoint",
   "description": "Temperature at which the primary air from the central system is considered",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "Cfg_NSBSetBackOverrideDelay",
   "description": "Time in minutes when in night setback and an override has been",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "Cfg_NoOccOverrideDelay",
   "description": "Time in minutes when unoccupied and an override has been activated on",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "Cfg_OccupancyMinTime",
   "description": "Time in minutes for minimum time to maintain occupancy mode after a",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "Cfg_AnalogOutput1Min",
   "description": "Minimum control signal of the controlled element",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "Cfg_AnalogOutput1Max",
   "description": "Maximum control signal of the controlled element",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "Cfg_MotorMinPositionCoolHeat",
   "description": "Minimum position in cooling/heating mode the VAV box is allowed",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "Cfg_MotorMinPositionCool",
   "description": "Minimum position in cooling mode the VAV box is allowed",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "Cfg_MotorMinPositionHeat",
   "description": "Minimum position in heating mode the VAV box is allowed",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "MotorPosition",
   "description": "Damper actuator position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "Cfg_PressureNumFilter",
   "description": "To stabilize the reading of the differential pressure transducer when balancing",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "Cfg_AirFlowVnomOrKFactor",
   "description": "Maximum airflow of the VAV box at 1\" w.c",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "Cfg_AirFlowCoolMin",
   "description": "Minimum cooling airflow when system is in cooling mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "Cfg_AirFlowCoolMax",
   "description": "Maximum cooling airflow when system is in cooling mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "Cfg_AirFlowHeatMin",
   "description": "Minimum heating airflow when system is in heating mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "Cfg_AirFlowHeatMax",
   "description": "Maximum cooling airflow when system is in heating mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "Cfg_AirFlowIntegralTime",
   "description": "Reciprocal of the integral time in seconds (1/I or repeats per second)",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "ActualAirFlow",
   "description": "Actual converted airflow measured by the differential pressure transducer",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "AirFlowSetPoint",
   "description": "Airflow calculated by demand",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "Cfg_AdjustAirFlowMax",
   "description": "During airflow balancing sequence",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "Cfg_AdjustAirFlowMin",
   "description": "During airflow balancing sequence",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "Cfg_AirFlowOffset",
   "description": "To adjust the calibration of the differential pressure transducer",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "Cfg_AirFlowHysteresisStop",
   "description": "Airflow setpoint percentage used to prevent damper actuator oscillations",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "Cfg_AirFlowHysteresisStart",
   "description": "Airflow setpoint percentage used to prevent actuator from oscillations",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "Cfg_Pressure_Reading",
   "description": "Pressure sensor",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "AirFlowFaultDeadBand",
   "description": "Airflow dead band used when BV.52 is activated",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "AirFlowFaultError",
   "description": "Airflow fault error used when BV.52 is activated",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "AirFlowFaultHysteresis",
   "description": "Airflow fault hysteresis used when BV.52 is activated",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "AirFlowFaultTime",
   "description": "Airflow fault time used when BV.52 is activated",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "CO2Range",
   "description": "Maximum range of the CO2 sensor (PPM) or the external sensor if",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "CO2Setpoint",
   "description": "Maximum limit of CO2 concentration before the EVC sends an alarm",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "NetworkTimeOut",
   "description": "BMS temperature timeout when control source is network",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "CopyCfgStartAddress",
   "description": "When using copy config, this value represents the first address in the",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "CopyCfgEndAddress",
   "description": "When using copy config, this value represents the last address in the",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "CopyCfgResult",
   "description": "When using copy config, this value is used to verify that the",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 170,
   "name": "CL_HT_SwitchTimer",
   "description": "Time required before the changeover is permitted to take place (time in",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 171,
   "name": "CL_HT_SwitchTimerCount",
   "description": "Remaining time before the changeover is authorised",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "Cfg_CO2PropBand",
   "description": "Range through which the controller modulates the CO control output from 0",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "Cfg_CO2DeadBand",
   "description": "Range at which the controller will not take action when below or",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "AverageTemp",
   "description": "Average temperature of the combination of sensors selected using MSV.45 Cfg_TempSensorCombo",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "MaximumTemp",
   "description": "Maximum temperature of the combination of sensors selected using MSV.45 Cfg_TempSensorCombo",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "InternPIR",
   "description": "Internal PIR sensor value: (0) NoOccupancy, (1) Occupancy",
   "units": "",
   "access": "R",
   "states": "0 = NoOccupancy 1 = Occupancy"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Cfg_TempUnitBACnet",
   "description": "Temperature units used in BACnet",
   "units": "",
   "access": "W",
   "states": "0 = Celsius, 1 = Fahrenheit"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Cfg_TempSetPointLock",
   "description": "Lock the zone setpoint and prevent users changing the value",
   "units": "",
   "access": "W",
   "states": "0 = Disable, 1 = Enable"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "UserSysOffMode",
   "description": "Allow users to turn off the EVC. (0) Enable user to turn",
   "units": "",
   "access": "W",
   "states": "0 = Enable, 1 = Disable"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Cfg_TempUnitTstat",
   "description": "User temperature units used on TRL/TDU. If set to (0), the temperature",
   "units": "",
   "access": "W",
   "states": "0 = Celsius, 1 = Fahrenheit"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "ChangeOverMode",
   "description": "Actual mode (0) Cooling, (1) Heating",
   "units": "",
   "access": "W",
   "states": "0 = Cooling, 1 = Heating"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "Cfg_FreezeProtection",
   "description": "Prevent a zone from falling below 4°C (39.2°F)",
   "units": "",
   "access": "W",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "Cfg_KeyPadUpperLeftLock",
   "description": "Lock the Cool/Heat button",
   "units": "",
   "access": "W",
   "states": "0 = Off, 1 = On (If set to “On”, functionality of these buttons will not be available.)"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Cfg_KeyPadBottomLeftLock",
   "description": "Lock the °C/°F button",
   "units": "",
   "access": "W",
   "states": "0 = Off, 1 = On If set to “On”, functionality of these buttons will not be available."
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "Cfg_KeyPadArrowsLock",
   "description": "Lock the arrow buttons",
   "units": "",
   "access": "W",
   "states": "0 = Off, 1 = On If set to “On”, functionality of these buttons will not be available."
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Cfg_ProgramLock",
   "description": "Lock all TRL/TDU buttons",
   "units": "",
   "access": "W",
   "states": "0 = Off, 1 = On If set to “On”, functionality of these buttons will not be available."
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "Cfg_NightSetBackMode",
   "description": "Determine the action of the EVC when in night setback",
   "units": "",
   "access": "W",
   "states": "0 = Setpoint, 1 = OFF"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "Cfg_OccControlSource",
   "description": "Determines the source of occupancy control to be used by the EVC",
   "units": "",
   "access": "W",
   "states": "0 = Reserved, 1 = Intern Sensor"
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "Cfg_AnalogOutput1Direction",
   "description": "Analog output direction",
   "units": "",
   "access": "W",
   "states": "0 = Direct, 1 = Reverse"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "Cfg_MotorDirection",
   "description": "Damper actuator rotation direction configuration",
   "units": "",
   "access": "W",
   "states": "0 = Direct, 1 = Reverse"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "Cfg_MotorPosControlTempFault",
   "description": "Control mode configuration for motor position when there is a temperature fault",
   "units": "",
   "access": "W",
   "states": "0 = Close, 1 = Open"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "AirFlowBalancing",
   "description": "Airflow balancing enables configuration",
   "units": "",
   "access": "W",
   "states": "0= Disable, 1= Enable"
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "Cfg_PressureModeSelect",
   "description": "To configure the VAV box as (0) pressure independent or (1) pressure",
   "units": "",
   "access": "W",
   "states": "0= Independent, 1= Dependent"
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "PressureModeStatus",
   "description": "Actual pressure mode",
   "units": "",
   "access": "R",
   "states": "0= Independent, 1= Dependent"
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "PressureModeAutoChange",
   "description": "To enable the VAV box to pass from pressure independent to pressure",
   "units": "",
   "access": "W",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "AL_AirFlowError",
   "description": "Airflow error status",
   "units": "",
   "access": "R",
   "states": "0= No, 1= Yes"
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "AL_HighCO2Level",
   "description": "CO2 concentration above setpoint status",
   "units": "",
   "access": "R",
   "states": "0= No, 1= Yes"
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "Cfg_DisplayRH",
   "description": "Determines if the digital room sensor displays the %RH value",
   "units": "",
   "access": "W",
   "states": "0= Off, 1= On"
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "Cfg_DisplayCO2",
   "description": "Determines if the digital room sensor displays the CO2 value",
   "units": "",
   "access": "W",
   "states": "0= Off, 1= On"
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "Cfg_CO2ControlSource",
   "description": "CO2 reading source for control",
   "units": "",
   "access": "W",
   "states": "0= Analog Input, 1= TRLG"
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "Cfg_ActiveSchedule",
   "description": "Schedule activation configuration",
   "units": "",
   "access": "W",
   "states": "0= No, 1= Yes"
  },
  {
   "type": "BV",
   "instance": 90,
   "name": "CopyCfgExecute",
   "description": "When using copy config, this value is used to start the copy",
   "units": "",
   "access": "W",
   "states": "0= No, 1= Yes"
  },
  {
   "type": "BV",
   "instance": 100,
   "name": "Cfg_Fan Always On Mode",
   "description": "Fan operation configuration when an output is configured as \"Fan On\". When",
   "units": "",
   "access": "W",
   "states": "0 = On, 1 = Off"
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "Cfg_CO2ControlMode",
   "description": "Control mode configuration for the CO control output",
   "units": "",
   "access": "W",
   "states": "0 = Open, 1 = Control ramp loop"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "Cfg_UniversalInputAI1Type",
   "description": "Input",
   "units": "",
   "access": "W",
   "states": "Off Extern Sensor Changeover Sensor ChOvContactNormCool ChOvContactNormHeat Airflow Setpoint* CO2 Sensor Air Supply Temp Motor Position SensorExtern50K** TSTAT temp sensor** TSTAT Setpoint** TSTAT Setpoint 2-10V** * not available with EVCB44NDT0S ** only available with EVCB44NIT0S"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "Cfg_ChangeOverControlMode",
   "description": "Indicates where the changeover value is coming from",
   "units": "",
   "access": "W",
   "states": "Locally Cooling Heating"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "Cfg_TempControlSource",
   "description": "Control temperature source configuration: Intern Temp, the control temperature will be set",
   "units": "",
   "access": "W",
   "states": "Intern Sensor Extern Sensor Network Sensor"
  },
  {
   "type": "MV",
   "instance": 11,
   "name": "NsbOccCommand",
   "description": "Set the occupancy or night setback mode",
   "units": "",
   "access": "W",
   "states": "OFF/Locally/Locally Occupancy/OFF/OFF No Occupancy/Occupancy/Day -- /No Occupancy/Night"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "OccupancyStatus",
   "description": "Status that indicates the actual occupancy when occupancy is used",
   "units": "",
   "access": "R",
   "states": "NoOccupancy Occupancy Override"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "NightSetBackStatus",
   "description": "Status that indicates the actual mode of the zone when night setback",
   "units": "",
   "access": "R",
   "states": "Day Night Override"
  },
  {
   "type": "MV",
   "instance": 16,
   "name": "UserSystemMode",
   "description": "Zone mode the user has set on the TRL/TDU. Not to be",
   "units": "",
   "access": "W",
   "states": "Auto Heating Cooling Off"
  },
  {
   "type": "MV",
   "instance": 17,
   "name": "UserSysModeSelect",
   "description": "Set the permissions or restrictions to change the zone mode by the",
   "units": "",
   "access": "W",
   "states": "Auto Heating Cooling Heating or Cooling Auto Lock"
  },
  {
   "type": "MV",
   "instance": 20,
   "name": "Cfg_AnalogOutput1Ramp",
   "description": "Ramp used to modulate AO1 based on demand",
   "units": "",
   "access": "W",
   "states": "Off Cooling Ramp1 Cooling Ramp2 Heating Ramp1 Heating Ramp2 AirFlow Read CO2 Alarm Airflow Setpoint"
  },
  {
   "type": "MV",
   "instance": 35,
   "name": "Cfg_MotorRamp",
   "description": "Ramp used to modulate the damper actuator based on demand",
   "units": "",
   "access": "W",
   "states": "Cooling Ramp1 Cooling Ramp2 Heating Ramp1 Heating Ramp2 AirflowSetPoint* Changeover Ramp Cooling Heating Ramp 1 Analog * Airflow setpoint not available with EVCB44NDT0S."
  },
  {
   "type": "MV",
   "instance": 36,
   "name": "Cfg_NSBMotorMode",
   "description": "Set the motor position while in night setback",
   "units": "",
   "access": "W",
   "states": "Auto Open"
  },
  {
   "type": "MV",
   "instance": 37,
   "name": "MotorPositionOverride",
   "description": "To override the motor position",
   "units": "",
   "access": "W",
   "states": "Auto Open Close Air Flow Min (heat/cool as per current mode) Air Flow Max (heat/cool as per current mode)"
  },
  {
   "type": "MV",
   "instance": 41,
   "name": "Cfg_AirFlowScale",
   "description": "Airflow scale used to get a better resolution when small airflows are",
   "units": "",
   "access": "W",
   "states": "Scale1 | Scale10 | Scale100"
  },
  {
   "type": "MV",
   "instance": 42,
   "name": "AirFlowBal_Mode",
   "description": "Position the damper actuator to preset positions",
   "units": "",
   "access": "W",
   "states": "Closed | Min Flow | Max Flow | Full Open"
  },
  {
   "type": "MV",
   "instance": 45,
   "name": "Cfg_TempSensorCombo",
   "description": "Combination of sensors for average (AV.192) and maximum (AV.193) temperature readings",
   "units": "",
   "access": "W",
   "states": "TSTAT+AI1 | TSTAT+AI2* | TSTAT+AI1+AI2* | AI1+AI2* *AI2 is not available on EVCB44N series"
  },
  {
   "type": "MV",
   "instance": 95,
   "name": "Cfg_DisplayInfo",
   "description": "Information displayed on the TRL/TDU. Display Temp Demand: the TRL/TDU will display",
   "units": "",
   "access": "W",
   "states": "Temp and Demand | Setpoint and Demand Temp only | Setpoint only | Off"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/neptronic/evcb44n-vav-controller",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
