{
 "manufacturer": "Nuaire",
 "manufacturer_slug": "nuaire",
 "model": "EcoSmart Connect (CO) control (XBOXER XBC, BPS, BOXER), 2026 object list",
 "model_slug": "ecosmart-connect-co-control",
 "aliases": [
  "Nuaire EcoSmart Connect",
  "EcoSmart Connect",
  "Ecosmart Connect (CO)",
  "ESC",
  "XBOXER XBC",
  "XBC",
  "BPS",
  "BOXER",
  "Nuaire Connect",
  "Nuaire 672059"
 ],
 "equipment_type": "Energy recovery ventilation unit controller",
 "applies_to": "Nuaire supply and extract ventilation units with heat recovery (XBOXER XBC, BPS and BOXER ranges) with the EcoSmart Connect (CO) controller, per the July 2026 operation manual.",
 "summary": "The EcoSmart Connect (CO) controller is a BACnet MS/TP device (default MAC address 4). This July 2026 manual lists 207 objects: AVs and multistate values in the 28501-28992 range (unit enable, software setpoint, fan speed command, sensor readings, up to eight RM room modules, configuration and alarms), four schedules and seven trend logs. The object numbering differs from Nuaire's 2022 list, so match the list to the unit's manual.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "The list has no read/write column. Access here is inferred: sensor values, statuses, outputs, alarms and trend logs are R; enables, setpoints, commands and configuration are W.",
  "Multistate values are printed with 0-based numbers (0 = Off, 1 = On); listed as printed. Check the live State_Text, since BACnet multistate values normally start at 1.",
  "MV 28677 is printed twice, as PAC Board Alarm (BPS, reverse cycle DX only) and as Sensor Alarm; both rows are kept. IN16 CO2 Sensor (28512) and IN16 Temperature Sensor (28513) are printed as MSV with analogue ranges.",
  "Rows repeated in the source (four schedules, RM200 temperature and humidity) were listed once; the device object row is left out.",
  "RM199-RM206 are up to eight room modules on the controller's sensor bus; their objects only carry values when that module is fitted.",
  "Nuaire's 2022 manual (672040) uses different instance numbers for many objects; that list is kept as a separate entry."
 ],
 "source": {
  "title": "Ecosmart Connect (CO) Control Operation Manual, BACnet object list",
  "doc_number": "672059",
  "revision_date": "2026-07-27",
  "url": "https://info.nuaire.co.uk/IandM/672059.pdf"
 },
 "integration": {
  "summary": "Write MV 28511 Unit Enable to 1 (On) to run the unit, then set AV 28632 Fan Speed Command (0-100 %) and AV 28654 Software Setpoint (12-28 °C). Read the supply, fresh and return air temperatures, MV 28536 Fan Command and the alarm MSVs; MV 28660 resets alarms. Nuaire recommends writing AVs and MSVs at priority 16.",
  "minimum_points": [
   {
    "ref": "MV 28511",
    "name": "Unit Enable",
    "why": "Unit enable (0 = Off, 1 = On)"
   },
   {
    "ref": "AV 28632",
    "name": "Fan Speed Command",
    "why": "Fan speed demand, 0-100 %"
   },
   {
    "ref": "AV 28654",
    "name": "Software Setpoint",
    "why": "Temperature setpoint from the network, 12-28 °C"
   },
   {
    "ref": "MV 28660",
    "name": "Reset Alarm",
    "why": "Alarm reset (1 = Reset)"
   },
   {
    "ref": "MV 28536",
    "name": "Fan Command",
    "why": "Fan enable output (OUT10) status"
   },
   {
    "ref": "AV 28501",
    "name": "Supply Air Temperature",
    "why": "Supply air temperature"
   },
   {
    "ref": "AV 28502",
    "name": "Fresh Air Intake",
    "why": "Fresh (outdoor) air temperature"
   },
   {
    "ref": "AV 28503",
    "name": "Return Air Temperature",
    "why": "Return air temperature"
   },
   {
    "ref": "MV 28538",
    "name": "Unit Fault Status",
    "why": "Fault relay status (0 = Alarm, 1 = Normal)"
   },
   {
    "ref": "MV 28664",
    "name": "Active Critical Alarms",
    "why": "Critical alarm active (1 = Alarm)"
   }
  ],
  "enable": "The unit runs when any enable source is active: the Unit Enable MSV (local display or network), volt-free inputs, night cooling, the internal enable schedule, a fan speed override or a room module PIR. When the enable is removed the unit runs on for the run-on time.",
  "heartbeat": null,
  "remote_sensors": "MV 28612 Setpoint Operation picks whether the last changed setpoint wins, software only, or last changed with a timeout.",
  "setup": [
   "BACnet MS/TP only; default MS/TP address 4 (AV 29506, range 4-127). Baud rate is MV 28507.",
   "Device instance (AV 29505 Device OID) is unique from the factory."
  ],
  "gotchas": [
   "Write AVs and MSVs at priority 16. Do not write outputs; if you must for testing use priority 8 and relinquish afterwards.",
   "Priorities 8 and 16 survive a power cycle; other priority levels are cleared.",
   "Instance numbers changed between Nuaire's 2022 and 2026 manuals; confirm against the unit."
  ]
 },
 "points": [
  {
   "type": "MV",
   "instance": 28508,
   "name": "Unit Selection",
   "description": "Unit Type; default XBC; LCD page 1",
   "units": "",
   "access": "W",
   "states": "0=XBC, 1=BPS, 2=BOXER"
  },
  {
   "type": "MV",
   "instance": 28509,
   "name": "Heating Type",
   "description": "Selection of Heating Type; default None; LCD page 1",
   "units": "",
   "access": "W",
   "states": "0=None, 1=LPHW, 2=Electric Heater, 3=3rd Party"
  },
  {
   "type": "MV",
   "instance": 28510,
   "name": "Cooling Type",
   "description": "Selection of Cooling Type; default None; LCD page 1",
   "units": "",
   "access": "W",
   "states": "0=None, 1=Chilled Water, 2=Heat Pump, 3=Reverse Cycle DX"
  },
  {
   "type": "MV",
   "instance": 28525,
   "name": "Tacho Board Fitted",
   "description": "default No; LCD page 3",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "MV",
   "instance": 28616,
   "name": "Fan Config",
   "description": "Fan Configuration for Boxer Units; default Both; LCD page 15",
   "units": "",
   "access": "W",
   "states": "0=Supply, 1=Extract, 2=Both"
  },
  {
   "type": "MV",
   "instance": 28689,
   "name": "PAC Board Fitted",
   "description": "default No; LCD page 26",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "MV",
   "instance": 28511,
   "name": "Unit Enable",
   "description": "Enable the Unit; default Off; LCD page 2",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MV",
   "instance": 28522,
   "name": "VF Enable",
   "description": "Volt Free Enable (IN5); default Off; LCD page 3",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Alarm"
  },
  {
   "type": "MV",
   "instance": 28991,
   "name": "Enable Schedule Active",
   "description": "Enable Schedules Current State; default Off; LCD page 27",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "SCH",
   "instance": 1,
   "name": "Enable Schedule",
   "description": "Enable Internal Schedule; LCD page 33",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28621,
   "name": "SF Max Demand",
   "description": "Supply Temperature Max Demand; Range 0-100 %; default 100; LCD page 51",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28622,
   "name": "SF Min Demand",
   "description": "Supply Temperature Min Demand; Range 0-100 %; default 20; LCD page 51",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28623,
   "name": "EF Max Demand",
   "description": "Extract Fan Maximum Demand; Range 0-100 %; default 100; LCD page 52",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28624,
   "name": "EF Min Demand",
   "description": "Extract Fan Minimum Demand; Range 0-100 %; default 20; LCD page 52",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28694,
   "name": "Heat Pump Fan Min",
   "description": "Heat Pump Minimum Fan Speed; Range 0-100%; default 40%; LCD page 57",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 4,
   "name": "Night Cooling Schedule",
   "description": "Night Cooling Internal Schedule; LCD page 32",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 3,
   "name": "Purge Schedule",
   "description": "Purge Mode Internal Schedule; LCD page 32",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 2,
   "name": "Alarm Reset Schedule",
   "description": "Reset the Alarms; LCD page 33",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28534,
   "name": "Bypass Damper",
   "description": "Bypass damper Status (Output OUT6); default Inactive; LCD page 4",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "MV",
   "instance": 28620,
   "name": "Damper Override LV",
   "description": "Manual Damper override; default Auto; LCD page 16",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=HX, 2=Bypass"
  },
  {
   "type": "MV",
   "instance": 28629,
   "name": "Fan Boost",
   "description": "Enable Fan Boost; default Off; LCD page 16",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 28630,
   "name": "EF Boost Speed",
   "description": "Extract Fan Boost Speed; Range 0-100 %; default 100; LCD page 52",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28631,
   "name": "SF Boost Speed",
   "description": "Supply Temperature Boost Speed; Range 0-100 %; default 100; LCD page 53",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28656,
   "name": "Trickle Mode",
   "description": "Trickle Mode Enabled; default Off; LCD page 19",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 28690,
   "name": "Trickle Deadband",
   "description": "Setpoint deadband to be used while unit is in trickle; Range 0-100 degC",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28661,
   "name": "Fan Active",
   "description": "Fan Run-on Active; default 0; LCD page 20",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "AV",
   "instance": 28617,
   "name": "Run-on",
   "description": "Run on time for Fan Signal; Range 0-120 seconds; default 0",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28524,
   "name": "IO Damper Fitted",
   "description": "default No; LCD page 3",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "MV",
   "instance": 28657,
   "name": "Re-circ Override",
   "description": "Recirculation Override (State 0 = Auto, State 1 = Open, State 2 = Close)",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Open, 2=Close"
  },
  {
   "type": "MV",
   "instance": 28663,
   "name": "Fan to Damper Delay",
   "description": "IO Damper Delay Active; default 0; LCD page 21",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "AV",
   "instance": 28693,
   "name": "IO Damper Delay",
   "description": "Range 0-120 seconds; default 60; LCD page 49",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28538,
   "name": "Unit Fault Status",
   "description": "Fault Relay (Output OUT9); default Normal; LCD page 2",
   "units": "",
   "access": "R",
   "states": "0=Alarm, 1=Normal"
  },
  {
   "type": "MV",
   "instance": 28536,
   "name": "Fan Command",
   "description": "Fan Enable Command (Output OUT10); default Off; LCD page 4",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 28530,
   "name": "Supply Fan Speed AO",
   "description": "Supply Fan Speed Analogue Output; Range 0-10 V; default 0",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28531,
   "name": "Extract Fan Speed AO",
   "description": "Extract Fan Speed Analogue Output; Range 0-10 V; default 0",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28625,
   "name": "EF Setback Enable",
   "description": "Extract Fan Setback from Supply; default Off; LCD page 16",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MV",
   "instance": 28627,
   "name": "SF Setback Enable",
   "description": "Supply Fan Setback from Extract; default Off; LCD page 16",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 28626,
   "name": "EF Setback Speed",
   "description": "Set the speed for the Setback; Range 0-100 %; default 30",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28628,
   "name": "SF Setback Speed",
   "description": "Set the percentage setback for the Supply Fan Setback; Range 0-100 %; default 30",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28608,
   "name": "Temp Sensor Operation",
   "description": "Temperature Sensor Operation; default RM Average; LCD page 13",
   "units": "",
   "access": "W",
   "states": "0=RM Average, 1=Return Air Only, 2=RM & Return Air"
  },
  {
   "type": "MV",
   "instance": 28612,
   "name": "Setpoint Operation",
   "description": "Setpoint Input Operation; default Software Only; LCD page 14",
   "units": "",
   "access": "W",
   "states": "0=Last Changed, 1=Software Only, 2=Last Changed with Timeout"
  },
  {
   "type": "MV",
   "instance": 28615,
   "name": "Control Type",
   "description": "Temperature Control Selection - State 0 (Supply Temp Control / State 1 (Return Temp Control)",
   "units": "",
   "access": "W",
   "states": "0=Supply Temp, 1=Room Temp"
  },
  {
   "type": "MV",
   "instance": 28658,
   "name": "Reverse Cycle Backup Heating",
   "description": "Enables OUT3 heating output if Backup heating is present for Reverse cycle systems",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 28640,
   "name": "SA-T Low Limit",
   "description": "Supply Low Temperature Low Limit; Range 5-15 deg C; default 8",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28651,
   "name": "Max Supply Temp",
   "description": "Return Temp Control Maximum Supply Temperature; Range 30-40 deg C; default 35",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28652,
   "name": "Min Supply Temp",
   "description": "Return Temp Control Minimum Supply Temperature; Range 10-20 deg C; default 12",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28654,
   "name": "Software Setpoint",
   "description": "Network Temperature Setpoint; Range 12-28 deg C; default 22; LCD page 56",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28692,
   "name": "Back Heater Temp Differential",
   "description": "Backup heater setpoint differential (added to setpoint); Range -20-20 deg C; default -4",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28501,
   "name": "Supply Air Temperature",
   "description": "Supply Air temperature; Range -20-100 deg C; LCD page 41",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28502,
   "name": "Fresh Air Intake",
   "description": "Fresh air Temperature; Range -20-100 deg C; LCD page 42",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28503,
   "name": "Return Air Temperature",
   "description": "Range -20-100 deg C; LCD page 42",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28504,
   "name": "Room Temperature",
   "description": "Range -20-100 deg C; LCD page 42",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28695,
   "name": "Back Heater Air Of f Temp",
   "description": "Backup Heater Air Off Temperature (BPS Heat Pump only IN18); Range 0-100 deg C",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28635,
   "name": "Heat Boost",
   "description": "Heat Boost Enable; default Off; LCD page 17",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 28636,
   "name": "Heat Boost Setpoint",
   "description": "Range 0-50°C; default 35°C; LCD page 54",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28535,
   "name": "Heat Demand",
   "description": "Heat / Recirc Demand (Output OUT8); default Off; LCD page 4",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 28532,
   "name": "Heating Output",
   "description": "Range 0-100 %; default 0; LCD page 46",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28537,
   "name": "Cooling Demand",
   "description": "Cooling Demand Status; default Off; LCD page 2",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MV",
   "instance": 28645,
   "name": "Cooling Output Type",
   "description": "OUT4 Mode Selection; default Cooling Demand; LCD page 18",
   "units": "",
   "access": "W",
   "states": "0=Cooling Demand, 1=ESClassic BMS"
  },
  {
   "type": "AV",
   "instance": 28533,
   "name": "Cooling Output",
   "description": "Range 0-100 %; default 0; LCD page 47",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28595,
   "name": "IN16 Function",
   "description": "IN16 Function Input; default None; LCD page 10",
   "units": "",
   "access": "W",
   "states": "0=None, 1=N/A, 2=N/A, 3=0 to 10V CO2 Sensor, 4=0 to 10V Temp Sensor, 5=0 to 10V Hum Sensor, 6=0 to 10V Press Sensor"
  },
  {
   "type": "MV",
   "instance": 28596,
   "name": "IN17 Function",
   "description": "IN17 Function Input; default None; LCD page 10",
   "units": "",
   "access": "W",
   "states": "0=None, 1=Fan Speed Control, 2=0 to 10V BMS, 3=0 to 10V CO2 Sensor, 4=0 to 10V Temp Sensor, 5=0 to 10V Hum Sensor, 6=0 to 10V Press Sensor"
  },
  {
   "type": "MV",
   "instance": 28597,
   "name": "0-10v Temp Range for IN16 & IN17",
   "description": "0-10v Temp Range Select for IN4 & IN5; default 0 to 50 degC",
   "units": "",
   "access": "W",
   "states": "0=0 to 50 degC, 1=0 to 40 degC, 2=0 to 100 degC, 3=0 to 80 degC, 4=0 to 90 degC"
  },
  {
   "type": "MV",
   "instance": 28598,
   "name": "0-10v Press Range for IN16 & IN17",
   "description": "0-10v Pressure Range Select for IN16 & IN17; default 0 to 1000 Pa",
   "units": "",
   "access": "W",
   "states": "0=0 to 25 Pa, 1=0 to 50 Pa, 2=0 to 100 Pa, 3=0 to 300 Pa, 4=0 to 500 Pa, 5=0 to 1000 Pa, 6=0 to 1600 Pa, 7=0 to 2500 Pa, 8=0 to 3000 Pa"
  },
  {
   "type": "MV",
   "instance": 28599,
   "name": "0-10v CO2 Range for IN16 & IN17",
   "description": "0-10v CO2 Range Select for IN16 & IN17; default 0 to 2,000",
   "units": "",
   "access": "W",
   "states": "0=0 to 2000, 1=0 to 4,000, 2=0 to 5,000, 3=0 to 10,000, 4=0 to 20,000"
  },
  {
   "type": "MV",
   "instance": 28600,
   "name": "IN16 is Temperature",
   "description": "default FALSE; LCD page 11",
   "units": "",
   "access": "W",
   "states": "0=False, 1=True"
  },
  {
   "type": "MV",
   "instance": 28601,
   "name": "IN16 is Humidity",
   "description": "default FALSE; LCD page 12",
   "units": "",
   "access": "W",
   "states": "0=False, 1=True"
  },
  {
   "type": "MV",
   "instance": 28602,
   "name": "IN16 is CO2",
   "description": "default FALSE; LCD page 12",
   "units": "",
   "access": "W",
   "states": "0=False, 1=True"
  },
  {
   "type": "MV",
   "instance": 28603,
   "name": "IN16 is Pressure",
   "description": "default FALSE; LCD page 12",
   "units": "",
   "access": "W",
   "states": "0=False, 1=True"
  },
  {
   "type": "MV",
   "instance": 28604,
   "name": "IN17 is Temperature",
   "description": "default FALSE; LCD page 12",
   "units": "",
   "access": "W",
   "states": "0=False, 1=True"
  },
  {
   "type": "MV",
   "instance": 28605,
   "name": "IN17 is Humidity",
   "description": "default FALSE; LCD page 13",
   "units": "",
   "access": "W",
   "states": "0=False, 1=True"
  },
  {
   "type": "MV",
   "instance": 28606,
   "name": "IN17 is CO2",
   "description": "default FALSE; LCD page 13",
   "units": "",
   "access": "W",
   "states": "0=False, 1=True"
  },
  {
   "type": "MV",
   "instance": 28607,
   "name": "IN17 is Pressure",
   "description": "default FALSE; LCD page 13",
   "units": "",
   "access": "W",
   "states": "0=False, 1=True"
  },
  {
   "type": "MV",
   "instance": 28523,
   "name": "VF2 Input",
   "description": "Volt Free Input (IN6); default Off; LCD page 3",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MV",
   "instance": 28653,
   "name": "VF2 Mode",
   "description": "Volt Free 2 Mode; default Fan Boost; LCD page 19",
   "units": "",
   "access": "W",
   "states": "0=None, 1=Fan Boost, 2=Heating Boost, 3=Extract Setback, 4=Supply Setback"
  },
  {
   "type": "AV",
   "instance": 28526,
   "name": "Effective Setpoint",
   "description": "Current Effective Setpoint; Range 0-100 deg C; default 22; LCD page 45",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28527,
   "name": "Eff CO2",
   "description": "Current Effective CO2 of the Room; Range 0-100 ppm; default 0.1",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28528,
   "name": "Effective Zone Humidity",
   "description": "Current Effective Humidity of the Room; Range 0-100 %RH; default 0.1",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28529,
   "name": "Effective Pressure",
   "description": "Current Effective Room Pressure; Range 0-100 Pa; default 0; LCD page 46",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28634,
   "name": "Frost Protection Temperature",
   "description": "Minimum Temperature for Frost protection to start; Range 5-15 deg C; default 5",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28691,
   "name": "Frost Protection Fan Off",
   "description": "Frost protection fan run-on timer; Range 0-600 seconds; default 300",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28637,
   "name": "Hibernate Mode",
   "description": "default Off; LCD page 17",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MV",
   "instance": 28642,
   "name": "NFC Enable",
   "description": "Night Free Cooling Enable; default Off; LCD page 18",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MV",
   "instance": 28643,
   "name": "NFC Schedule Active",
   "description": "Night Free Cooling Schedule Input; default Off; LCD page 18",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 28641,
   "name": "NFC Fan Speed",
   "description": "Night Free Cooling Fan Speed; Range 0-100%; default 60; LCD page 54",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28644,
   "name": "NFC Min Temp",
   "description": "Night Free Cooling Minimum Temperature; Range 0-100 deg C; default 12",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28647,
   "name": "Purge Enable",
   "description": "default Off; LCD page 18",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MV",
   "instance": 28993,
   "name": "Purge Schedule Active",
   "description": "Set the purge schedule; default Off; LCD page 27",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 28649,
   "name": "Purge Fan Speed",
   "description": "Range 0-100%; default 60; LCD page 55",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28650,
   "name": "Purge Low SA-T Setpoint",
   "description": "Purge Maximum Temperature; Range 5-15 deg C; default 12; LCD page 56",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28539,
   "name": "RM199 Status",
   "description": "Status of Network Sensor 1; default 0; LCD page 2",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "MV",
   "instance": 28544,
   "name": "RM199 Fan Speed Request",
   "description": "RM199 Fan Speed; default Auto; LCD page 4",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
  },
  {
   "type": "MV",
   "instance": 28545,
   "name": "RM199 Occupancy",
   "description": "default Occupied; LCD page 5",
   "units": "",
   "access": "W",
   "states": "0=Occupied, 1=Unoccupied"
  },
  {
   "type": "MV",
   "instance": 28546,
   "name": "RM200 Status",
   "description": "Status of Network Sensor 2; default 0; LCD page 5",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "MV",
   "instance": 28551,
   "name": "RM200 Fan Speed Request",
   "description": "RM200 Fan Speed; default Auto; LCD page 5",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
  },
  {
   "type": "MV",
   "instance": 28552,
   "name": "RM200 Occupancy",
   "description": "default Occupied; LCD page 5",
   "units": "",
   "access": "W",
   "states": "0=Occupied, 1=Unoccupied"
  },
  {
   "type": "MV",
   "instance": 28553,
   "name": "RM201 Status",
   "description": "Status of Network Sensor 3; default 0; LCD page 6",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "MV",
   "instance": 28558,
   "name": "RM201 Fan Speed Request",
   "description": "RM201 Fan Speed; default Auto; LCD page 6",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
  },
  {
   "type": "MV",
   "instance": 28559,
   "name": "RM201 Occupancy",
   "description": "default Occupied; LCD page 6",
   "units": "",
   "access": "W",
   "states": "0=Occupied, 1=Unoccupied"
  },
  {
   "type": "MV",
   "instance": 28560,
   "name": "RM202 Status",
   "description": "Status of Network Sensor 4; default 0; LCD page 6",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "MV",
   "instance": 28565,
   "name": "RM202 Fan Speed Request",
   "description": "Fan speed override status of RM202; default Auto; LCD page 7",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
  },
  {
   "type": "MV",
   "instance": 28566,
   "name": "RM202 Occupancy",
   "description": "default Occupied; LCD page 7",
   "units": "",
   "access": "W",
   "states": "0=Occupied, 1=Unoccupied"
  },
  {
   "type": "MV",
   "instance": 28567,
   "name": "RM203 Status",
   "description": "Status of Network Sensor 5; default 0; LCD page 7",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "MV",
   "instance": 28572,
   "name": "RM203 Fan Speed Request",
   "description": "RM203 Fan Speed; default Auto; LCD page 7",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
  },
  {
   "type": "MV",
   "instance": 28573,
   "name": "RM203 Occupancy",
   "description": "default Occupied; LCD page 8",
   "units": "",
   "access": "W",
   "states": "0=Occupied, 1=Unoccupied"
  },
  {
   "type": "MV",
   "instance": 28574,
   "name": "RM204 Status",
   "description": "Status of Network Sensor 6; default 0; LCD page 8",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "MV",
   "instance": 28579,
   "name": "RM204 Fan Speed Request",
   "description": "Fan speed override status of RM204; default Auto; LCD page 8",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
  },
  {
   "type": "MV",
   "instance": 28580,
   "name": "RM204 Occupancy",
   "description": "default Occupied; LCD page 8",
   "units": "",
   "access": "W",
   "states": "0=Occupied, 1=Unoccupied"
  },
  {
   "type": "MV",
   "instance": 28581,
   "name": "RM205 Status",
   "description": "Status of Network Sensor 7; default 0; LCD page 9",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "MV",
   "instance": 28586,
   "name": "RM205 Fan Speed Request",
   "description": "RM205 Fan Speed; default Auto; LCD page 9",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
  },
  {
   "type": "MV",
   "instance": 28587,
   "name": "RM205 Occupancy",
   "description": "default Occupied; LCD page 9",
   "units": "",
   "access": "W",
   "states": "0=Occupied, 1=Unoccupied"
  },
  {
   "type": "MV",
   "instance": 28588,
   "name": "RM206 Status",
   "description": "Status of Network Sensor 8; default 0; LCD page 9",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "MV",
   "instance": 28593,
   "name": "RM206 Fan Speed Request",
   "description": "RM206 Fan Speed; default Auto; LCD page 10",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
  },
  {
   "type": "MV",
   "instance": 28594,
   "name": "RM206 Occupancy",
   "description": "RM205 Occupancy; default Occupied; LCD page 10",
   "units": "",
   "access": "W",
   "states": "0=Occupied, 1=Unoccupied"
  },
  {
   "type": "AV",
   "instance": 28592,
   "name": "RM206 Sensor Setpoint",
   "description": "RM206 Setpoint; Range 12-28 deg C; LCD page 37",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28583,
   "name": "RM205 Humidity AI",
   "description": "RM205 Humidity Sensor Analogue Input; Range 0-100 %RH; LCD page 37",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28582,
   "name": "RM205 Temp AI",
   "description": "RM205 Temperature Sensor Analogue Input; Range 0-40 deg C; LCD page 37",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28584,
   "name": "RM205 CO2 AI",
   "description": "RM205 CO2 Sensor Analogue Input; Range 0-2000 ppm; LCD page 37",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28578,
   "name": "RM204 Sensor Setpoint",
   "description": "RM204 Setpoint; Range 12-28 deg C; LCD page 38",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28577,
   "name": "RM204 CO2 AI",
   "description": "RM204 CO2 Sensor Analogue Input; Range 0-2000 ppm; LCD page 38",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28576,
   "name": "RM204 Humidity AI",
   "description": "RM204 Humidity Sensor Analogue Input; Range 0-100 %RH; LCD page 38",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28575,
   "name": "RM204 Temp AI",
   "description": "RM204 Temperature Sensor Analogue Input; Range 0-40 deg C; LCD page 38",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28571,
   "name": "RM203 Sensor Setpoint",
   "description": "RM203 Setpoint; Range 12-28 deg C; LCD page 39",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28570,
   "name": "RM203 CO2 AI",
   "description": "RM203 CO2 Sensor Analogue Input; Range 0-2000 ppm; LCD page 39",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28569,
   "name": "RM203 Humidity AI",
   "description": "RM203 Humidity Sensor Analogue Input; Range 0-100 %RH; LCD page 39",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28568,
   "name": "RM203 Temp AI",
   "description": "RM203 Temperature Sensor Analogue Input; Range 0-40 deg C; LCD page 39",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28564,
   "name": "RM202 Sensor Setpoint",
   "description": "RM202 Setpoint; Range 12-28 deg C; LCD page 39",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28562,
   "name": "RM202 Humidity AI",
   "description": "RM202 Humidity Sensor Analogue Input; Range 0-100 %RH; LCD page 40",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28561,
   "name": "RM202 Temp AI",
   "description": "RM202 Temperature Sensor Analogue Input; Range 0-40 deg C; LCD page 40",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28557,
   "name": "RM201 Sensor Setpoint",
   "description": "RM201 Setpoint; Range 12-28 deg C; LCD page 40",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28563,
   "name": "RM202 CO2 AI",
   "description": "RM202 CO2 Sensor Analogue Input; Range 0-2000 ppm; LCD page 40",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28556,
   "name": "RM201 CO2 AI",
   "description": "RM201 CO2 Sensor Analogue Input; Range 0-2000 ppm; LCD page 41",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28555,
   "name": "RM201 Humidity AI",
   "description": "RM201 Humidity Sensor Analogue Input; Range 0-100 %RH; LCD page 41",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28554,
   "name": "RM201 Temp AI",
   "description": "RM201 Temperature Sensor Analogue Input; Range 0-40 deg C; LCD page 41",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28540,
   "name": "RM199 Temp AI",
   "description": "RM199 Temperature Sensor Analogue Input; Range 0-40 deg C; LCD page 47",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28541,
   "name": "RM199 Humidity AI",
   "description": "RM199 Humidity Sensor Analogue Input; Range 0-100 %RH; LCD page 47",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28542,
   "name": "RM199 CO2 AI",
   "description": "RM199 CO2 Sensor Analogue Input; Range 0-2000 ppm; LCD page 47",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28549,
   "name": "RM200 CO2 AI",
   "description": "RM200 CO2 Sensor Analogue Input; Range 0-2000 ppm; LCD page 48",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28547,
   "name": "RM200 Temp AI",
   "description": "RM200 Temperature Sensor Analogue Input; Range 0-40 deg C; LCD page 48",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28548,
   "name": "RM200 Humidity AI",
   "description": "RM200 Humidity Sensor Analogue Input; Range 0-100 %RH; LCD page 48",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28543,
   "name": "RM199 Sensor Setpoint",
   "description": "RM199 Setpoint; Range 12-28 deg C; LCD page 48",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28550,
   "name": "RM200 Sensor Setpoint",
   "description": "RM200 Setpoint; Range 12-28 deg C; LCD page 49",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28585,
   "name": "RM205 Sensor Setpoint",
   "description": "RM205 Setpoint; Range 12-28 deg C; LCD page 49",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28589,
   "name": "RM206 Temp AI",
   "description": "RM206 Temperature Sensor Analogue Input; Range 0-40 deg C; LCD page 50",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28590,
   "name": "RM206 Humidity AI",
   "description": "RM206 Humidity Sensor Analogue Input; Range 0-100 %RH; LCD page 50",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28591,
   "name": "RM206 CO2 AI",
   "description": "RM206 CO2 Sensor Analogue Input; Range 0-2000 ppm; LCD page 50",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28613,
   "name": "BMS Temperature Output",
   "description": "BMS Configuration Output; default Auto; LCD page 15",
   "units": "",
   "access": "R",
   "states": "0=Auto, 1=None, 2=Heating, 3=Cooling"
  },
  {
   "type": "MV",
   "instance": 28512,
   "name": "IN16 CO2 Sensor",
   "description": "IN16 CO2; Range 0-2000 ppm; default 0ppm; LCD page 42",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28513,
   "name": "IN16 Temperature Sensor",
   "description": "IN16 Temperature; Range 0-50 deg C; LCD page 43",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28514,
   "name": "IN16 Humidity Sensor",
   "description": "IN16 Relative Humidity; Range 0-100% RH; default 0%; LCD page 43",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28515,
   "name": "IN16 Pressure Sensor",
   "description": "IN16 Pressure; Range 0 to 2000 Pa; default 0 Pa",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28516,
   "name": "IN17 CO2 Sensor",
   "description": "IN17 CO2; Range 0 to 2,000 ppm; default 0 ppm",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28517,
   "name": "IN17 Temperature Sensor",
   "description": "IN17 Temperature; Range 0 to 50 degC; default 0°C; LCD page 44",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28518,
   "name": "IN17 Humidity Sensor",
   "description": "IN17 Relative Humidity; Range 0-100 %RH; default 0%; LCD page 44",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28519,
   "name": "IN17 Pressure Sensor",
   "description": "IN17 Pressure; Range 0 to 2000 Pa; default 0 Pa",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28520,
   "name": "IN17 Fan Speed Control",
   "description": "IN17 Fan Speed; Range 0-100%; default 0%; LCD page 44",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28521,
   "name": "IN17 BMS 0-10v",
   "description": "Range 0-100%; default 0%; LCD page 45",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28609,
   "name": "Humidity Sensor Operation",
   "description": "Humidity Sensor Operation; default Average RH%; LCD page 14",
   "units": "",
   "access": "W",
   "states": "0=Average RH%, 1=Minimum RH%, 2=Ignore RH%"
  },
  {
   "type": "MV",
   "instance": 28610,
   "name": "CO2 Sensor Operation",
   "description": "CO2 Sensor Operation; default Average CO2; LCD page 14",
   "units": "",
   "access": "W",
   "states": "0=Average CO2, 1=Maximum CO2, 2=Ignore CO2"
  },
  {
   "type": "MV",
   "instance": 28611,
   "name": "Pressure Sensor Operation",
   "description": "Pressure Sensor Operation; default Average; LCD page 14",
   "units": "",
   "access": "W",
   "states": "0=Average, 1=Maximum, 2=Ignore"
  },
  {
   "type": "MV",
   "instance": 28614,
   "name": "Ignore PIR Occ Sensors",
   "description": "Occupancy Sensor Enabled; default No; LCD page 15",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "MV",
   "instance": 28662,
   "name": "Occupancy Status",
   "description": "Occupancy mode wo Runon; default Occupied; LCD page 20",
   "units": "",
   "access": "R",
   "states": "0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby"
  },
  {
   "type": "AV",
   "instance": 28618,
   "name": "BMS 0-10v Input",
   "description": "0-10V Network Fan speed demand, along with OUT4 output in “ESClassic BMS” mode; Range 0-10 V",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28619,
   "name": "CO2 Setpoint",
   "description": "In-Room CO2 Setpoint; Range 0-2000 ppm; default 650; LCD page 51",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28632,
   "name": "Fan Speed Command",
   "description": "0-10V Network Fan Speed Demand; Range 0-100 %; default 0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28638,
   "name": "Humidity Setpoint",
   "description": "In-room humidity Setpoint; Range 40-60 %RH; default 50; LCD page 54",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28646,
   "name": "Pressure Setpoint",
   "description": "Static Pressure Setpoint; Range 0-1000 Pa; default 400; LCD page 55",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28633,
   "name": "Fire Alarm",
   "description": "Fire Alarm Network Input; default Normal; LCD page 17",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Alarm"
  },
  {
   "type": "MV",
   "instance": 28675,
   "name": "Fire Alarm State",
   "description": "Fire Alarm; default Normal; LCD page 24",
   "units": "",
   "access": "W",
   "states": "0=Normal, 1=Alarm"
  },
  {
   "type": "MV",
   "instance": 28639,
   "name": "Low Temp Alarm Action",
   "description": "Low Supply Temp Action; default Alarm Only; LCD page 17",
   "units": "",
   "access": "W",
   "states": "0=Alarm Only, 1=Alarm and Stop fans"
  },
  {
   "type": "MV",
   "instance": 28660,
   "name": "Reset Alarm",
   "description": "Reset the Alarms; default Off; LCD page 20",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=Reset"
  },
  {
   "type": "MV",
   "instance": 28664,
   "name": "Active Critical Alarms",
   "description": "Critical Alarm; default Normal; LCD page 21",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Alarm"
  },
  {
   "type": "MV",
   "instance": 28665,
   "name": "Maintenance Alarm",
   "description": "default Normal; LCD page 21",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Alarm"
  },
  {
   "type": "MV",
   "instance": 28666,
   "name": "Thermal Wheel Alarm",
   "description": "default Normal; LCD page 21",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Alarm"
  },
  {
   "type": "MV",
   "instance": 28668,
   "name": "Supply Filter Alarm",
   "description": "default Normal; LCD page 22",
   "units": "",
   "access": "R",
   "states": "0=Alarm, 1=Normal"
  },
  {
   "type": "MV",
   "instance": 28669,
   "name": "Return Filter Alarm",
   "description": "default Normal; LCD page 22",
   "units": "",
   "access": "R",
   "states": "0=Alarm, 1=Normal"
  },
  {
   "type": "MV",
   "instance": 28670,
   "name": "Tacho Alarm",
   "description": "XBC Tacho Board Alarm - Fan Fault Alarm; default Normal",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Alarm"
  },
  {
   "type": "MV",
   "instance": 28671,
   "name": "Supply Fan Alarms",
   "description": "Supply Fan Alarm; default Normal; LCD page 22",
   "units": "",
   "access": "R",
   "states": "0=Alarm, 1=Normal"
  },
  {
   "type": "MV",
   "instance": 28672,
   "name": "Return Fan Alarms",
   "description": "Return Fan Alarm; default Normal; LCD page 23",
   "units": "",
   "access": "R",
   "states": "0=Alarm, 1=Normal"
  },
  {
   "type": "MV",
   "instance": 28667,
   "name": "Condensate Alarm",
   "description": "default Normal; LCD page 23",
   "units": "",
   "access": "R",
   "states": "0=Alarm, 1=Normal"
  },
  {
   "type": "MV",
   "instance": 28673,
   "name": "Heat Pump Alarm",
   "description": "default Normal; LCD page 23",
   "units": "",
   "access": "R",
   "states": "0=Alarm, 1=Normal"
  },
  {
   "type": "MV",
   "instance": 28674,
   "name": "IO Damper Alarm",
   "description": "default Normal; LCD page 23",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Alarm"
  },
  {
   "type": "MV",
   "instance": 28676,
   "name": "Frost Alarm",
   "description": "default Normal; LCD page 24",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Alarm"
  },
  {
   "type": "MV",
   "instance": 28677,
   "name": "PAC Board Alarm",
   "description": "PAC Board Alarm (BPS, Reverse Cycle DX Only); default Normal",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Alarm"
  },
  {
   "type": "MV",
   "instance": 28677,
   "name": "Sensor Alarm",
   "description": "Temperature Sensor Alarm; default Normal; LCD page 24",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Alarm"
  },
  {
   "type": "MV",
   "instance": 28678,
   "name": "Low SA-T Alarm",
   "description": "Low Supply Air Temperature Alarm; default Normal; LCD page 25",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Alarm"
  },
  {
   "type": "MV",
   "instance": 28992,
   "name": "Alarm Reset Schedule Active",
   "description": "Schedule when to reset any alarms; default Off; LCD page 27",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=Reset"
  },
  {
   "type": "TL",
   "instance": 1,
   "name": "Room Temperature Trend",
   "description": "Used for Trending the Room Temperature; LCD page 35",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 2,
   "name": "Room CO2 Trend",
   "description": "Used for Trending the Room CO2; LCD page 35",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 3,
   "name": "Room Humidity Trend",
   "description": "Trend of the Room Humidity Input; LCD page 35",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 4,
   "name": "Setpoint Trend",
   "description": "Used for Trending the Temperature Setpoint; LCD page 36",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 5,
   "name": "Supply Air Temperature Trend",
   "description": "Used for Trending the Supply Air Temperature; LCD page 36",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 6,
   "name": "Return Air Temperature Trend",
   "description": "Used for Trending the Extract Air Temperature; LCD page 36",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "TL",
   "instance": 7,
   "name": "Fresh Air Intake Trend",
   "description": "Trend of the Intake Air Temperature of the unit; LCD page 36",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28655,
   "name": "PID Tuning Reset",
   "description": "Tuning Reset for PID Loops; default FALSE; LCD page 19",
   "units": "",
   "access": "W",
   "states": "0=False, 1=True"
  },
  {
   "type": "MV",
   "instance": 28680,
   "name": "Wiring Verification",
   "description": "Internal Factory Testing - Full Functionality; default Off; LCD page 25",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MV",
   "instance": 28681,
   "name": "Test Mode(Fan)",
   "description": "Internal Factory Testing - Fan Only (Resets on Power Cycle); default Off",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MV",
   "instance": 28682,
   "name": "Test Mode(Heater)",
   "description": "Internal Factory Testing - Heater and Fan (Resets on Power Cycle); default Off",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MV",
   "instance": 28683,
   "name": "Test Mode(Overheat)",
   "description": "Internal Factory Testing - Heater Only (Resets on Power Cycle); default Off",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MV",
   "instance": 28684,
   "name": "Test Mode (DX Heat Only-BPS)",
   "description": "Internal Factory Testing - Cooling Only (Resets on Power Cycle); default Off",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MV",
   "instance": 28685,
   "name": "Test Mode(Cooling BPS)",
   "description": "Internal Factory Testing - Cooling and Fan (Resets on Power Cycle); default Off",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MV",
   "instance": 28507,
   "name": "Baud Rate",
   "description": "Communication Speed; default 38400; LCD page 27",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=1200, 2=9600, 3=19200, 4=38400, 5=76800"
  },
  {
   "type": "MV",
   "instance": 28679,
   "name": "SW-VAC3000-1C",
   "description": "Software Version Number; default Off; LCD page 28",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MV",
   "instance": 28686,
   "name": "Default Units",
   "description": "Default Measurement Units; default IP; LCD page 28",
   "units": "",
   "access": "W",
   "states": "0=IP, 1=SI"
  },
  {
   "type": "AV",
   "instance": 28687,
   "name": "Pin Code",
   "description": "Pin Code for Inbuilt LCD; Range 0-9999; default 0; LCD page 58",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29505,
   "name": "Device OID",
   "description": "Device Instance Number; Range 0-4194302; default Unique; LCD page 58",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29506,
   "name": "Address",
   "description": "Device MS/TP Address; Range 4-127; default 4; LCD page 58",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/nuaire/ecosmart-connect-co-control",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
