{
 "manufacturer": "Ocean Controls",
 "manufacturer_slug": "ocean-controls",
 "model": "KTA-302 BACnet MS/TP weather station gateway (Davis Vantage Pro2 / Vantage Vue)",
 "short_model": "KTA-302 weather station",
 "model_slug": "kta-302",
 "aliases": [
  "KTA-302",
  "KTA302",
  "Ocean Controls KTA-302",
  "Davis Vantage Pro2 BACnet",
  "Davis Vantage Vue BACnet",
  "Davis weather station BACnet gateway"
 ],
 "equipment_type": "Weather station sensor gateway",
 "applies_to": "Ocean Controls KTA-302 gateways connecting a Davis Vantage Pro2 or Vantage Vue weather station (WeatherLink serial cable) to BACnet MS/TP.",
 "summary": "The KTA-302 reads a Davis Vantage Pro2 or Vantage Vue console over its serial WeatherLink cable and serves the data on BACnet MS/TP. 63 analog inputs cover barometer, inside/outside temperature and humidity, wind, rain, UV, solar, soil and leaf sensors, evapotranspiration and derived values; time and date objects give sunrise, sunset and storm start. Two configurable alarms (AV setpoint plus IV that picks the AI) drive two open-collector outputs reported as BVs.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": "838000 + MAC address",
 "access_inferred": false,
 "notes": [
  "Time of Sunset/Sunrise are BACnet Time Value objects (instances 0 and 1) and Start date of current storm is a Date Value object (instance 0); the schema has no type code for them, so they are listed as Other, which makes \"Other 0\" appear twice.",
  "AI units are writable to switch between imperial and metric (e.g. Deg F / Deg C, inHg / mmHg / mb, mph / mps / fps / kph, in / mm); the defaults are listed.",
  "Names are kept as printed, including \"Year Evapotranspitarion\" and \"Leaf Weatenesses\"; AI 53 (10-minute gust direction) is printed with mph units.",
  "AI Status_Flags alarm flag goes true when a Davis console alarm (set in WeatherLink or on the console) is reached.",
  "The AVs carry a proprietary enumerated property 3306 that sets the alarm condition (0 equal, 1 greater than, 2 lower than, 3 Davis alarm flag).",
  "Source copy: weathershop.co.za (retrieved via the Internet Archive)."
 ],
 "source": {
  "title": "KTA-302 BACnet MS/TP Weather Station Gateway",
  "doc_number": null,
  "revision_date": "2015-08-17",
  "url": "https://weathershop.co.za/wp-content/uploads/2023/05/KTA-302_manual.pdf",
  "unofficial": true,
  "host": "Weather Shop (weathershop.co.za)"
 },
 "integration": {
  "summary": "Set the MAC (DIP 1-6) and baud (DIP 7-8), connect the Davis console with the WeatherLink cable, then read the weather AIs you need. Units can be switched per object by writing Units. The two gateway alarms are optional: write the AI instance to the IV, the setpoint to the AV, set the condition and set the IV Out_Of_Service false.",
  "minimum_points": [
   {
    "ref": "AI 4",
    "name": "Outside Temperature",
    "why": "Outside air temperature (default °F)"
   },
   {
    "ref": "AI 23",
    "name": "Outside Humidity",
    "why": "Outside relative humidity, %"
   },
   {
    "ref": "AI 54",
    "name": "Dew Point",
    "why": "Dew point (default °F)"
   },
   {
    "ref": "AI 5",
    "name": "Wind Speed",
    "why": "Wind speed (default mph)"
   },
   {
    "ref": "AI 7",
    "name": "Wind Direction",
    "why": "Wind direction, degrees"
   },
   {
    "ref": "AI 31",
    "name": "Rain Rate per Hour",
    "why": "Rain rate per hour (default inches)"
   },
   {
    "ref": "AI 33",
    "name": "Solar Radiation",
    "why": "Solar radiation, W/m²"
   },
   {
    "ref": "AI 1",
    "name": "Barometer",
    "why": "Barometric pressure (default inHg)"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "MS/TP master; MAC 0-63 from DIP switches 1-6 (binary); baud from DIP 7-8: 9600, 19200, 38400 or 76800 (the manual prints \"78800\"; 76800 is the standard MS/TP rate).",
   "Device instance = 838000 + MAC; device name KTA-302.",
   "The Ethernet port is not used for BACnet."
  ],
  "gotchas": [
   "Sunrise/sunset need longitude and latitude set in WeatherLink or on the console.",
   "Alarms stay disabled until the matching IV's Out_Of_Service is written false."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 0,
   "name": "Barometer Trend 3h",
   "description": "Value read from the Davis weather station",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "Barometer",
   "description": "Value read from the Davis weather station",
   "units": "inHg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Inside Temperature",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Inside Humidity",
   "description": "Value read from the Davis weather station",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Outside Temperature",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Wind Speed",
   "description": "Value read from the Davis weather station",
   "units": "mph",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Wind Speed Average",
   "description": "Value read from the Davis weather station",
   "units": "mph",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Wind Direction",
   "description": "Value read from the Davis weather station",
   "units": "°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Extra Temperature 1",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Extra Temperature 2",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Extra Temperature 3",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Extra Temperature 4",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Extra Temperature 5",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Extra Temperature 6",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Extra Temperature 7",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Soil Temperature 1",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Soil Temperature 2",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Soil Temperature 3",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Soil Temperature 4",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Leaf Temperature 1",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Leaf Temperature 2",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Leaf Temperature 3",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Leaf Temperature 4",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Outside Humidity",
   "description": "Value read from the Davis weather station",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Extra Humidity 1",
   "description": "Value read from the Davis weather station",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Extra Humidity 2",
   "description": "Value read from the Davis weather station",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Extra Humidity 3",
   "description": "Value read from the Davis weather station",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Extra Humidity 4",
   "description": "Value read from the Davis weather station",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Extra Humidity 5",
   "description": "Value read from the Davis weather station",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Extra Humidity 6",
   "description": "Value read from the Davis weather station",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Extra Humidity 7",
   "description": "Value read from the Davis weather station",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Rain Rate per Hour",
   "description": "Value read from the Davis weather station",
   "units": "in",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "UV Index",
   "description": "Value read from the Davis weather station",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Solar Radiation",
   "description": "Value read from the Davis weather station",
   "units": "W/m²",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Storm Rain",
   "description": "Value read from the Davis weather station",
   "units": "in",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Day Rain",
   "description": "Value read from the Davis weather station",
   "units": "in",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Month Rain",
   "description": "Value read from the Davis weather station",
   "units": "in",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "Year Rain",
   "description": "Value read from the Davis weather station",
   "units": "in",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Day Evapotranspiration",
   "description": "Value read from the Davis weather station",
   "units": "in",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Month Evapotranspiration",
   "description": "Value read from the Davis weather station",
   "units": "in",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Year Evapotranspitarion",
   "description": "Value read from the Davis weather station",
   "units": "in",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Soil Moisture 1",
   "description": "Value read from the Davis weather station",
   "units": "millibar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Soil Moisture 2",
   "description": "Value read from the Davis weather station",
   "units": "millibar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Soil Moisture 3",
   "description": "Value read from the Davis weather station",
   "units": "millibar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Soil Moisture 4",
   "description": "Value read from the Davis weather station",
   "units": "millibar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Leaf Weatenesses 1",
   "description": "Value read from the Davis weather station",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Leaf Weatenesses 2",
   "description": "Value read from the Davis weather station",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Leaf Weatenesses 3",
   "description": "Value read from the Davis weather station",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Leaf Weatenesses 4",
   "description": "Value read from the Davis weather station",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "Console Battery Voltage",
   "description": "Value read from the Davis weather station",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "Wet Bulb",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "Wind Speed last 2 minutes",
   "description": "Value read from the Davis weather station",
   "units": "mph",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "Wind Gust last 10 minutes",
   "description": "Value read from the Davis weather station",
   "units": "mph",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "Wind Direction for 10 minutes gust",
   "description": "Value read from the Davis weather station",
   "units": "mph",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "Dew Point",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "Heat Index",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Wind Chill",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "THSW Index",
   "description": "Value read from the Davis weather station",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Rain Last 15 minutes",
   "description": "Value read from the Davis weather station",
   "units": "in",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Rain Last Hour",
   "description": "Value read from the Davis weather station",
   "units": "in",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Rain Last 24 Hours",
   "description": "Value read from the Davis weather station",
   "units": "in",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Barometric Sensor Raw Reading",
   "description": "Value read from the Davis weather station",
   "units": "inHg",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Absolute Barometric Pressure",
   "description": "Value read from the Davis weather station",
   "units": "inHg",
   "access": "R",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 0,
   "name": "Time of Sunset",
   "description": "Time Value object; needs station longitude/latitude",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 1,
   "name": "Time of Sunrise",
   "description": "Time Value object; needs station longitude/latitude",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 0,
   "name": "Start date of current storm",
   "description": "Date Value object",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 0,
   "name": "Set Point 1",
   "description": "Alarm 1 setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Set Point 2",
   "description": "Alarm 2 setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 0,
   "name": "Instance of SP1",
   "description": "AI instance watched by alarm 1; Out_Of_Service true disables",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 1,
   "name": "Instance of SP2",
   "description": "AI instance watched by alarm 2; Out_Of_Service true disables",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 0,
   "name": "OC Output 1",
   "description": "Open collector output 1 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "OC Output 2",
   "description": "Open collector output 2 status",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/ocean-controls/kta-302",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
