{
 "manufacturer": "Paragon Controls",
 "manufacturer_slug": "paragon-controls",
 "model": "MicroTransEQ airflow / pressure transmitter (BACnet MS/TP)",
 "model_slug": "microtranseq",
 "aliases": [
  "MicroTransEQ",
  "MicroTrans EQ",
  "EQ device",
  "Paragon MicroTransEQ"
 ],
 "equipment_type": "Airflow / pressure transmitter",
 "applies_to": "Paragon Controls MicroTransEQ flow, velocity and pressure transmitters fitted with the BACnet communication board.",
 "summary": "The MicroTransEQ is a flow or pressure transmitter that talks BACnet MS/TP through an add-on communication board. It reports pressure, flow and temperature as Analog Inputs and exposes its alarm limits, delays and unit selections as writable values. Whether it works as a flow or a pressure transmitter is fixed in its setup (MSV 8, read-only).",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "The manual gives each object as '<object type> <number> - <label>'; the label is used here as the object name.",
  "Units of the process values follow the engineering-units multistate; they are not printed per object.",
  "MSV 5 state text depends on MSV 8 / MSV 9 (flow, velocity or pressure); all three sets are given in the states field.",
  "Device instance range 1,002 to 4,194,302 per the manual."
 ],
 "source": {
  "title": "BACnet Communication Operation & Maintenance Manual (MicroTransEQ, MicroTransII, SPM-3000, SPM-4000)",
  "doc_number": null,
  "revision_date": "Revision Level 003",
  "url": "https://paragoncontrols.com/wp-content/uploads/2021/03/BACnet-IOM.pdf"
 },
 "integration": {
  "summary": "Read AI 1 or AI 2 (depending on whether the unit is set up for pressure or flow) and the two alarm status multistates. If the unit should use a temperature from the BMS, set MSV 7 to Network and write AI 3.",
  "minimum_points": [
   {
    "ref": "AI 2",
    "name": "Flow",
    "why": "Flow or velocity reading"
   },
   {
    "ref": "AI 1",
    "name": "Pressure",
    "why": "Pressure reading"
   },
   {
    "ref": "AI 3",
    "name": "Temperature",
    "why": "Temperature; BMS writes it when MSV 7 = Network"
   },
   {
    "ref": "MV 2",
    "name": "Hi Alarm Status",
    "why": "High alarm, 2 = alarm"
   },
   {
    "ref": "MV 4",
    "name": "Lo Alarm Status",
    "why": "Low alarm, 2 = alarm"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": "Temperature can come from the BMS: set MSV 7 Temperature Source to 3 (Network) and write AI 3.",
  "setup": [
   "MS/TP MAC address 2-127, unique on each trunk; set at the device (see the device O&M).",
   "Baud 9600, 19200, 38400 or 76800.",
   "Device instance 1,002 to 4,194,302.",
   "Turn the BACnet terminator switch ON only on the two end devices of the trunk."
  ],
  "gotchas": [
   "MSV 5 state meanings change with the process type (flow, velocity or pressure)."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Pressure",
   "description": "Measured pressure",
   "units": "Per MSV 5",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Flow",
   "description": "Measured flow or velocity",
   "units": "Per MSV 5",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Temperature",
   "description": "Temperature in use; writable for a network value",
   "units": "Per MSV 6",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Pressure Operating Range",
   "description": "Pressure span",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Pressure Hi Alarm",
   "description": "High pressure alarm limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Pressure Lo Alarm",
   "description": "Low pressure alarm limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Flow Operating Range",
   "description": "Flow span",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Flow Hi Alarm",
   "description": "High flow alarm limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Flow Lo Alarm",
   "description": "Low flow alarm limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Hi Alarm Delay",
   "description": "High alarm delay",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Lo Alarm Delay",
   "description": "Low alarm delay",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "Hi Alarm Enable",
   "description": "High alarm on/off",
   "units": "",
   "access": "W",
   "states": "1=Disable, 2=Enable"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "Hi Alarm Status",
   "description": "High alarm state",
   "units": "",
   "access": "R",
   "states": "1=No Alarm, 2=Alarm"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "Lo Alarm Enable",
   "description": "Low alarm on/off",
   "units": "",
   "access": "W",
   "states": "1=Disable, 2=Enable"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "Lo Alarm Status",
   "description": "Low alarm state",
   "units": "",
   "access": "R",
   "states": "1=No Alarm, 2=Alarm"
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "Engineering Units",
   "description": "Display/process units",
   "units": "",
   "access": "W",
   "states": "Flow: 1=CFM, 2=L/S, 3=m3/S, 4=m3/HR, 5=%; Velocity: 1=FPM, 2=m/s, 3=%; Pressure: 1=Inch W.C., 2=Pa, 3=KPa, 4=mm W.C., 5=%"
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "Temperature Units",
   "description": "Temperature units",
   "units": "",
   "access": "W",
   "states": "1=Fahrenheit, 2=Celsius"
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "Temperature Source",
   "description": "Where the temperature comes from",
   "units": "",
   "access": "W",
   "states": "1=Temp. Input, 2=Fixed Temp., 3=Network"
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "Process Type",
   "description": "Configured as flow or pressure",
   "units": "",
   "access": "R",
   "states": "1=Flow, 2=Pressure"
  },
  {
   "type": "MV",
   "instance": 9,
   "name": "Process Unit",
   "description": "Flow or velocity output",
   "units": "",
   "access": "R",
   "states": "1=Flow, 2=Velocity"
  },
  {
   "type": "MV",
   "instance": 10,
   "name": "Flow Type",
   "description": "Actual or standard flow",
   "units": "",
   "access": "R",
   "states": "1=Actual, 2=Standard"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/paragon-controls/microtranseq",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
