{
 "manufacturer": "Paragon Controls",
 "manufacturer_slug": "paragon-controls",
 "model": "MTSE Multi-Trans Smart Ecosystem flow / pressure station (BACnet MS/TP)",
 "model_slug": "mtse-multi-trans-smart-ecosystem",
 "aliases": [
  "MTSE",
  "Multi-Trans Smart Ecosystem",
  "Paragon MTSE"
 ],
 "equipment_type": "Airflow measuring station (multi-system)",
 "applies_to": "Paragon Controls MTSE multi-sensor flow and pressure stations with up to three systems plus a sub system.",
 "summary": "The MTSE collects several airflow or pressure sensors into up to three systems plus a sub system and reports them on BACnet MS/TP. Per system it gives total flow, temperature, operating range, alarm limits, units, temperature source and process type; it also has four controller outputs, two digital inputs and outputs, and per-sensor flow, pressure and status objects.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "V5.1.7 (BTL listing)",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Per-sensor objects are numbered in order: System 1 sensors first, then System 2, System 3, Sub System, then differential pressure; the Sub System follows the last system in use. Only the printed examples (AI 21-24, MSI 11-12, AI 39-40, MSI 20) are listed here; numbering on a real unit depends on how many sensors each system has.",
  "The temperature AIs 5-8 are writable only when the matching temperature source multistate is set to Network. The PICS pairs AI 5 with MSV 6, but MSV 5-8 are named System 1 to Sub System Temperature Source.",
  "AV operating range and alarm limits run from 0 to a value that depends on the sensor; controller outputs AV 13-16 are 0-100.",
  "Binary Value alarm enables use 1 = Off, 2 = On as printed."
 ],
 "source": {
  "title": "MTSE Unit BACnet Protocol Implementation Conformance Statement (MTSE BACnet PIC V5.1.7)",
  "doc_number": null,
  "revision_date": "Rev 6, 6/14/2021",
  "url": "https://www.bacnetinternational.net/catalog/manu/paragon%20controls%20inc./MTSE%20BACnet%20PIC%20V5.1.7%20BTL%20Cert.pdf",
  "unofficial": true,
  "host": "BACnet International"
 },
 "integration": {
  "summary": "Read the system total flows (AI 1-4) and the per-sensor status multistates. If temperature compensation should use a BMS value, set the system's temperature source to Network and write the matching temperature AI.",
  "minimum_points": [
   {
    "ref": "AI 1",
    "name": "System 1 Total Flow",
    "why": "System 1 total flow"
   },
   {
    "ref": "AI 2",
    "name": "System 2 Total Flow",
    "why": "System 2 total flow"
   },
   {
    "ref": "AI 3",
    "name": "System 3 Total Flow",
    "why": "System 3 total flow"
   },
   {
    "ref": "AI 4",
    "name": "Sub System Flow",
    "why": "Sub system flow"
   },
   {
    "ref": "AI 5",
    "name": "System 1 Temperature",
    "why": "System 1 temperature; BMS writes it when source = Network"
   },
   {
    "ref": "MI 11",
    "name": "System 1 Sensor 1 Status",
    "why": "Sensor status: 1 normal, 2 alarm, 3 failure"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": "Each system's temperature can come from the BMS: set its Temperature Source multistate (MSV 5-8) to 3 (Network) and write the matching temperature AI (AI 5-8).",
  "setup": [
   "BACnet MS/TP master at 9600, 19200, 38400 or 76800 baud.",
   "No segmentation."
  ],
  "gotchas": [
   "Per-sensor AI / MSI numbers shift with the number of sensors in each system; scan the device to get the real list.",
   "MSV 1-3 unit state lists change with the system's process type (MSV 9-11)."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "System 1 Total Flow",
   "description": "System 1 total flow (or pressure)",
   "units": "Per MSV 1",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "System 2 Total Flow",
   "description": "System 2 total flow (or pressure)",
   "units": "Per MSV 2",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "System 3 Total Flow",
   "description": "System 3 total flow (or pressure)",
   "units": "Per MSV 3",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Sub System Flow",
   "description": "Sub system flow",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "System 1 Temperature",
   "description": "System 1 temperature; writable when its source is Network",
   "units": "Per MSV 4",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "System 2 Temperature",
   "description": "System 2 temperature; writable when its source is Network",
   "units": "Per MSV 4",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "System 3 Temperature",
   "description": "System 3 temperature; writable when its source is Network",
   "units": "Per MSV 4",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Sub System Temperature",
   "description": "Sub System temperature; writable when its source is Network",
   "units": "Per MSV 4",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "System 1 Operating Range",
   "description": "System 1 span",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "System 2 Operating Range",
   "description": "System 2 span",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "System 3 Operating Range",
   "description": "System 3 span",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Sub System Operating Range",
   "description": "Sub System span",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "System 1 High Alarm Value",
   "description": "System 1 high alarm limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "System 2 High Alarm Value",
   "description": "System 2 high alarm limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "System 3 High Alarm Value",
   "description": "System 3 high alarm limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Sub System High Alarm Value",
   "description": "Sub System high alarm limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "System 1 Low Alarm Value",
   "description": "System 1 low alarm limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "System 2 Low Alarm Value",
   "description": "System 2 low alarm limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "System 3 Low Alarm Value",
   "description": "System 3 low alarm limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "Sub System Low Alarm Value",
   "description": "Sub System low alarm limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "Controller 1 Output",
   "description": "Controller 1 output, 0-100",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "Controller 2 Output",
   "description": "Controller 2 output, 0-100",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "Controller 3 Output",
   "description": "Controller 3 output, 0-100",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "Controller 4 Output",
   "description": "Controller 4 output, 0-100",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "Digital Input 1",
   "description": "Digital input 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "Digital Input 2",
   "description": "Digital input 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "System 1 Alarm Enable",
   "description": "System 1 alarms on/off",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=On"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "System 2 Alarm Enable",
   "description": "System 2 alarms on/off",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=On"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "System 3 Alarm Enable",
   "description": "System 3 alarms on/off",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=On"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Sub System Alarm Enable",
   "description": "Sub System alarms on/off",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=On"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Digital Output 1",
   "description": "Digital output 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "Digital Output 2",
   "description": "Digital output 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "System 1 Engineering Units",
   "description": "System 1 units",
   "units": "",
   "access": "W",
   "states": "Per process type (MSV 9-11): Std flow SCFM/SCFH/SL/S/Sm3/S/Sm3/M/Sm3/HR; Act flow ACFM/L/S/Am3/S/Am3/M/Am3/HR; Std vel SFPM/Sm/s; Act vel AFPM/Am/s; Pressure In. W.C./Pa/kPa/mm W.C."
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "System 2 Engineering Units",
   "description": "System 2 units",
   "units": "",
   "access": "W",
   "states": "Per process type (MSV 9-11): Std flow SCFM/SCFH/SL/S/Sm3/S/Sm3/M/Sm3/HR; Act flow ACFM/L/S/Am3/S/Am3/M/Am3/HR; Std vel SFPM/Sm/s; Act vel AFPM/Am/s; Pressure In. W.C./Pa/kPa/mm W.C."
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "System 3 Engineering Units",
   "description": "System 3 units",
   "units": "",
   "access": "W",
   "states": "Per process type (MSV 9-11): Std flow SCFM/SCFH/SL/S/Sm3/S/Sm3/M/Sm3/HR; Act flow ACFM/L/S/Am3/S/Am3/M/Am3/HR; Std vel SFPM/Sm/s; Act vel AFPM/Am/s; Pressure In. W.C./Pa/kPa/mm W.C."
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "Temperature Engineering Units",
   "description": "Temperature units",
   "units": "",
   "access": "W",
   "states": "1=F, 2=C"
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "System 1 Temperature Source",
   "description": "System 1 temperature source",
   "units": "",
   "access": "W",
   "states": "1=Fixed, 2=Analog, 3=Network"
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "System 2 Temperature Source",
   "description": "System 2 temperature source",
   "units": "",
   "access": "W",
   "states": "1=Fixed, 2=Analog, 3=Network"
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "System 3 Temperature Source",
   "description": "System 3 temperature source",
   "units": "",
   "access": "W",
   "states": "1=Fixed, 2=Analog, 3=Network"
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "Sub System Temperature Source",
   "description": "Sub System temperature source",
   "units": "",
   "access": "W",
   "states": "1=Fixed, 2=Analog, 3=Network"
  },
  {
   "type": "MV",
   "instance": 9,
   "name": "System 1 Process Type",
   "description": "System 1 measurement type",
   "units": "",
   "access": "W",
   "states": "1=Standard Flow, 2=Actual Flow, 3=Standard Velocity, 4=Actual Velocity, 5=Pressure"
  },
  {
   "type": "MV",
   "instance": 10,
   "name": "System 2 Process Type",
   "description": "System 2 measurement type",
   "units": "",
   "access": "W",
   "states": "1=Standard Flow, 2=Actual Flow, 3=Standard Velocity, 4=Actual Velocity, 5=Pressure"
  },
  {
   "type": "MV",
   "instance": 11,
   "name": "System 3 Process Type",
   "description": "System 3 measurement type",
   "units": "",
   "access": "W",
   "states": "1=Standard Flow, 2=Actual Flow, 3=Standard Velocity, 4=Actual Velocity, 5=Pressure"
  },
  {
   "type": "CSV",
   "instance": 1,
   "name": "System 1 Tag",
   "description": "System 1 tag text",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 2,
   "name": "System 2 Tag",
   "description": "System 2 tag text",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 3,
   "name": "System 3 Tag",
   "description": "System 3 tag text",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 4,
   "name": "Sub System Tag",
   "description": "Sub System tag text",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "System 1 Sensor 1 Flow",
   "description": "Flow at system 1 sensor 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "System 1 Sensor 1 Pressure",
   "description": "Pressure at system 1 sensor 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 11,
   "name": "System 1 Sensor 1 Status",
   "description": "Sensor status",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Alarm, 3=Failure"
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "System 1 Sensor 2 Flow",
   "description": "Flow at system 1 sensor 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "System 1 Sensor 2 Pressure",
   "description": "Pressure at system 1 sensor 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 12,
   "name": "System 1 Sensor 2 Status",
   "description": "Sensor status",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Alarm, 3=Failure"
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Sub System Sensor 1 Flow",
   "description": "Flow at sub system sensor 1 (example position)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Sub System Sensor 1 Pressure",
   "description": "Pressure at sub system sensor 1 (example position)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 20,
   "name": "Sub System Sensor 1 Status",
   "description": "Sensor status (example position)",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Alarm, 3=Failure"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/paragon-controls/mtse-multi-trans-smart-ecosystem",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
