{
 "manufacturer": "Price Industries",
 "manufacturer_slug": "price-industries",
 "model": "Disio Display DX-300 sequence",
 "model_slug": "disio-display-dx-300",
 "aliases": [
  "Disio DX-300",
  "DX-300",
  "Disio Display",
  "Price Disio"
 ],
 "equipment_type": "Room thermostat (Disio display sequence)",
 "applies_to": "Price Disio Display room controllers running sequence DX-300.",
 "summary": "Disio Display is Price's room display/controller. In sequence DX-300 it exposes 66 BACnet MS/TP objects (its outputs are named Output 1 - Analog Fan, Output 2 - DAT Valve, Output 4 - Binary Fan), plus setpoints, loop settings, occupancy, units and network settings. The object list changes with the sequence loaded.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "v1.6.14 Revision: E Version: 16",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Table for Disio sequence DX-300, pages 15-17 of the Disio Display BACnet Object List (v1.6.14 Revision: E Version: 16).",
  "The list names the outputs by terminal (for example \"Output 1 - Analog Fan\"); which outputs exist depends on the sequence.",
  "Multistate states are printed 0-based (for example 0-Unoccupied, 1-Occupied) and are listed that way.",
  "The document has no description column; descriptions are empty.",
  "The document does not say which equipment each sequence is for; only the output names hint at it."
 ],
 "source": {
  "title": "Disio Display BACnet Object List - DX-300",
  "doc_number": "Disio Display BACnet Object List (DX-300)",
  "revision_date": null,
  "url": "https://priceindustries.com/wp-content/uploads/Assets/literature/documents---bacnet/disio-display-bacnet-points-list.pdf"
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Thermistive Input 1",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Thermistive Input 2",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1,
   "name": "Output 1 - Analog Fan",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "Output 2 - DAT Valve",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "Output 4 - Binary Fan",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "MAC Address",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Sequence Version",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Sequence Number",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Hardware Version",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "LED Brightness",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Room Temperature Setpoint",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Room Temperature Setpoint Min",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Room Temperature Setpoint Max",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Deadband Fan Output",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Cold Water",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Hot Water",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "Deadband Value",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "Room Temperature Offset",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "Room Temperature",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "Water Pipe Temperature Offset",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "Water Pipe Temperature",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "DAT Offset",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "DAT",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "Cold Delta Offset",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "Cooling Loop Kp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Cooling Loop Ki",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Cooling Loop Pro Band",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Cooling Loop Dead Band",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "Cooling Loop Unoccupied Dead Band",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Cooling Loop Service Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Cooling Loop Load",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "Hot Delta Offset",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "Heating Loop Kp",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "Heating Loop Ki",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "Heating Loop Pro Band",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "Heating Loop Dead Band",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "Heating Loop Unoccupied Dead Band",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "Heating Loop Service Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "Heating Loop Load",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "Fan Temperature Delta",
   "description": "",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "Analog Fan Min V",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "Analog Fan Max V",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "Analog Fan Min On Time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "Analog Fan Min Off Time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "Occupancy Timeout",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "Proximity Screen Timeout",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "Diagnostic Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "Water Peek Interval",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "Water Peek Duration",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "Water Peek Output",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "DAT Valve Min On Time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "DAT Valve Min Off Time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "Binary Fan Min On Time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "Binary Fan Min Off Time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "Sequence Revision",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=A, 1=B, 2=C, 3=D, 4=E, 5=F, 6=G, 7=H, 8=I, 9=J, 10=K, 11=L, 12=M, 13=N, 14=O, 15=P, 16=Q, 17=R, 18=S, 19=T, 20=U, 21=V, 22=W, 23=X, 24=Y, 25=Z"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "Fan HCCO State",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Neutral, 1=Hot, 2=Cold"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "Temperature Units",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=C, 1=F"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "Airflow Units",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=CFM, 1=L/s, 2=CMH"
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "Pressure Units",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=inches H20, 1=Pascals"
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "Baud Rate",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=9600, 1=19200, 2=38400, 3=76800"
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "Occupancy",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Unoccupied, 1=Occupied"
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "Occupancy Source",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Default Occupied, 1=BACnet, 2=Button, 3=Motion"
  },
  {
   "type": "MV",
   "instance": 9,
   "name": "Support Unoccupied Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "MV",
   "instance": 10,
   "name": "Proximity Screen Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Dim, 1=Blank, 2=Always On"
  },
  {
   "type": "MV",
   "instance": 11,
   "name": "Water HCCO State",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Neutral, 1=Hot, 2=Cold"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "Water Force Peek",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=False, 1=True"
  }
 ],
 "integration": {
  "summary": "Write MV Occupancy and the room setpoint from the BMS, and read the room temperature, occupancy source and loop loads. AV 1 MAC Address and MV Baud Rate hold the network settings.",
  "minimum_points": [
   {
    "ref": "MV 7",
    "name": "Occupancy",
    "why": "Occupied / unoccupied command"
   },
   {
    "ref": "AV 6",
    "name": "Room Temperature Setpoint",
    "why": "Room setpoint"
   },
   {
    "ref": "AV 14",
    "name": "Room Temperature",
    "why": "Room temperature"
   },
   {
    "ref": "MV 8",
    "name": "Occupancy Source",
    "why": "What set the occupancy"
   },
   {
    "ref": "AV 16",
    "name": "Water Pipe Temperature",
    "why": "Water pipe temperature"
   },
   {
    "ref": "AV 26",
    "name": "Cooling Loop Load",
    "why": "Cooling loop load, %"
   },
   {
    "ref": "AV 34",
    "name": "Heating Loop Load",
    "why": "Heating loop load, %"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "MAC address is AV 1 (default 2); baud rate is the Baud Rate MV (0=9600, 1=19200, 2=38400, 3=76800)."
  ],
  "gotchas": [
   "Many objects are marked as retained on power failure; avoid writing those cyclically."
  ]
 },
 "page": "https://easybacnet.com/bacnet-points-lists/price-industries/disio-display-dx-300",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
