{
 "manufacturer": "Rayleigh Instruments",
 "manufacturer_slug": "rayleigh-instruments",
 "model": "RI-F500 series power analyser with RI-A5IPBAC BACnet IP module",
 "model_slug": "ri-f500-ri-a5ipbac",
 "aliases": [
  "RI-A5IPBAC",
  "RI-F500",
  "RI-F500 series",
  "Rayleigh RI-F500 BACnet",
  "RI-F500 BACnet/IP"
 ],
 "equipment_type": "Power analyser / multifunction meter",
 "applies_to": "Rayleigh Instruments RI-F500 series panel power analysers fitted with the RI-A5IPBAC BACnet IP communication module and optional X1-X4 I/O extension modules.",
 "summary": "The RI-A5IPBAC is a BACnet IP add-on module for the RI-F500 series power analysers. Its object list is about 1,000 objects: 4-20 mA and PT100 inputs and 4-20 mA outputs on extension modules, Analog Values for voltages, currents, power, energy (per phase, per quadrant, tariffs and monthly history), max/min and demand values, harmonics up to the 63rd order, pulse counters and event records, writable setup values (CT/PT, demand, limits, relay and AO configuration), plus digital input, relay output and alarm status objects.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Object names are the descriptions printed in the manual's object list; most are long, and the event-record objects repeat names like 'High byte: minute, Low byte: second'.",
  "AV 7 is printed 'Phase current-I1' (same as AV 6); it is presumably I2.",
  "Harmonic ratio objects are in 0.01 %; X1-X4 objects only work with the matching extension module fitted.",
  "Writable configuration AVs pack options as integers (often high byte / low byte pairs); descriptions give the start of the printed option list.",
  "BI objects for digital inputs are printed with access R/W.",
  "BV status objects print the state meanings after the name (e.g. 'High voltage alarm, 0: no alarm occurs, 1: alarm occurs'); the name is the part before the first comma.",
  "Source is a reseller's copy of the manual; no copy was found on rayleigh.com."
 ],
 "source": {
  "title": "RI-A5IPBAC (Bacnet module - TCP-IP) Communication Manual",
  "doc_number": "V2",
  "revision_date": null,
  "url": "https://cdn.shopify.com/s/files/1/0556/0283/9744/files/RI-A5IPBAC_user_manual_V2.pdf",
  "unofficial": true,
  "host": "Reseller Shopify CDN"
 },
 "integration": {
  "summary": "Configure the module's network settings from the RI-F500 front panel, then read total power, energy and the main voltages and currents. Set CT and PT values on the meter (or AV 788-793) before trusting the readings.",
  "minimum_points": [
   {
    "ref": "AV 27",
    "name": "Import Active Energy EP+",
    "why": "Import active energy, kWh"
   },
   {
    "ref": "AV 13",
    "name": "Total active power-P",
    "why": "Total active power, kW"
   },
   {
    "ref": "AV 17",
    "name": "Total reactive power-Q",
    "why": "Total reactive power, kvar"
   },
   {
    "ref": "AV 0",
    "name": "Phase voltage-V1",
    "why": "Phase voltage L1, V"
   },
   {
    "ref": "AV 3",
    "name": "Line voltage-V12",
    "why": "Line voltage L1-L2, V"
   },
   {
    "ref": "AV 6",
    "name": "Phase current-I1",
    "why": "Phase current L1, A"
   },
   {
    "ref": "AV 721",
    "name": "Present demand value -P",
    "why": "Present active power demand, kW"
   },
   {
    "ref": "BV 3",
    "name": "High voltage alarm",
    "why": "High voltage alarm (1 = alarm)"
   },
   {
    "ref": "BV 0",
    "name": "Phase Sequence",
    "why": "Phase sequence abnormal (1)"
   }
  ],
  "setup": [
   "The module's parameters are set through the RI-F500 meter, per the manual."
  ],
  "gotchas": [
   "Many objects only report data when the matching X1-X4 extension module is fitted.",
   "Configuration AVs (784 onward) change meter setup; do not write them cyclically."
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null
 },
 "points": [
  {
   "type": "AI",
   "instance": 0,
   "name": "X1-AI1（4-20mA）",
   "description": "",
   "units": "0.001mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "X1-AI2（4-20mA）",
   "description": "",
   "units": "0.001mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "X2-AI1（4-20mA）",
   "description": "",
   "units": "0.001mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "X2-AI2（4-20mA）",
   "description": "",
   "units": "0.001mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "X3-AI1（4-20mA）",
   "description": "",
   "units": "0.001mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "X3-AI2（4-20mA）",
   "description": "",
   "units": "0.001mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "X4-AI1（4-20mA）",
   "description": "",
   "units": "0.001mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "X4-AI2（4-20mA）",
   "description": "",
   "units": "0.001mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "X1-AI1（PT100）",
   "description": "",
   "units": "1°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "X1-AI2（PT100）",
   "description": "",
   "units": "1°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "X2-AI1（PT100）",
   "description": "",
   "units": "1°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "X2-AI2（PT100）",
   "description": "",
   "units": "1°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "X3-AI1（PT100）",
   "description": "",
   "units": "1°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "X3-AI2（PT100）",
   "description": "",
   "units": "1°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "X4-AI1（PT100）",
   "description": "",
   "units": "1°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "X4-AI2（PT100）",
   "description": "",
   "units": "1°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 0,
   "name": "X1-AO1（4-20mA）",
   "description": "",
   "units": "0.001mA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1,
   "name": "X1-AO2（4-20mA）",
   "description": "",
   "units": "0.001mA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 2,
   "name": "X2-AO1（4-20mA）",
   "description": "",
   "units": "0.001mA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3,
   "name": "X2-AO2（4-20mA）",
   "description": "",
   "units": "0.001mA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 4,
   "name": "X3-AO1（4-20mA）",
   "description": "",
   "units": "0.001mA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 5,
   "name": "X3-AO2（4-20mA）",
   "description": "",
   "units": "0.001mA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 6,
   "name": "X4-AO1（4-20mA）",
   "description": "",
   "units": "0.001mA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 7,
   "name": "X4-AO2（4-20mA）",
   "description": "",
   "units": "0.001mA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 0,
   "name": "Phase voltage-V1",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Phase voltage-V2",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Phase voltage-V3",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Line voltage-V12",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Line voltage-V23",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Line voltage-V31",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Phase current-I1",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Phase current-I1",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Phase current-I3",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Current-In",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Active power-P1",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Active power-P2",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "Active power-P3",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "Total active power-P",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "Reactive power-Q1",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "Reactive power-Q2",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "Reactive power-Q3",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "Total reactive power-Q",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "Apparent power-S1",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "Apparent power-S2",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "Apparent power-S3",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Total apparent power-S",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Power factor-PF1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Power factor-PF2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "Power factor-PF3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Total power factor-PF",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Grid frequency-F",
   "description": "",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "Import Active Energy EP+",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "Export Active Energy EP-",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "Import Reactive Energy EQ+",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "Export Reactive Energy EQ-",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "1st Quadrant Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "2nd Quadrant Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "3rd Quadrant Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "4th Quadrant Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "Fundamental Import Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "Fundamental Export Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "Fundamental Import Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "Fundamental Export Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "Import Active Energy-L1",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "Import Active Energy-L2",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "Import Active Energy-L3",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "Export Active Energy- L1",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "Export Active Energy - L2",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "Export Active Energy - L3",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "Import Reactive Energy- L1",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "Import Reactive Energy- L2",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "Import Reactive Energy- L3",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "Export Reactive Energy - L1",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "Export Reactive Energy - L2",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "Export Reactive Energy - L3",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "Total import tariff energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "Tariff T1 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "Tariff T2 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "Tariff T3 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "Tariff T4 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "this month Total tariff import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "this month Tariff T1 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "this month Tariff T2 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "this month Tariff T3 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "this month Tariff T4 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "One month before Total tariff import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "One month before Tariff T1 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "One month before Tariff T2 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "One month before Tariff T3 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "One month before Tariff T4 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "two month before Total tariff import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "two month before Tariff T1 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "two month before Tariff T2 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "two month before Tariff T3 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "two month before Tariff T4 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "three month before Total tariff import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "three month before Tariff T1 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "three month before Tariff T2 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "three month before Tariff T3 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "three month before Tariff T4 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "four month before Total tariff import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "four month before Tariff T1 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "four month before Tariff T2 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "four month before Tariff T3 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "four month before Tariff T4 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "five month before Total tariff import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "five month before Tariff T1 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "five month before Tariff T2 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "five month before Tariff T3 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "five month before Tariff T4 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "six month before Total tariff import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "six month before Tariff T1 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "six month before Tariff T2 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "six month before Tariff T3 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "six month before Tariff T4 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "seven month before Total tariff import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "seven month before Tariff T1 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "seven month before Tariff T2 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "seven month before Tariff T3 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "seven month before Tariff T4 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "eight month before Total tariff import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "eight month before Tariff T1 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "eight month before Tariff T2 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "eight month before Tariff T3 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "eight month before Tariff T4 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "nine month before Total tariff import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "nine month before Tariff T1 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "nine month before Tariff T2 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "nine month before Tariff T3 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "nine month before Tariff T4 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "ten month before Total tariff import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "ten month before Tariff T1 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "ten month before Tariff T2 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "ten month before Tariff T3 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "ten month before Tariff T4 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "eleven month before Total tariff import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "eleven month before Tariff T1 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "eleven month before Tariff T2 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "eleven month before Tariff T3 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "eleven month before Tariff T4 import energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "High byte: year, Low byte: month",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "High byte: day, Low byte: hour",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "High byte: minute, Low byte: second",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "High byte:week, Low byte: ----",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "High byte: X1 Extended Module Low byte: X2 Extended Module",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "High byte: X3 Extended Module Low byte: X4 Extended Module",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "Max. historical value-V1",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "Max. historical value-V2",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "Max. historical value-V3",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "Max. historical value-V12",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "Max. historical value-V23",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "Max. historical value-V31",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "Max. historical value-I1",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "Max. historical value-I2",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "Max. historical value-I3",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "Max. historical value-In",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "Max. historical value-P",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "Max. historical value-Q",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "Max. historical value-S",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "Max. historical value-PF",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "Max. historical value-F",
   "description": "",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "Min. value-V1",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "Min. value-V2",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "Min. value-V3",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "Min. value-V12",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "Min. value-V23",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "Min. value-V31",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "Min. value-I1",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "Min. value-I2",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "Min. value-I3",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "Min. value-In",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "Min. value-P",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "Min. value-Q",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "Min. value-S",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "Min. value-PF",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "Min. value-F",
   "description": "",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "this month Max. historical value-V1",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "this month Max. historical value-V2",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "this month Max. historical value-V3",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "this month Max. historical value-V12",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "this month Max. historical value-V23",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "this month Max. historical value-V31",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "this month Max. historical value-I1",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 160,
   "name": "this month Max. historical value-I2",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 161,
   "name": "this month Max. historical value-I3",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 162,
   "name": "this month Max. historical value-In",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "this month Max. historical value-P",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 164,
   "name": "this month Max. historical value-Q",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "this month Max. historical value-S",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "this month Max. historical value-PF",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "this month Max. historical value-F",
   "description": "",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 168,
   "name": "this month Min. value-V1",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 169,
   "name": "this month Min. value-V2",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 170,
   "name": "this month Min. value-V3",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 171,
   "name": "this month Min. value-V12",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 172,
   "name": "this month Min. value-V23",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 173,
   "name": "this month Min. value-V31",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "this month Min. value-I1",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "this month Min. value-I2",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 176,
   "name": "this month Min. value-I3",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 177,
   "name": "this month Min. value-In",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "this month Min. value-P",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "this month Min. value-Q",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 180,
   "name": "this month Min. value-S",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "this month Min. value-PF",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "this month Min. value-F",
   "description": "",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "last month Max. historical value-V1",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "last month Max. historical value-V2",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "last month Max. historical value-V3",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "last month Max. historical value-V12",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "last month Max. historical value-V23",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "last month Max. historical value-V31",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 189,
   "name": "last month Max. historical value-I1",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "last month Max. historical value-I2",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "last month Max. historical value-I3",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "last month Max. historical value-In",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "last month Max. historical value-P",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "last month Max. historical value-Q",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "last month Max. historical value-S",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "last month Max. historical value-PF",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "last month Max. historical value-F",
   "description": "",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 198,
   "name": "last month Min. value-V1",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 199,
   "name": "last month Min. value-V2",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "last month Min. value-V3",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "last month Min. value-V12",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "last month Min. value-V23",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "last month Min. value-V31",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "last month Min. value-I1",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "last month Min. value-I2",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 206,
   "name": "last month Min. value-I3",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "last month Min. value-In",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 208,
   "name": "last month Min. value-P",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 209,
   "name": "last month Min. value-Q",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 210,
   "name": "last month Min. value-S",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "last month Min. value-PF",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "last month Min. value-F",
   "description": "",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "two months before Max. historical value-V1",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "two months before Max. historical value-V2",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "two months before Max. historical value-V3",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 216,
   "name": "two months before Max. historical value-V12",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 217,
   "name": "two months before Max. historical value-V23",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 218,
   "name": "two months before Max. historical value-V31",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 219,
   "name": "two months before Max. historical value-I1",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 220,
   "name": "two months before Max. historical value-I2",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "two months before Max. historical value-I3",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 222,
   "name": "two months before Max. historical value-In",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 223,
   "name": "two months before Max. historical value-P",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 224,
   "name": "two months before Max. historical value-Q",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 225,
   "name": "two months before Max. historical value-S",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "two months before Max. historical value-PF",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "two months before Max. historical value-F",
   "description": "",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 228,
   "name": "two months before Min. value-V1",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 229,
   "name": "two months before Min. value-V2",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 230,
   "name": "two months before Min. value-V3",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 231,
   "name": "two months before Min. value-V12",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 232,
   "name": "two months before Min. value-V23",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233,
   "name": "two months before Min. value-V31",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 234,
   "name": "two months before Min. value-I1",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 235,
   "name": "two months before Min. value-I2",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 236,
   "name": "two months before Min. value-I3",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 237,
   "name": "two months before Min. value-In",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 238,
   "name": "two months before Min. value-P",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 239,
   "name": "two months before Min. value-Q",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 240,
   "name": "two months before Min. value-S",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 241,
   "name": "two months before Min. value-PF",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 242,
   "name": "two months before Min. value-F",
   "description": "",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 243,
   "name": "Positive-sequence component of voltage",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 244,
   "name": "Negative-sequence component of voltage",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 245,
   "name": "Zero-sequence component of voltage",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 246,
   "name": "Unbalance factor of voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 247,
   "name": "Positive-sequence component of current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 248,
   "name": "Negative-sequence component of current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 249,
   "name": "Zero-sequence component of current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 250,
   "name": "Unbalance factor of current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 251,
   "name": "Avg-Vln",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 252,
   "name": "Avg-Vll",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 253,
   "name": "Avg-I",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 254,
   "name": "Avg-P",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 255,
   "name": "Avg-Q",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 256,
   "name": "Avg-S",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 257,
   "name": "Deviation-V1",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 258,
   "name": "Deviation-V2",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 259,
   "name": "Deviation-V3",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 260,
   "name": "Deviation-V12",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 261,
   "name": "Deviation-V23",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 262,
   "name": "Deviation-V31",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 263,
   "name": "Deviation-F",
   "description": "",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 264,
   "name": "Fundamental value -V1",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 265,
   "name": "Fundamental value -V2",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 266,
   "name": "Fundamental value -V3",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 267,
   "name": "Fundamental value -I1",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 268,
   "name": "Fundamental value -I2",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 269,
   "name": "Fundamental value -I3",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 270,
   "name": "Harmonic content -V1",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 271,
   "name": "Harmonic content -V2",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 272,
   "name": "Harmonic content -V3",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 273,
   "name": "Harmonic content -I1",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 274,
   "name": "Harmonic content -I2",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 275,
   "name": "Harmonic content -I3",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 276,
   "name": "Fundamental value -P1",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 277,
   "name": "Fundamental value -P2",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278,
   "name": "Fundamental value -P3",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 279,
   "name": "Fundamental value -P1",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 280,
   "name": "Fundamental value -Q1",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 281,
   "name": "Fundamental value -Q2",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 282,
   "name": "Fundamental value -Q3",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 283,
   "name": "Fundamental value -Q",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 284,
   "name": "Fundamental value -S1",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 285,
   "name": "Fundamental value -S2",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 286,
   "name": "Fundamental value -S3",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 287,
   "name": "Fundamental value -S",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 288,
   "name": "Fundamental value -PF1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 289,
   "name": "Fundamental value -PF2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 290,
   "name": "Fundamental value -PF3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 291,
   "name": "Fundamental value -PF",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 292,
   "name": "Meter running time",
   "description": "",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 293,
   "name": "On-load running time",
   "description": "",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 294,
   "name": "V1-Short term severity",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 295,
   "name": "V2-Short term severity",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 296,
   "name": "V3-Short term severity",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 297,
   "name": "V1-Long term severity",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 298,
   "name": "V2-Long term severity",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 299,
   "name": "V3-Long term severity",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 300,
   "name": "V1-Voltage fluctuation",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 301,
   "name": "V2-Voltage fluctuation",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "V3-Voltage fluctuation",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "Phase angle of V1(default 0°)",
   "description": "",
   "units": "0.1°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 304,
   "name": "Phase angle of V2",
   "description": "",
   "units": "0.1°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 305,
   "name": "Phase angle of V3",
   "description": "",
   "units": "0.1°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 306,
   "name": "Phase angle of I1",
   "description": "",
   "units": "0.1°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 307,
   "name": "Phase angle of I2",
   "description": "",
   "units": "0.1°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 308,
   "name": "Phase angle of I3",
   "description": "",
   "units": "0.1°",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 309,
   "name": "Crest factor V1",
   "description": "",
   "units": "0.001",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 310,
   "name": "Crest factor V2",
   "description": "",
   "units": "0.001",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 311,
   "name": "Crest factor V3",
   "description": "",
   "units": "0.001",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 312,
   "name": "K-factor I1",
   "description": "",
   "units": "0.001",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 313,
   "name": "K-factor I2",
   "description": "",
   "units": "0.001",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 314,
   "name": "K-factor I3",
   "description": "",
   "units": "0.001",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 315,
   "name": "Derating factor of transformer",
   "description": "",
   "units": "0.10%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 316,
   "name": "Load percentage I1",
   "description": "",
   "units": "0.10%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 317,
   "name": "Load percentage I2",
   "description": "",
   "units": "0.10%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 318,
   "name": "Load percentage I3",
   "description": "",
   "units": "0.10%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 319,
   "name": "Load percentage P",
   "description": "",
   "units": "0.10%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 320,
   "name": "Voltage qualification rate",
   "description": "",
   "units": "0.10%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 321,
   "name": "Frequency qualification rate",
   "description": "",
   "units": "0.10%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 322,
   "name": "THD-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 323,
   "name": "THD-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 324,
   "name": "THD-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 325,
   "name": "THD-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 326,
   "name": "THD-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 327,
   "name": "THD-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 328,
   "name": "2nd harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 329,
   "name": "2nd harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 330,
   "name": "2nd harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 331,
   "name": "2nd harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 332,
   "name": "2nd harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 333,
   "name": "2nd harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 334,
   "name": "3rd harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 335,
   "name": "3rd harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 336,
   "name": "3rd harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 337,
   "name": "3rd harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 338,
   "name": "3rd harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 339,
   "name": "3rd harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 340,
   "name": "4th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 341,
   "name": "4th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 342,
   "name": "4th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 343,
   "name": "4th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 344,
   "name": "4th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 345,
   "name": "4th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 346,
   "name": "5th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 347,
   "name": "5th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 348,
   "name": "5th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 349,
   "name": "5th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 350,
   "name": "5th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 351,
   "name": "5th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 352,
   "name": "6th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 353,
   "name": "6th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 354,
   "name": "6th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 355,
   "name": "6th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 356,
   "name": "6th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 357,
   "name": "6th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 358,
   "name": "7th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 359,
   "name": "7th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 360,
   "name": "7th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 361,
   "name": "7th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 362,
   "name": "7th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 363,
   "name": "7th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 364,
   "name": "8th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 365,
   "name": "8th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 366,
   "name": "8th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 367,
   "name": "8th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 368,
   "name": "8th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 369,
   "name": "8th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 370,
   "name": "9th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 371,
   "name": "9th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 372,
   "name": "9th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 373,
   "name": "9th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 374,
   "name": "9th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 375,
   "name": "9th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 376,
   "name": "10th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 377,
   "name": "10th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 378,
   "name": "10th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 379,
   "name": "10th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 380,
   "name": "10th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 381,
   "name": "10th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 382,
   "name": "11th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 383,
   "name": "11th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 384,
   "name": "11th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 385,
   "name": "11th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 386,
   "name": "11th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 387,
   "name": "11th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 388,
   "name": "12th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 389,
   "name": "12th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 390,
   "name": "12th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 391,
   "name": "12th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 392,
   "name": "12th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 393,
   "name": "12th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 394,
   "name": "13th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 395,
   "name": "13th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 396,
   "name": "13th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 397,
   "name": "13th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 398,
   "name": "13th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 399,
   "name": "13th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 400,
   "name": "14th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 401,
   "name": "14th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 402,
   "name": "14th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 403,
   "name": "14th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 404,
   "name": "14th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 405,
   "name": "14th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 406,
   "name": "15th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 407,
   "name": "15th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 408,
   "name": "15th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 409,
   "name": "15th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 410,
   "name": "15th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 411,
   "name": "15th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 412,
   "name": "16th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 413,
   "name": "16th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 414,
   "name": "16th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 415,
   "name": "16th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 416,
   "name": "16th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 417,
   "name": "16th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 418,
   "name": "17th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 419,
   "name": "17th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 420,
   "name": "17th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 421,
   "name": "17th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 422,
   "name": "17th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 423,
   "name": "17th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 424,
   "name": "18th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 425,
   "name": "18th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 426,
   "name": "18th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 427,
   "name": "18th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 428,
   "name": "18th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 429,
   "name": "18th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 430,
   "name": "19th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 431,
   "name": "19th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 432,
   "name": "19th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 433,
   "name": "19th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 434,
   "name": "19th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 435,
   "name": "19th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 436,
   "name": "20th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 437,
   "name": "20th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 438,
   "name": "20th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 439,
   "name": "20th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 440,
   "name": "20th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 441,
   "name": "20th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 442,
   "name": "21th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 443,
   "name": "21th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 444,
   "name": "21th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 445,
   "name": "21th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 446,
   "name": "21th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 447,
   "name": "21th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 448,
   "name": "22th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 449,
   "name": "22th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 450,
   "name": "22th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 451,
   "name": "22th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 452,
   "name": "22th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 453,
   "name": "22th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 454,
   "name": "23th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 455,
   "name": "23th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 456,
   "name": "23th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 457,
   "name": "23th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 458,
   "name": "23th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 459,
   "name": "23th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 460,
   "name": "24th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 461,
   "name": "24th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 462,
   "name": "24th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 463,
   "name": "24th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 464,
   "name": "24th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 465,
   "name": "24th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 466,
   "name": "25th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 467,
   "name": "25th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 468,
   "name": "25th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 469,
   "name": "25th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 470,
   "name": "25th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 471,
   "name": "25th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 472,
   "name": "26th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 473,
   "name": "26th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 474,
   "name": "26th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 475,
   "name": "26th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 476,
   "name": "26th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 477,
   "name": "26th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 478,
   "name": "27th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 479,
   "name": "27th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 480,
   "name": "27th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 481,
   "name": "27th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 482,
   "name": "27th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 483,
   "name": "27th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 484,
   "name": "28th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 485,
   "name": "28th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 486,
   "name": "28th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 487,
   "name": "28th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 488,
   "name": "28th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 489,
   "name": "28th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 490,
   "name": "29th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 491,
   "name": "29th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 492,
   "name": "29th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 493,
   "name": "29th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 494,
   "name": "29th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 495,
   "name": "29th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 496,
   "name": "30th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 497,
   "name": "30th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 498,
   "name": "30th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 499,
   "name": "30th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 500,
   "name": "30th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 501,
   "name": "30th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 502,
   "name": "31th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 503,
   "name": "31th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 504,
   "name": "31th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 505,
   "name": "31th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 506,
   "name": "31th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 507,
   "name": "31th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 508,
   "name": "32th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 509,
   "name": "32th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 510,
   "name": "32th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 511,
   "name": "32th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 512,
   "name": "32th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 513,
   "name": "32th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 514,
   "name": "33th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 515,
   "name": "33th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 516,
   "name": "33th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 517,
   "name": "33th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 518,
   "name": "33th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 519,
   "name": "33th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 520,
   "name": "34th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 521,
   "name": "34th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 522,
   "name": "34th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 523,
   "name": "34th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 524,
   "name": "34th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 525,
   "name": "34th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 526,
   "name": "35th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 527,
   "name": "35th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 528,
   "name": "35th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 529,
   "name": "35th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 530,
   "name": "35th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 531,
   "name": "35th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 532,
   "name": "36th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 533,
   "name": "36th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 534,
   "name": "36th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 535,
   "name": "36th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 536,
   "name": "36th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 537,
   "name": "36th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 538,
   "name": "37th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 539,
   "name": "37th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 540,
   "name": "37th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 541,
   "name": "37th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 542,
   "name": "37th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 543,
   "name": "37th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 544,
   "name": "38th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 545,
   "name": "38th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 546,
   "name": "38th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 547,
   "name": "38th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 548,
   "name": "38th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 549,
   "name": "38th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 550,
   "name": "39th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 551,
   "name": "39th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 552,
   "name": "39th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 553,
   "name": "39th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 554,
   "name": "39th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 555,
   "name": "39th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 556,
   "name": "40th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 557,
   "name": "40th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 558,
   "name": "40th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 559,
   "name": "40th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 560,
   "name": "40th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 561,
   "name": "40th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 562,
   "name": "41th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 563,
   "name": "41th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 564,
   "name": "41th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 565,
   "name": "41th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 566,
   "name": "41th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 567,
   "name": "41th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 568,
   "name": "42th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 569,
   "name": "42th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 570,
   "name": "42th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 571,
   "name": "42th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 572,
   "name": "42th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 573,
   "name": "42th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 574,
   "name": "43th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 575,
   "name": "43th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 576,
   "name": "43th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 577,
   "name": "43th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 578,
   "name": "43th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 579,
   "name": "43th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 580,
   "name": "44th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 581,
   "name": "44th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 582,
   "name": "44th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 583,
   "name": "44th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 584,
   "name": "44th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 585,
   "name": "44th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 586,
   "name": "45th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 587,
   "name": "45th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 588,
   "name": "45th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 589,
   "name": "45th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 590,
   "name": "45th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 591,
   "name": "45th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 592,
   "name": "46th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 593,
   "name": "46th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 594,
   "name": "46th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 595,
   "name": "46th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 596,
   "name": "46th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 597,
   "name": "46th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 598,
   "name": "47th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 599,
   "name": "47th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 600,
   "name": "47th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 601,
   "name": "47th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 602,
   "name": "47th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 603,
   "name": "47th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 604,
   "name": "48th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 605,
   "name": "48th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 606,
   "name": "48th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 607,
   "name": "48th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 608,
   "name": "48th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 609,
   "name": "48th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 610,
   "name": "49th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 611,
   "name": "49th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 612,
   "name": "49th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 613,
   "name": "49th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 614,
   "name": "49th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 615,
   "name": "49th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 616,
   "name": "50th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 617,
   "name": "50th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 618,
   "name": "50th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 619,
   "name": "50th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 620,
   "name": "50th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 621,
   "name": "50th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 622,
   "name": "51th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 623,
   "name": "51th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 624,
   "name": "51th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 625,
   "name": "51th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 626,
   "name": "51th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 627,
   "name": "51th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 628,
   "name": "52th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 629,
   "name": "52th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 630,
   "name": "52th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 631,
   "name": "52th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 632,
   "name": "52th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 633,
   "name": "52th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 634,
   "name": "53th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 635,
   "name": "53th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 636,
   "name": "53th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 637,
   "name": "53th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 638,
   "name": "53th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 639,
   "name": "53th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 640,
   "name": "54th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 641,
   "name": "54th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 642,
   "name": "54th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 643,
   "name": "54th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 644,
   "name": "54th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 645,
   "name": "54th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 646,
   "name": "55th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 647,
   "name": "55th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 648,
   "name": "55th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 649,
   "name": "55th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 650,
   "name": "55th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 651,
   "name": "55th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 652,
   "name": "56th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 653,
   "name": "56th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 654,
   "name": "56th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 655,
   "name": "56th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 656,
   "name": "56th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 657,
   "name": "56th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 658,
   "name": "57th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 659,
   "name": "57th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 660,
   "name": "57th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 661,
   "name": "57th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 662,
   "name": "57th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 663,
   "name": "57th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 664,
   "name": "58th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 665,
   "name": "58th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 666,
   "name": "58th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 667,
   "name": "58th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 668,
   "name": "58th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 669,
   "name": "58th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 670,
   "name": "59th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 671,
   "name": "59th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 672,
   "name": "59th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 673,
   "name": "59th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 674,
   "name": "59th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 675,
   "name": "59th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 676,
   "name": "60th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 677,
   "name": "60th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 678,
   "name": "60th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 679,
   "name": "60th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 680,
   "name": "60th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 681,
   "name": "60th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 682,
   "name": "61th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 683,
   "name": "61th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 684,
   "name": "61th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 685,
   "name": "61th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 686,
   "name": "61th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 687,
   "name": "61th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 688,
   "name": "62th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 689,
   "name": "62th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 690,
   "name": "62th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 691,
   "name": "62th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 692,
   "name": "62th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 693,
   "name": "62th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 694,
   "name": "63th harmonic ratio-V1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 695,
   "name": "63th harmonic ratio-V2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 696,
   "name": "63th harmonic ratio-V3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 697,
   "name": "63th harmonic ratio-I1",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 698,
   "name": "63th harmonic ratio-I2",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 699,
   "name": "63th harmonic ratio-I3",
   "description": "",
   "units": "0.01%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 700,
   "name": "X1-channel1 pulse counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 701,
   "name": "X1-channel2 pulse counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 702,
   "name": "X1-channel3 pulse counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 703,
   "name": "X1-channel4 pulse counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 704,
   "name": "X2-channel1 pulse counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 705,
   "name": "X2-channel2 pulse counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 706,
   "name": "X2-channel3 pulse counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 707,
   "name": "X2-channel4 pulse counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 708,
   "name": "X3-channel1 pulse counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 709,
   "name": "X3-channel2 pulse counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 710,
   "name": "X3-channel3 pulse counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 711,
   "name": "X3-channel4 pulse counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 712,
   "name": "X4-channel1 pulse counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 713,
   "name": "X4-channel2 pulse counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 714,
   "name": "X4-channel3 pulse counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 715,
   "name": "X4-channel4 pulse counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 716,
   "name": "Main boby-channel1 pulse counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 717,
   "name": "Main boby-channel2 pulse counter",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 718,
   "name": "Present demand value -I1",
   "description": "",
   "units": "1A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 719,
   "name": "Present demand value -I2",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 720,
   "name": "Present demand value -I3",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 721,
   "name": "Present demand value -P",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 722,
   "name": "Present demand value -Q",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 723,
   "name": "Present demand value -S",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 724,
   "name": "Previous demand value -I1",
   "description": "",
   "units": "1A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 725,
   "name": "Previous demand value -I2",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 726,
   "name": "Previous demand value -I3",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 727,
   "name": "Previous demand value -P",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 728,
   "name": "Previous demand value -Q",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 729,
   "name": "Previous demand value -S",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 730,
   "name": "Max. demand value -I1",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 731,
   "name": "Max. demand value -I2",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 732,
   "name": "Max. demand value -I3",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 733,
   "name": "Max. demand value -P",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 734,
   "name": "Max. demand value -Q",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 735,
   "name": "Max. demand value -S",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 736,
   "name": "this month Max. demand value -I1",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 737,
   "name": "this month Max. demand value -I2",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 738,
   "name": "this month Max. demand value -I3",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 739,
   "name": "this month Max. demand value -P",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 740,
   "name": "this month Max. demand value -Q",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 741,
   "name": "this month Max. demand value -S",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 742,
   "name": "last month Max. demand value -I1",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 743,
   "name": "last month Max. demand value -I2",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 744,
   "name": "last month Max. demand value -I3",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 745,
   "name": "last month Max. demand value -P",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 746,
   "name": "last month Max. demand value -Q",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 747,
   "name": "last month Max. demand value -S",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 748,
   "name": "two months before Max. demand value -I1",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 749,
   "name": "two months before Max. demand value -I2",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 750,
   "name": "two months before Max. demand value -I3",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 751,
   "name": "two months before Max. demand value -P",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 752,
   "name": "two months before Max. demand value -Q",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 753,
   "name": "two months before Max. demand value -S",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 754,
   "name": "Record: Power On High byte: year, Low byte: month",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 755,
   "name": "High byte: day, Low byte: hour",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 756,
   "name": "High byte: minute, Low byte: second",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 757,
   "name": "Power On Number",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 758,
   "name": "Record: Power Off High byte: year, Low byte: month",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 759,
   "name": "High byte: day, Low byte: hour",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 760,
   "name": "High byte: minute, Low byte: second",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 761,
   "name": "Power Off Number",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 762,
   "name": "Record: Setup parameter High byte: year, Low byte: month",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 763,
   "name": "High byte: day, Low byte: hour",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 764,
   "name": "High byte: minute, Low byte: second",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 765,
   "name": "Setup parameter Number",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 766,
   "name": "Record: Clear demand High byte: year, Low byte: month",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 767,
   "name": "High byte: day, Low byte: hour",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 768,
   "name": "High byte: minute, Low byte: second",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 769,
   "name": "Clear demand resetting times",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 770,
   "name": "Record: Clear energy High byte: year, Low byte: month",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 771,
   "name": "High byte: day, Low byte: hour",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 772,
   "name": "High byte: minute, Low byte: second",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 773,
   "name": "High byte: minute, Low byte: second",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 774,
   "name": "High byte: Over voltage record number Low byte: ----",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 775,
   "name": "High byte: under voltage record number Low byte: ----",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 776,
   "name": "High byte: Over current record number Low byte: ----",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 777,
   "name": "High byte: under current record number Low byte: ----",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 778,
   "name": "High byte: Over active power record number Low byte: ----",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 779,
   "name": "High byte: under active power record number Low byte: ----",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 780,
   "name": "High byte: SOE event record number Low byte: ----",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 781,
   "name": "High byt:e: Voltage swell record number Low byte: ----",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 782,
   "name": "High byte: Voltage dip record number Low byte: ----",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 783,
   "name": "High byte: Voltage interrupt record number Low byte: ----",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 784,
   "name": "Main boby:Slave address",
   "description": "1-247",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 785,
   "name": "Main boby:baudrate",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 786,
   "name": "Main boby:Data format",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 787,
   "name": "High byte: Wiring Low byte: Grid frequency",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 788,
   "name": "PT secondary",
   "description": "1～660V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 789,
   "name": "CT secondary",
   "description": "1～6A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 790,
   "name": "Secondary side neutral current rating",
   "description": "1～6A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 791,
   "name": "PT primary",
   "description": "1～999999V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 792,
   "name": "CT primary",
   "description": "1～999999A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 793,
   "name": "Primary side neutral current rating",
   "description": "1～999999A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 794,
   "name": "Demand item",
   "description": "Defaulted as; I1/I2/I3/P/Q/S",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 795,
   "name": "Mode of demand",
   "description": "0: slip block mode; 1: fixed block mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 796,
   "name": "Slip time(t)",
   "description": "1～9999s",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 797,
   "name": "Demand period(T)",
   "description": "1～30t",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 798,
   "name": "Voltage qualification rate upper limit",
   "description": "Secondary grid data",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 799,
   "name": "Voltage qualification rate lower limit",
   "description": "Secondary grid data",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 800,
   "name": "Frequency qualification rate upper limit",
   "description": "0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 801,
   "name": "Frequency qualification rate lower limit",
   "description": "0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 802,
   "name": "Relay output Main body-DO1 mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 803,
   "name": "Relay output Main body-DO1 Pulse width",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 804,
   "name": "Relay output Main body-DO1 Alarm item select",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 805,
   "name": "Relay output Main unit-DO1 limit value",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 806,
   "name": "Relay output Main unit-DO1 hysteresis",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 807,
   "name": "Relay output Main body-DO1 Alarm delay time",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 808,
   "name": "Relay output Main body-DO2 mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 809,
   "name": "Relay output Main body-DO2 Pulse width",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 810,
   "name": "Relay output Main body-DO2 Alarm item select",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 811,
   "name": "Relay output Main unit–DO2 limit value",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 812,
   "name": "Relay output Main unit-DO2 hysteresis",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 813,
   "name": "Relay output Main body-DO2 Alarm delay time",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 814,
   "name": "High byte: Main body DI1 mode Low byte: Main body DI2 mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 815,
   "name": "Voltage upper limit value",
   "description": "Secondary grid data: 0.1V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 816,
   "name": "Voltage upper limit hysteresis value",
   "description": "Secondary grid data: 0.1V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 817,
   "name": "Voltage lower limit value",
   "description": "Secondary grid data: 0.1V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 818,
   "name": "Voltage lower limit hysteresis value",
   "description": "Secondary grid data: 0.1V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 819,
   "name": "Current upper limit value",
   "description": "Secondary grid data: 0.001A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 820,
   "name": "Current upper limit hysteresis value",
   "description": "Secondary grid data: 0.001A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 821,
   "name": "Current lower limit value",
   "description": "Secondary grid data: 0.001A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 822,
   "name": "Current lower limit hysteresis value",
   "description": "Secondary grid data: 0.001A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 823,
   "name": "Active power upper limit value",
   "description": "Secondary grid data:; 1W/var/VA",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 824,
   "name": "Active power upper limit hysteresis value",
   "description": "Secondary grid data:; 1W/var/VA",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 825,
   "name": "Active power lower limit value",
   "description": "Secondary grid data:; 1W/var/VA",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 826,
   "name": "Active power lower limit hysteresis value",
   "description": "Secondary grid data:; 1W/var/VA",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 827,
   "name": "Voltage qualification rate upper limit value",
   "description": "Secondary grid data: 0.1V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 828,
   "name": "Voltage qualification rate lower limit value",
   "description": "Secondary grid data: 0.1V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 829,
   "name": "frequency qualification rate upper limit value",
   "description": "Secondary grid data: 0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 830,
   "name": "Frequency qualification rate lower limit value",
   "description": "Secondary grid data: 0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 831,
   "name": "Voltage sag limit value",
   "description": "Secondary grid data: 0.1V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 832,
   "name": "Voltage sag hysteresis value",
   "description": "Secondary grid data: 0.1V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 833,
   "name": "Voltage swell limit value",
   "description": "Secondary grid data: 0.1V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 834,
   "name": "Voltage swell hysteresis value",
   "description": "Secondary grid data: 0.1V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 835,
   "name": "Voltage interruption Limit value",
   "description": "Secondary grid data: 0.1V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 836,
   "name": "Voltage interruption hysteresis value",
   "description": "Secondary grid data: 0.1V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 837,
   "name": "Overvoltage start value of fault recording",
   "description": "Secondary grid data: 0.1V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 838,
   "name": "Overvoltage hysteresis value of fault recording",
   "description": "Secondary grid data: 0.1V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 839,
   "name": "undervoltage start value of fault recording",
   "description": "Secondary grid data: 0.1V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 840,
   "name": "undervoltage hysteresis value of fault recording",
   "description": "Secondary grid data: 0.1V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 841,
   "name": "overcurrent start value of fault recording",
   "description": "Secondary grid data: 0.001A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 842,
   "name": "overcurrent hysteresis value of fault recording",
   "description": "Secondary grid data: 0.001A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 843,
   "name": "Voltage sag and Voltage swell enable",
   "description": "0: Close, 1: enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 844,
   "name": "fault recording enable",
   "description": "0: Close, 1: enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 845,
   "name": "X1-AO1: Item",
   "description": "0: Off; 1：V1; 2：V2; 3：V3; 4：V12; 5：V23; 6：V31; 7：I1; 8：I2; 9：I3; 10：In; 11：P1; 12：P2; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 846,
   "name": "X1-AO1: Mode",
   "description": "0：4～20 mA; 1：0～20 mA; 2：4～12～20 mA",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 847,
   "name": "X1-AO1: Down scale",
   "description": "Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 848,
   "name": "X1-AO1: Full scale",
   "description": "Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 849,
   "name": "X1-AO2: Item",
   "description": "0：Off; 1：V1; 2：V2; 3：V3; 4：V12; 5：V23; 6：V31; 7：I1; 8：I2; 9：I3; 10：In; 11：P1; 12：P2; 13：P3; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 850,
   "name": "X1-AO2: Mode",
   "description": "0：4～20 mA; 1：0～20 mA; 2：4～12～20 mA",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 851,
   "name": "X1-AO2: Down scale",
   "description": "Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 852,
   "name": "X1-AO2: Full scale",
   "description": "Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 853,
   "name": "X2-AO1: Item",
   "description": "0：Off; 1：V1; 2：V2; 3：V3; 4：V12; 5：V23; 6：V31; 7：I1; 8：I2; 9：I3; 10：In; 11：P1; 12：P2; 13：P3; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 854,
   "name": "X2-AO1: Mode",
   "description": "0：4～20 mA; 1：0～20 mA; 2：4～12～20 mA",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 855,
   "name": "X2-AO1: Down scale",
   "description": "Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 856,
   "name": "X2-AO1: Full scale",
   "description": "Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 857,
   "name": "X2-AO2: Item",
   "description": "0：Off; 0: Off; 1：V1; 2：V2; 3：V3; 4：V12; 5：V23; 6：V31; 7：I1; 8：I2; 9：I3; 10：In; 11：P1; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 858,
   "name": "X2-AO2: Mode",
   "description": "0：4～20 mA; 1：0～20 mA; 2：4～12～20 mA",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 859,
   "name": "X2-AO2: Down scale",
   "description": "Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 860,
   "name": "X2-AO2: Full scale",
   "description": "Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 861,
   "name": "X3-AO1: Item",
   "description": "0：Off; 0: Off; 1：V1; 2：V2; 3：V3; 4：V12; 5：V23; 6：V31; 7：I1; 8：I2; 9：I3; 10：In; 11：P1; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 862,
   "name": "X3-AO1: Mode",
   "description": "0：4～20 mA; 1：0～20 mA; 2：4～12～20 mA",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 863,
   "name": "X3-AO1: Down scale",
   "description": "Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A,; Power: 1W/var/VA,; PF: 0.001; F: 0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 864,
   "name": "X3-AO1: Full scale",
   "description": "Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A,; Power: 1W/var/VA,; PF: 0.001; F: 0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 865,
   "name": "X3-AO2: Item",
   "description": "0：Off; 0: Off; 1：V1; 2：V2; 3：V3; 4：V12; 5：V23; 6：V31; 7：I1; 8：I2; 9：I3; 10：In; 11：P1; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 866,
   "name": "X3-AO2: Mode",
   "description": "0：4～20 mA; 1：0～20 mA; 2：4～12～20 mA",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 867,
   "name": "X3-AO2: Down scale",
   "description": "Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A,; Power:1W/var/VA,; PF: 0.001,; F: 0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 868,
   "name": "X3-AO2: Full scale",
   "description": "Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A,; Power:1W/var/VA,; PF: 0.001,; F: 0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 869,
   "name": "X4-AO1: Item",
   "description": "0：Off; 0: Off; 1：V1; 2：V2; 3：V3; 4：V12; 5：V23; 6：V31; 7：I1; 8：I2; 9：I3; 10：In; 11：P1; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 870,
   "name": "X4-AO1: Mode",
   "description": "0：4～20 mA; 1：0～20 mA; 2：4～12～20 mA",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 871,
   "name": "X4-AO1: Down scale",
   "description": "Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A,; Power:1W/var/VA,; PF: 0.001,; F: 0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 872,
   "name": "X4-AO1: Full scale",
   "description": "Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A,; Power:1W/var/VA,; PF: 0.001,; F: 0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 873,
   "name": "X4-AO2: Item",
   "description": "0：Off; 0: Off; 1：V1; 2：V2; 3：V3; 4：V12; 5：V23; 6：V31; 7：I1; 8：I2; 9：I3; 10：In; 11：P1; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 874,
   "name": "X4-AO2: Mode",
   "description": "0：4～20 mA; 1：0～20 mA; 2：4～12～20 mA",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 875,
   "name": "X4-AO2: Down scale",
   "description": "Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A,; Power:1W/var/VA,; PF: 0.001,; F: 0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 876,
   "name": "X4-AO2: Full scale",
   "description": "Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A,; Power:1W/var/VA,; PF: 0.001,; F: 0.01Hz",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 877,
   "name": "Switch input High byte: X1-DI1: Mode Low byte: X1-DI2: Mode",
   "description": "0: state monitor; 1: pulse counter",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 878,
   "name": "Switch input High byte: X1-DI3: Mode Low byte: X1-DI4: Mode",
   "description": "0: state monitor; 1: pulse counter",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 879,
   "name": "Switch input High byte: X2-DI1: Mode Low byte: X2-DI2: Mode",
   "description": "0: state monitor; 1: pulse counter",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 880,
   "name": "Switch input High byte: X2-DI3: Mode Low byte: X2-DI4: Mode",
   "description": "0: state monitor; 1: pulse counter",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 881,
   "name": "Switch input High byte: X3-DI1: Mode Low byte: X3-DI2: Mode",
   "description": "0: state monitor; 1: pulse counter",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 882,
   "name": "Switch input High byte: X3-DI3: Mode Low byte: X3-DI4: Mode",
   "description": "0: state monitor; 1: pulse counter",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 883,
   "name": "Switch input High byte: X4-DI1: Mode Low byte: X4-DI2: Mode",
   "description": "0: state monitor; 1: pulse counter",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 884,
   "name": "Switch input High byte: X4-DI3: Mode Low byte: X4-DI4: Mode",
   "description": "0: state monitor; 1: pulse counter",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 885,
   "name": "Relay output X1-DO1 mode",
   "description": "0: OFF; 1: remote control; 2: alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 886,
   "name": "Relay output X1-DO1 pulse width",
   "description": "0.0: no pulse; Pulse width : 0.1～99.99s",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 887,
   "name": "Relay output X1-DO1 alarm select",
   "description": "Alarm Item:; 0: V1 >; 1: V1 <; 2: V2 >; 3: V2 <; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 888,
   "name": "Relay output X1-DO1 limit value",
   "description": "Data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz; Uunb/Iunb: 0.1%; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 889,
   "name": "Relay output X1-DO1 hysteresis",
   "description": "The ratio is the same as above.; Item is switch linkage:; 0: When the ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 890,
   "name": "Relay output X1-DO1 pulse width",
   "description": "0.0: no pulse; 0.1～99.99s",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 891,
   "name": "Relay output X1-DO2 mode",
   "description": "0: OFF; 1: remote control; 2: alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 892,
   "name": "Relay output X1-DO2 pulse width",
   "description": "0.0: no pulse; pulse width : 0.1～99.99s",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 893,
   "name": "Relay output X1-DO2 alarm select",
   "description": "Alarm Item:; 0: V1 >; 1: V1 <; 2: V2 >; 3: V2 <; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 894,
   "name": "Relay output X1-DO2 limit value",
   "description": "Data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz; Uunb/Iunb: 0.1%; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 895,
   "name": "Relay output X1-DO2 hysteresis",
   "description": "The ratio is the same as above.; Item is switch linkage:; 0: When the ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 896,
   "name": "Relay output X1-DO2 pulse width",
   "description": "0.0: no pulse; 0.1～99.99s",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 897,
   "name": "Relay output X2-DO1 mode",
   "description": "0: OFF; 1: remote control; 2: alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 898,
   "name": "Relay output X2-DO1 pulse width",
   "description": "0.0: no pulse; pulse width : 0.1～99.99s",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 899,
   "name": "Relay output X2-DO1 alarm select",
   "description": "Alarm Item:; 0: V1 >; 1: V1 <; 2: V2 >; 3: V2 <; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 900,
   "name": "Relay output X2-DO1 limit value",
   "description": "Data ratio,; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz; Uunb/Iunb: 0.1%; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 901,
   "name": "Relay output X2-DO1 hysteresis",
   "description": "The ratio is the same as above.; Item is switch linkage:; 0: When the ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 902,
   "name": "Relay output X2-DO1 pulse width",
   "description": "0.0: no pulse; 0.1～99.99s",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 903,
   "name": "Relay output X2-DO2 mode",
   "description": "0: OFF; 1: remote control; 2: alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 904,
   "name": "Relay output X2-DO2 pulse width",
   "description": "0.0: no pulse; pulse width : 0.1～99.99s",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 905,
   "name": "Relay output X2-DO2 alarm select",
   "description": "Alarm Item:; 0: V1 >; 1: V1 <; 2: V2 >; 3: V2 <; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 906,
   "name": "Relay output X2-DO2 limit value",
   "description": "Data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz; Uunb/Iunb: 0.1%; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 907,
   "name": "Relay output X2-DO2 hysteresis",
   "description": "The ratio is the same as above.; Item is switch linkage:; 0: When the ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 908,
   "name": "Relay output X2-DO2 pulse width",
   "description": "0.0: no pulse; 0.1～99.99s",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 909,
   "name": "Relay output X3-DO1 mode",
   "description": "0: OFF; 1: remote control; 2: alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 910,
   "name": "Relay output X3-DO1 pulse width",
   "description": "0.0: no pulse; pulse width : 0.1～99.99s",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 911,
   "name": "Relay output X3-DO1 alarm select",
   "description": "Alarm Item:; 0: V1 >; 1: V1 <; 2: V2 >; 3: V2 <; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 912,
   "name": "Relay output X3-DO1 limit value",
   "description": "Data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz; Uunb/Iunb: 0.1%; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 913,
   "name": "Relay output X3-DO1 hysteresis",
   "description": "The ratio is the same as above.; Item is switch linkage:; 0: When the ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 914,
   "name": "Relay output X3-DO1 pulse width",
   "description": "0.0: no pulse; 0.1～99.99s",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 915,
   "name": "Relay output X3-DO2 mode",
   "description": "0: OFF; 1: remote control; 2: alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 916,
   "name": "Relay output X3-DO2 pulse width",
   "description": "0.0: no pulse; pulse width : 0.1～99.99s",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 917,
   "name": "Relay output X3-DO2 alarm select",
   "description": "Alarm Item:; 0: V1 >; 1: V1 <; 2: V2 >; 3: V2 <; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 918,
   "name": "Relay output X3-DO2 limit value",
   "description": "Data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz; Uunb/Iunb: 0.1%; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 919,
   "name": "Relay output X3-DO2 hysteresis",
   "description": "The ratio is the same as above.; Item is switch linkage:; 0: When the ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 920,
   "name": "Relay output X3-DO2 pulse width",
   "description": "0.0: no pulse; 0.1～99.99s",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 921,
   "name": "Relay output X4-DO1 mode",
   "description": "0: OFF; 1: remote control; 2: alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 922,
   "name": "Relay output X4-DO1 pulse width",
   "description": "0.0: no pulse; pulse width : 0.1～99.99s",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 923,
   "name": "Relay output X4-DO1 alarm select",
   "description": "Alarm Item:; 0: V1 >; 1: V1 <; 2: V2 >; 3: V2 <; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 924,
   "name": "Relay output X4-DO1 limit value",
   "description": "Data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz; Uunb/Iunb: 0.1%; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 925,
   "name": "Relay output X4-DO1 hysteresis",
   "description": "The ratio is the same as above.; Item is switch linkage:; 0: When the ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 926,
   "name": "Relay output X4-DO1 pulse width",
   "description": "0.0: no pulse; 0.1～99.99s",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 927,
   "name": "Relay output X4-DO2 mode",
   "description": "0: OFF; 1: remote control; 2: alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 928,
   "name": "Relay output X4-DO2 pulse width",
   "description": "0.0: no pulse; pulse width : 0.1～99.99s",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 929,
   "name": "Relay output X4-DO2 alarm select",
   "description": "Alarm Item:; 0: V1 >; 1: V1 <; 2: V2 >; 3: V2 <; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 930,
   "name": "Relay output X4-DO2 limit value",
   "description": "Data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz; Uunb/Iunb: 0.1%; ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 931,
   "name": "Relay output X4-DO2 hysteresis",
   "description": "The ratio is the same as above.; Item is switch linkage:; 0: When the ...",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 932,
   "name": "Relay output X4-DO2 pulse width",
   "description": "0.0: no pulse; 0.1～99.99s",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 0,
   "name": "Subject-DO1",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "Subject-DO2",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "X1-DI1",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "X1-DI2",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "X1-DI3",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "X1-DI4",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "X2-DI1",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "X2-DI2",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "X2-DI3",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "X2-DI4",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "X3-DI1",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "X3-DI2",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "X3-DI3",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "X3-DI4",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "X4-DI1",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "X4-DI2",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "X4-DI3",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "X4-DI4",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 0,
   "name": "Subject-DO1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "Subject-DO2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "X1-DO1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 3,
   "name": "X1-DO2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 4,
   "name": "X2-DO1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 5,
   "name": "X2-DO2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 6,
   "name": "X3-DO1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 7,
   "name": "X3-DO2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 8,
   "name": "X4-DO1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 9,
   "name": "X4-DO2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 0,
   "name": "Phase Sequence",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0: normal;1: abnormal"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "frequency status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0: normal;1: abnormal"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Voltage qualification state",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0: normal;1: abnormal"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "High voltage alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0: no alarm occurs; 1: alarm occurs"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Low voltage alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0: no alarm occurs; 1: alarm occurs"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "High current alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0: no alarm occurs; 1: alarm occurs"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "Low current alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0: no alarm occurs; 1: alarm occurs"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "High active power alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0: no alarm occurs; 1: alarm occurs"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Low active power alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0: no alarm occurs; 1: alarm occurs"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "X1 Extended status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0: no; 1: yes"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "X2 Extended status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0: no; 1: yes"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "X3 Extended status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0: no; 1: yes"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "X4 Extended status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0: no; 1: yes"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/rayleigh-instruments/ri-f500-ri-a5ipbac",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
