{
 "manufacturer": "Raypak",
 "manufacturer_slug": "raypak",
 "model": "VERSA IC - ProtoNode RER/LER (B-85 / B-86)",
 "model_slug": "protonode-gateway",
 "aliases": [
  "VERSA IC",
  "Versa IC",
  "ProtoNode RER",
  "ProtoNode LER",
  "FPC-N34",
  "FPC-N35",
  "B-85",
  "B-86",
  "241515"
 ],
 "equipment_type": "Boiler controller gateway",
 "applies_to": "Raypak boilers and water heaters with the VERSA IC control platform, connected through the ProtoNode RER (B-85) or LER (B-86) gateway.",
 "summary": "The ProtoNode RER reads one or more Raypak VERSA IC controls over Modbus RTU and makes each one a separate BACnet IP or BACnet MS/TP device. The Master profile used for single boilers and cascade masters has 173 objects: system temperatures and calls, a 29-point block for each of up to 4 boilers, writable setpoint, outdoor reset, DHW, tank and pool settings, and on/off commands per boiler. Cascade followers use a smaller Follower profile.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": "50000 + VERSA IC Modbus node ID (BN_Node_Offset default 50000)",
 "access_inferred": true,
 "notes": [
  "Each VERSA IC unit is its own BACnet device: device instance = BN_Node_Offset (default 50000) + its Modbus node ID. Object IDs below are the same on every device.",
  "No read/write column is given. AVs and BVs map to LonWorks input variables and are marked writable; AIs and BIs are read-only.",
  "Object ID 133 is not used.",
  "Follower profile (cascade followers only): BI 1 Blr 1 detected, AI 2-29 the same Blr 1 values as AI 18-45 here, BV 30 Blr 1 On/Off, AI 31 Blr 1 Flow Sensor, AI 32 Blr 1 Flame Current.",
  "No units or state texts are given in the object table.",
  "The object table in the manual is not selectable text; it was keyed in by hand."
 ],
 "integration": {
  "summary": "Add a Master profile in the ProtoNode Web Configurator for each VERSA IC (Follower profile for cascade followers) with its Modbus node ID, then find each one as its own BACnet device. Turn boilers on with the Blr On/Off BVs and set the target with Target Mode plus Setpoint Target or Target Mod Rate; read supply temperature, boiler outlet temperature, modulation rate, ignition status and error code.",
  "minimum_points": [
   {
    "ref": "BV 162",
    "name": "Blr 1 On/Off",
    "why": "Boiler 1 on/off command (BV 163-165 for 2-4)"
   },
   {
    "ref": "BV 134",
    "name": "Target Mode",
    "why": "Selects which target applies (values not documented)"
   },
   {
    "ref": "AV 135",
    "name": "Setpoint Target",
    "why": "Target water setpoint"
   },
   {
    "ref": "AV 160",
    "name": "Target Mod Rate",
    "why": "Target modulation rate"
   },
   {
    "ref": "AI 25",
    "name": "Blr 1 Ignition Status",
    "why": "Boiler 1 ignition state code"
   },
   {
    "ref": "AI 2",
    "name": "System Supply Temperature",
    "why": "System supply water temperature"
   },
   {
    "ref": "AI 18",
    "name": "Blr 1 Outlet temperature",
    "why": "Boiler 1 outlet water temperature"
   },
   {
    "ref": "AI 23",
    "name": "Blr 1 Mod Rate",
    "why": "Boiler 1 modulation rate"
   },
   {
    "ref": "AI 30",
    "name": "Blr 1 Error Code",
    "why": "Boiler 1 active error code"
   }
  ],
  "enable": "The Master profile has writable on/off BVs per boiler (BV 162-165) and a Target Mode BV with Setpoint Target (AV 135), Target temperature (AV 158) and Target Mod Rate (AV 160). The manual does not explain the Target Mode values or which target applies in each mode.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Device instance = BN_Node_Offset + Modbus node ID; the offset defaults to 50000 and is changed in the Web Configurator (node 10 -> 50010).",
   "S-bank DIP switches pick the protocol: all off = BACnet IP (default), S0 on = BACnet MS/TP.",
   "BACnet MS/TP: one MAC address (1-127) for the whole ProtoNode on the A-bank switches; baud on B0-B3 (9600, 19200, 38400, 57600 or 76800).",
   "VERSA IC side: Modbus RTU at 19200 baud, each unit with a unique node ID; up to 8 Master units (1400 registers) per ProtoNode RER.",
   "Default ProtoNode IP address 192.168.1.24; the Web Configurator is used to add profiles and set the offset."
  ],
  "gotchas": [
   "Use the Master profile only for single boilers or the cascade master; followers on the Ft-bus/TN-bus need the Follower profile.",
   "The ProtoNode connects only to a master unit, not directly to a follower.",
   "Never set an MS/TP MAC address above 127; 128-255 cannot be auto-discovered.",
   "Writable AVs are boiler settings; avoid rewriting them cyclically."
  ]
 },
 "source": {
  "title": "Installation & Operating Instructions - ProtoNode RER and ProtoNode LER (FPC N34 / FPC N35) B-85 / B-86",
  "doc_number": "P/N 241515 Rev. 5",
  "revision_date": "Effective 08-25-23",
  "url": "https://s3.amazonaws.com/AWSProd/sites/raypakcom/documents/241515.pdf"
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "MODBUS",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "System Supply Temperature",
   "description": "System supply water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Outdoor Temperature",
   "description": "Outdoor air temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "DHW Temperature",
   "description": "DHW tank temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Aux 1 Temperature",
   "description": "Auxiliary sensor 1 temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Aux 2 Temperature",
   "description": "Auxiliary sensor 2 temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "System Pump",
   "description": "System pump state",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "System Pump Runtime",
   "description": "System pump run time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "DHW Pump",
   "description": "DHW pump state",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "DHW Pump Runtime",
   "description": "DHW pump run time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Setback",
   "description": "Setback state",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "CH Call",
   "description": "Central heat call",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "DHW Call",
   "description": "DHW call",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Target temperature",
   "description": "Current target water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Target rate",
   "description": "Current target firing rate",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "Auto Diff",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "Blr 1 detected",
   "description": "Boiler 1 detected on the bus",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Blr 1 Outlet temperature",
   "description": "Boiler 1 outlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Blr 1 Inlet temperature",
   "description": "Boiler 1 inlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Blr 1 Vent temperature",
   "description": "Boiler 1 vent (flue) temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Blr 1 High Limit temperature",
   "description": "Boiler 1 high limit sensor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Blr 1 Operator temperature",
   "description": "Boiler 1 operator sensor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Blr 1 Mod Rate",
   "description": "Boiler 1 modulation rate",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Blr 1 Mix Rate",
   "description": "Boiler 1 mix rate",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Blr 1 Ignition Status",
   "description": "Boiler 1 ignition status code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Blr 1 Runtime",
   "description": "Boiler 1 burner run time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Blr 1 Cycles",
   "description": "Boiler 1 burner cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Blr 1 Pump",
   "description": "Boiler 1 pump state",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Blr 1 Pump Runtime",
   "description": "Boiler 1 pump run time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Blr 1 Error Code",
   "description": "Boiler 1 active error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Blr 1 Error History 1",
   "description": "Boiler 1 error history entry 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Blr 1 Error History 2",
   "description": "Boiler 1 error history entry 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Blr 1 Error History 3",
   "description": "Boiler 1 error history entry 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Blr 1 Error History 4",
   "description": "Boiler 1 error history entry 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Blr 1 Error History 5",
   "description": "Boiler 1 error history entry 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Blr 1 Error History 6",
   "description": "Boiler 1 error history entry 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "Blr 1 Error History 7",
   "description": "Boiler 1 error history entry 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Blr 1 Error History 8",
   "description": "Boiler 1 error history entry 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Blr 1 Error History 9",
   "description": "Boiler 1 error history entry 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Blr 1 Error History 10",
   "description": "Boiler 1 error history entry 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Blr 1 Error History 11",
   "description": "Boiler 1 error history entry 11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Blr 1 Error History 12",
   "description": "Boiler 1 error history entry 12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Blr 1 Error History 13",
   "description": "Boiler 1 error history entry 13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Blr 1 Error History 14",
   "description": "Boiler 1 error history entry 14",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Blr 1 Error History 15",
   "description": "Boiler 1 error history entry 15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "Blr 2 detected",
   "description": "Boiler 2 detected on the bus",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Blr 2 Outlet temperature",
   "description": "Boiler 2 outlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Blr 2 Inlet temperature",
   "description": "Boiler 2 inlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "Blr 2 Vent temperature",
   "description": "Boiler 2 vent (flue) temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "Blr 2 High Limit temperature",
   "description": "Boiler 2 high limit sensor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "Blr 2 Operator temperature",
   "description": "Boiler 2 operator sensor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "Blr 2 Mod Rate",
   "description": "Boiler 2 modulation rate",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "Blr 2 Mix Rate",
   "description": "Boiler 2 mix rate",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "Blr 2 Ignition Status",
   "description": "Boiler 2 ignition status code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "Blr 2 Runtime",
   "description": "Boiler 2 burner run time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Blr 2 Cycles",
   "description": "Boiler 2 burner cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "Blr 2 Pump",
   "description": "Boiler 2 pump state",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Blr 2 Pump Runtime",
   "description": "Boiler 2 pump run time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Blr 2 Error Code",
   "description": "Boiler 2 active error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Blr 2 Error History 1",
   "description": "Boiler 2 error history entry 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Blr 2 Error History 2",
   "description": "Boiler 2 error history entry 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Blr 2 Error History 3",
   "description": "Boiler 2 error history entry 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "Blr 2 Error History 4",
   "description": "Boiler 2 error history entry 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "Blr 2 Error History 5",
   "description": "Boiler 2 error history entry 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "Blr 2 Error History 6",
   "description": "Boiler 2 error history entry 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "Blr 2 Error History 7",
   "description": "Boiler 2 error history entry 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Blr 2 Error History 8",
   "description": "Boiler 2 error history entry 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Blr 2 Error History 9",
   "description": "Boiler 2 error history entry 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "Blr 2 Error History 10",
   "description": "Boiler 2 error history entry 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "Blr 2 Error History 11",
   "description": "Boiler 2 error history entry 11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Blr 2 Error History 12",
   "description": "Boiler 2 error history entry 12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Blr 2 Error History 13",
   "description": "Boiler 2 error history entry 13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Blr 2 Error History 14",
   "description": "Boiler 2 error history entry 14",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "Blr 2 Error History 15",
   "description": "Boiler 2 error history entry 15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 75,
   "name": "Blr 3 detected",
   "description": "Boiler 3 detected on the bus",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "Blr 3 Outlet temperature",
   "description": "Boiler 3 outlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "Blr 3 Inlet temperature",
   "description": "Boiler 3 inlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "Blr 3 Vent temperature",
   "description": "Boiler 3 vent (flue) temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "Blr 3 High Limit temperature",
   "description": "Boiler 3 high limit sensor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "Blr 3 Operator temperature",
   "description": "Boiler 3 operator sensor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Blr 3 Mod Rate",
   "description": "Boiler 3 modulation rate",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Blr 3 Mix Rate",
   "description": "Boiler 3 mix rate",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Blr 3 Ignition Status",
   "description": "Boiler 3 ignition status code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Blr 3 Runtime",
   "description": "Boiler 3 burner run time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "Blr 3 Cycles",
   "description": "Boiler 3 burner cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "Blr 3 Pump",
   "description": "Boiler 3 pump state",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "Blr 3 Pump Runtime",
   "description": "Boiler 3 pump run time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "Blr 3 Error Code",
   "description": "Boiler 3 active error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "Blr 3 Error History 1",
   "description": "Boiler 3 error history entry 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Blr 3 Error History 2",
   "description": "Boiler 3 error history entry 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Blr 3 Error History 3",
   "description": "Boiler 3 error history entry 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "Blr 3 Error History 4",
   "description": "Boiler 3 error history entry 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "Blr 3 Error History 5",
   "description": "Boiler 3 error history entry 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "Blr 3 Error History 6",
   "description": "Boiler 3 error history entry 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "Blr 3 Error History 7",
   "description": "Boiler 3 error history entry 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "Blr 3 Error History 8",
   "description": "Boiler 3 error history entry 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "Blr 3 Error History 9",
   "description": "Boiler 3 error history entry 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "Blr 3 Error History 10",
   "description": "Boiler 3 error history entry 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Blr 3 Error History 11",
   "description": "Boiler 3 error history entry 11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "Blr 3 Error History 12",
   "description": "Boiler 3 error history entry 12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "Blr 3 Error History 13",
   "description": "Boiler 3 error history entry 13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "Blr 3 Error History 14",
   "description": "Boiler 3 error history entry 14",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "Blr 3 Error History 15",
   "description": "Boiler 3 error history entry 15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 104,
   "name": "Blr 4 detected",
   "description": "Boiler 4 detected on the bus",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "Blr 4 Outlet temperature",
   "description": "Boiler 4 outlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "Blr 4 Inlet temperature",
   "description": "Boiler 4 inlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "Blr 4 Vent temperature",
   "description": "Boiler 4 vent (flue) temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "Blr 4 High Limit temperature",
   "description": "Boiler 4 high limit sensor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "Blr 4 Operator temperature",
   "description": "Boiler 4 operator sensor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "Blr 4 Mod Rate",
   "description": "Boiler 4 modulation rate",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "Blr 4 Mix Rate",
   "description": "Boiler 4 mix rate",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "Blr 4 Ignition Status",
   "description": "Boiler 4 ignition status code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "Blr 4 Runtime",
   "description": "Boiler 4 burner run time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "Blr 4 Cycles",
   "description": "Boiler 4 burner cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "Blr 4 Pump",
   "description": "Boiler 4 pump state",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "Blr 4 Pump Runtime",
   "description": "Boiler 4 pump run time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "Blr 4 Error Code",
   "description": "Boiler 4 active error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "Blr 4 Error History 1",
   "description": "Boiler 4 error history entry 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "Blr 4 Error History 2",
   "description": "Boiler 4 error history entry 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "Blr 4 Error History 3",
   "description": "Boiler 4 error history entry 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "Blr 4 Error History 4",
   "description": "Boiler 4 error history entry 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "Blr 4 Error History 5",
   "description": "Boiler 4 error history entry 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "Blr 4 Error History 6",
   "description": "Boiler 4 error history entry 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "Blr 4 Error History 7",
   "description": "Boiler 4 error history entry 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "Blr 4 Error History 8",
   "description": "Boiler 4 error history entry 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "Blr 4 Error History 9",
   "description": "Boiler 4 error history entry 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "Blr 4 Error History 10",
   "description": "Boiler 4 error history entry 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "Blr 4 Error History 11",
   "description": "Boiler 4 error history entry 11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "Blr 4 Error History 12",
   "description": "Boiler 4 error history entry 12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "Blr 4 Error History 13",
   "description": "Boiler 4 error history entry 13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "Blr 4 Error History 14",
   "description": "Boiler 4 error history entry 14",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "Blr 4 Error History 15",
   "description": "Boiler 4 error history entry 15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 134,
   "name": "Target Mode",
   "description": "Target mode selection",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "Setpoint Target",
   "description": "Target setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "Outdoor Start",
   "description": "Outdoor reset: outdoor start temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "Outdoor Design",
   "description": "Outdoor reset: outdoor design temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "Boil Start",
   "description": "Outdoor reset: boiler water start temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "Boil Design",
   "description": "Outdoor reset: boiler water design temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "Manual Differential",
   "description": "Differential setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "DHW Exchange",
   "description": "DHW exchange temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "DHW Tank",
   "description": "DHW tank setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "DHW Differential",
   "description": "DHW differential",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 144,
   "name": "DHW Priority",
   "description": "DHW priority on/off",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 145,
   "name": "DHW During UnOcc",
   "description": "DHW during unoccupied on/off",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "WWSD During Occ",
   "description": "Warm weather shutdown temperature, occupied",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "WWSD During UnOcc",
   "description": "Warm weather shutdown temperature, unoccupied",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "Tank Setpoint",
   "description": "Tank setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "Tank Differential",
   "description": "Tank differential",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 150,
   "name": "Tank During UnOcc",
   "description": "Tank heating during unoccupied on/off",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "Pool Setpoint",
   "description": "Pool setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "Pool Differential",
   "description": "Pool differential",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "Pool Supply Max",
   "description": "Pool maximum supply temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 154,
   "name": "Pool During UnOcc",
   "description": "Pool heating during unoccupied on/off",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "System Pump",
   "description": "System pump setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "DHW Pump",
   "description": "DHW pump setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "Boiler Pump",
   "description": "Boiler pump setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "Target temperature",
   "description": "Target water temperature (writable)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "Manual Differential",
   "description": "Temperature differential setting",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 160,
   "name": "Target Mod Rate",
   "description": "Target modulation rate",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 161,
   "name": "Target Mix Rate",
   "description": "Target mix rate",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 162,
   "name": "Blr 1 On/Off",
   "description": "Boiler 1 on/off command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 163,
   "name": "Blr 2 On/Off",
   "description": "Boiler 2 on/off command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 164,
   "name": "Blr 3 On/Off",
   "description": "Boiler 3 on/off command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 165,
   "name": "Blr 4 On/Off",
   "description": "Boiler 4 on/off command",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 166,
   "name": "Blr 1 Flow Sensor",
   "description": "Boiler 1 flow sensor value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 167,
   "name": "Blr 2 Flow Sensor",
   "description": "Boiler 2 flow sensor value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 168,
   "name": "Blr 3 Flow Sensor",
   "description": "Boiler 3 flow sensor value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 169,
   "name": "Blr 4 Flow Sensor",
   "description": "Boiler 4 flow sensor value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 170,
   "name": "Override Governor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 171,
   "name": "Blr 1 Flame Current",
   "description": "Boiler 1 flame current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 172,
   "name": "Blr 2 Flame Current",
   "description": "Boiler 2 flame current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 173,
   "name": "Blr 3 Flame Current",
   "description": "Boiler 3 flame current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 174,
   "name": "Blr 4 Flame Current",
   "description": "Boiler 4 flame current",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/raypak/protonode-gateway",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
