{
 "manufacturer": "Reflex",
 "manufacturer_slug": "reflex",
 "model": "Control Touch with Anybus CompactCom M30 BACnet MS/TP module",
 "model_slug": "control-touch-bacnet-mstp",
 "aliases": [
  "Control Touch",
  "Reflex Control Touch",
  "Anybus CompactCom M30 BACnet MS/TP",
  "Variomat",
  "Variomat Giga",
  "Reflexomat",
  "Servitec",
  "Servimat",
  "CT-MK200",
  "Reflex Winkelmann BACnet"
 ],
 "equipment_type": "Pressurisation pump / degassing station controller",
 "applies_to": "Reflex Control Touch controllers on Variomat, Variomat Giga, Reflexomat, Servitec and Servimat pressurisation, make-up and degassing units, fitted with the Anybus CompactCom M30 BACnet MS/TP module (software V1.02).",
 "summary": "Reflex pressurisation, make-up and vacuum degassing units use the Control Touch controller. With the plug-in Anybus BACnet MS/TP module it publishes system pressure, vessel level, valve positions, run hours, make-up volume, output and input states, operating mode and a long list of fault and warning flags as Binary and Analog Values. The BMS can switch pumps or compressors and valves on and off and set the minimum operating pressure p0.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "Control Touch software V1.02",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "The source is in German; object names are as printed (English abbreviations) and descriptions are translated.",
  "Many objects apply only to one unit type (Servitec, Servimat or CT-MK200); the unit type is shown in AV 8.",
  "Commands BV 0-9 and BV 95-98 are separate ON and OFF objects (write 1 to act).",
  "On Servitec units with 2x2-way ball valves, BV 6-9 and BV 12-13 drive the PV and CD valves instead.",
  "BV 14 is printed 'BO relplen. valve'."
 ],
 "integration": {
  "summary": "Set the device number, MAC address and baud in the Control Touch service menu. Read AV 0 system pressure, AV 1 level, the mode BVs and the ER fault and warning flags. Remote commands work only when remote control is enabled in the controller and the unit is in AUTO.",
  "minimum_points": [
   {
    "ref": "AV 9",
    "name": "SET value p0 (mbar)",
    "why": "Minimum operating pressure p0, mbar (if > 0)"
   },
   {
    "ref": "BV 24",
    "name": "Mode: AUTO",
    "why": "Unit in AUTO mode"
   },
   {
    "ref": "AV 0",
    "name": "AI sys. pressure (mbar)",
    "why": "System pressure, mbar"
   },
   {
    "ref": "AV 1",
    "name": "AI water level (%)",
    "why": "Vessel level, %"
   },
   {
    "ref": "BV 10",
    "name": "BO pump/compr. 1",
    "why": "Pump/compressor 1 output on"
   },
   {
    "ref": "BV 18",
    "name": "BI FB pump/comp. 1",
    "why": "Pump/compressor 1 run feedback"
   },
   {
    "ref": "BV 16",
    "name": "BO coll. fault",
    "why": "Common fault output"
   },
   {
    "ref": "BV 28",
    "name": "ER 01 min. press.",
    "why": "Fault: below minimum pressure"
   },
   {
    "ref": "BV 29",
    "name": "ER 02.1 low water",
    "why": "Fault: low water"
   }
  ],
  "enable": "Remote control from the BACnet master must be enabled in the Control Touch; binary commands are only taken over in AUTO mode.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Settings > Service > Anybus module (shown only when a module is detected).",
   "Device number (instance) 1-4194302, MAC address 0-127.",
   "Baud 9600, 19200, 38400 or 76800.",
   "5-pin connector: 1 common, 2 Data-, 3 shield, 4 Data+."
  ],
  "gotchas": [
   "Fit or remove the module only with the controller powered off.",
   "The network LED flashes red on a BACnet timeout (no new message within the set time)."
  ]
 },
 "source": {
  "title": "Beschreibung Anybus-CompactCom M30 für BACnet-MS/TP [Control Touch]",
  "doc_number": null,
  "revision_date": "2020-06-16 (software V1.02)",
  "url": "https://xom-web.reflex.de/xom-rest/assets/b30cf8d8-8539-458c-a417-52d703e60664/content?locale=de"
 },
 "points": [
  {
   "type": "BV",
   "instance": 0,
   "name": "T-ON pump/compr. 1",
   "description": "Switch pump/compressor 1 on (1 = on)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "T-OFF pump/compr. 1",
   "description": "Switch pump/compressor 1 off (1 = off)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "T-ON pump/compr. 2",
   "description": "Switch pump/compressor 2 on (1 = on)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "T-OFF pump/compr. 2",
   "description": "Switch pump/compressor 2 off (1 = off)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "T-ON replen.valve",
   "description": "Open make-up (replenishment) valve",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "T-OFF replen.valve",
   "description": "Close make-up valve",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "T-ON overfl.valve 1",
   "description": "Open overflow valve / ball valve 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "T-OFF overfl.valve 1",
   "description": "Close overflow valve / ball valve 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "T-ON overfl.valve 2",
   "description": "Open overflow valve / ball valve 2 (not Servimat)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "T-OFF overfl.valve 2",
   "description": "Close overflow valve / ball valve 2 (not Servimat)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 95,
   "name": "T-ON 3-WAY-MV",
   "description": "Servimat: 3-way motor valve on (1 = spray pipe)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 96,
   "name": "T-OFF 3-WAY-MV",
   "description": "Servimat: 3-way motor valve off (1 = vessel)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "T-ON MV-2",
   "description": "Servimat: open motor valve 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 98,
   "name": "T-OFF MV-2",
   "description": "Servimat: close motor valve 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "SET value p0 (mbar)",
   "description": "Minimum operating pressure p0 setpoint; used only if > 0",
   "units": "mbar",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "BO pump/compr. 1",
   "description": "Output state, pump/compressor 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "BO pump/compr. 2",
   "description": "Output state, pump/compressor 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "BO overflow v. 1",
   "description": "Output state, overflow valve 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "BO overflow v. 2",
   "description": "Output state, overflow valve 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "BO relplen. valve",
   "description": "Output state, make-up valve",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "BO low water",
   "description": "Output state, minimum level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "BO coll. fault",
   "description": "Output state, common fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "BO replen. fault",
   "description": "Output state, make-up fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "BI FB pump/comp. 1",
   "description": "Input: pump/compressor 1 feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "BI FB pump/comp. 2",
   "description": "Input: pump/compressor 2 feedback",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "BI low water",
   "description": "Input: low water",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "BI water meter",
   "description": "Input: water meter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "Mode: HAND",
   "description": "Operating mode is HAND",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "Mode: STOP",
   "description": "Operating mode is STOP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "Mode: AUTO",
   "description": "Operating mode is AUTOMATIC",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "Mode: 1 pump/compr.",
   "description": "Unit has 1 pump/compressor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "Mode: 2 pumps/compr.",
   "description": "Unit has 2 pumps/compressors",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "Mode: Levelcontrol",
   "description": "Servitec: 1 = Levelcontrol, 0 = Magcontrol",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "ER 01 min. press.",
   "description": "Fault: below minimum pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "ER 02.1 low water",
   "description": "Fault: low water 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "ER 02.2 low water",
   "description": "Fault: low water 2 (Servitec, Servimat)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "ER 03 high water",
   "description": "Warning: maximum level exceeded",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "ER 04.1 pu./co. 1",
   "description": "Fault: pump/compressor 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "ER 04.2 pu./co. 2",
   "description": "Fault: pump/compressor 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "ER 05 run time p/c",
   "description": "Warning: pump/compressor run time exceeded",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "ER 06 replen. time",
   "description": "Warning: make-up time exceeded",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "ER 07 replen. cycles",
   "description": "Warning: make-up cycles exceeded",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "ER 08 press. sensor",
   "description": "Fault: system pressure measurement",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "ER 09 level sensor",
   "description": "Fault: level measurement (Variomat, Variomat Giga, Reflexomat)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "ER 09 press. sens. 2",
   "description": "Fault: spray pipe pressure measurement (Servitec)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "ER 10 max. press.",
   "description": "Warning: maximum pressure exceeded",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "ER 11 max.repl.cont.",
   "description": "Warning: make-up quantity exceeded",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "ER 12 fill time",
   "description": "Warning: fill time exceeded (Servitec)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "ER 13 fill volume",
   "description": "Warning: fill volume exceeded (Servitec)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "ER 14 exhaust time",
   "description": "Warning: discharge time exceeded (Servitec)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "ER 15 replen. valve",
   "description": "Warning: make-up valve leaking",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "ER 16 power fault",
   "description": "Warning: power failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "ER 18 parameter",
   "description": "Warning: parameter error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "ER 19 STOP > 4h",
   "description": "Fault: unit in STOP mode for over 4 hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "ER 20 tot.replen.vol.",
   "description": "Warning: total make-up volume exceeded",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "ER 21 maintenance",
   "description": "Maintenance due",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "ER 22 blow out time",
   "description": "Warning: blow-out time exceeded (Servitec)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "ER 24 soft. cartridge",
   "description": "Warning: softening cartridge needs changing",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "ER 25 data logger",
   "description": "Warning: check data logger",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "ER 26 cond. sensor",
   "description": "Fault: conductivity measurement (Servitec)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "ER 27 cond. exceeded",
   "description": "Warning: maximum conductivity exceeded (Servitec)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "ER 29 communication",
   "description": "Warning: network communication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "ER 30 io-module",
   "description": "Fault: expansion module",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "ER 31 eeprom defect.",
   "description": "Fault: EEPROM defective (operating unit)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "ER 32 power low",
   "description": "Fault: undervoltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "ER 33 eeprom adjust.",
   "description": "Fault: calibration parameters (main board)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "ER 34 io-board",
   "description": "Fault: main board",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "ER 35 dig.sens.volt.",
   "description": "Fault: digital sensor supply missing",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "ER 36 ana.sens.volt.",
   "description": "Fault: analog sensor supply missing",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "ER 37 volt. mbv 1",
   "description": "Fault: supply to ball valve 1 missing",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "ER 38 volt. mbv 2",
   "description": "Fault: supply to ball valve 2 missing",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "ER 39 jumper press.",
   "description": "Fault: pressure jumper set wrong",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "ER 40 jumper level",
   "description": "Fault: level jumper set wrong",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "ER 41 battery",
   "description": "Warning: replace battery (operating unit)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "ER 42 bus module",
   "description": "Warning: check bus module",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "ER 81 ext. input 1",
   "description": "Warning: expansion module digital input 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 71,
   "name": "ER 82 ext. input 2",
   "description": "Warning: expansion module digital input 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "ER 83 ext. input 3",
   "description": "Warning: expansion module digital input 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 73,
   "name": "ER 84 ext. input 4",
   "description": "Warning: expansion module digital input 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 74,
   "name": "ER 85 ext. input 5",
   "description": "Warning: expansion module digital input 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 75,
   "name": "ER 86 ext. input 6",
   "description": "Warning: expansion module digital input 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 76,
   "name": "ER 87 ext.output 1",
   "description": "Warning: expansion module digital output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 77,
   "name": "ER 51 mk200-mod. 1",
   "description": "Fault: MK200 module address 1 (CT-MK200 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 78,
   "name": "ER 52 mk200-mod. 2",
   "description": "Fault: MK200 module address 2 (CT-MK200 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "ER 53 mk200-mod. 3",
   "description": "Fault: MK200 module address 3 (CT-MK200 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "ER 54 mk200-mod. 4",
   "description": "Fault: MK200 module address 4 (CT-MK200 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "ER 55 mk200-mod. 5",
   "description": "Fault: MK200 module address 5 (CT-MK200 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "ER 56 mk200-mod. 6",
   "description": "Fault: MK200 module address 6 (CT-MK200 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 83,
   "name": "ER 57 mk200-mod. 7",
   "description": "Fault: MK200 module address 7 (CT-MK200 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "ER 58 mk200-mod. 8",
   "description": "Fault: MK200 module address 8 (CT-MK200 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 85,
   "name": "BI dig. input 5",
   "description": "Digital input 5 (CT-MK200 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 86,
   "name": "BI dig. input 6",
   "description": "Digital input 6 (CT-MK200 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 87,
   "name": "BI dig. input 7",
   "description": "Digital input 7 (CT-MK200 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 88,
   "name": "ER 43 operating pressure",
   "description": "Working range exceeded (Servitec)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 89,
   "name": "ER 44 initialization",
   "description": "Initialisation of Te failed (Servimat)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 90,
   "name": "Mode: 2x2-way-mbv",
   "description": "Servitec 2x2-way ball valve version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 0,
   "name": "AI sys. pressure (mbar)",
   "description": "System pressure",
   "units": "mbar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "AI water level (%)",
   "description": "Vessel level (Variomat, Variomat Giga, Reflexomat, Servimat)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "AI pressure 2 (mbar)",
   "description": "Fill pipe pressure (Servitec)",
   "units": "mbar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "AI position MBV 1 (%)",
   "description": "Motor ball valve 1 position feedback",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "AI position MBV 2 (%)",
   "description": "Motor ball valve 2 position feedback",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Operating hours 1 (h)",
   "description": "Run hours, pump/compressor 1",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Operating hours 2 (h)",
   "description": "Run hours, pump/compressor 2",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Replen. volume (liter)",
   "description": "Total make-up volume",
   "units": "l",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "System type",
   "description": "Unit type",
   "units": "",
   "access": "R",
   "states": "1=Variomat, 2=Variomat Giga, 3=Reflexomat, 4=Servitec, 11=Servimat"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/reflex/control-touch-bacnet-mstp",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
