{
 "manufacturer": "Regin",
 "manufacturer_slug": "regin",
 "model": "Corrigo 5.0 ventilation (AHU) controller",
 "model_slug": "corrigo-5-0-ventilation-controller",
 "aliases": [
  "Corrigo 5.0",
  "Corrigo 5",
  "Corrigo ventilation",
  "Regin Corrigo",
  "BACnet_Corrigo50"
 ],
 "equipment_type": "Air handling unit controller",
 "applies_to": "Regin Corrigo 5.0 ventilation controllers for air handling units (supply/extract fans, heating/cooling sequences, heat recovery).",
 "summary": "Corrigo 5.0 is Regin's pre-programmed ventilation controller. Its EDE file lists 840 objects: run mode and manual/auto selectors for the unit, fans, dampers, pumps and sequences, supply/extract/room setpoints and outdoor compensation curve, fan pressure and flow setpoints, measured temperatures, pressures and flows, about 200 alarm BVs with A/B/C sum alarms, schedules, a holiday calendar and notification classes.",
 "bacnet_transport": [],
 "firmware": "5.0",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Temperature and pressure objects marked \"(configurable)\" in the EDE take the unit set in the controller (for example °C or °F), so no unit is given for them.",
  "Which objects carry values depends on the configured functions (control mode, fan type, sequences, expansion units).",
  "Descriptions are short forms of the EDE descriptions.",
  "The EDE lists the device instance and name as placeholders (@DeviceID / @DeviceName).",
  "The EDE file does not say which BACnet data link (BACnet IP or BACnet MS/TP) the controller uses; check the model data sheet."
 ],
 "source": {
  "title": "Corrigo 5.0 BACnet files (EDE)",
  "doc_number": "BACnet_Corrigo50_EDE",
  "revision_date": "2023-10",
  "url": "https://www.regincontrols.com/globalassets/pimmediafiles/documents/corrigo-5.0-bacnet-files.zip"
 },
 "points": [
  {
   "type": "AV",
   "instance": 30503,
   "name": "Minute",
   "description": "Minute",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30504,
   "name": "Hour",
   "description": "Hour",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30505,
   "name": "WDay",
   "description": "Day of Week (1-7, 1=Monday)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30506,
   "name": "Week",
   "description": "Week number",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30507,
   "name": "Date",
   "description": "Day of month",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30508,
   "name": "Month",
   "description": "Month",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30509,
   "name": "Year",
   "description": "Year",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30760,
   "name": "AirFlowK_22",
   "description": "K-constant for air flow: SAF press",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30761,
   "name": "AirFlowX_22",
   "description": "X-constant for air flow: SAF press",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30762,
   "name": "AirFlowK_23",
   "description": "K-constant for air flow: EAF press",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30763,
   "name": "AirFlowX_23",
   "description": "X-constant for air flow: EAF press",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30764,
   "name": "AirFlowK_24",
   "description": "K-constant for air flow: SAF flow",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30765,
   "name": "AirFlowX_24",
   "description": "X-constant for air flow: SAF flow",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30766,
   "name": "AirFlowK_25",
   "description": "K-constant for air flow: EAF flow",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30767,
   "name": "AirFlowX_25",
   "description": "X-constant for air flow: EAF flow",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30768,
   "name": "AirFlowK_26",
   "description": "K-constant for air flow: Exch SAF press",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30769,
   "name": "AirFlowX_26",
   "description": "X-constant for air flow: Exch SAF press",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30770,
   "name": "AirFlowK_27",
   "description": "K-constant for air flow: Exch EAF press",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30771,
   "name": "AirFlowX_27",
   "description": "X-constant for air flow: Exch EAF press",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30791,
   "name": "SAFManualSetpoint",
   "description": "Man",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30792,
   "name": "SAFManualOutput",
   "description": "Man",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30794,
   "name": "EAFManualSetpoint",
   "description": "Man",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30795,
   "name": "EAFManualOutput",
   "description": "Man",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30798,
   "name": "SeqPumpOutdLimitYx_1",
   "description": "Pump outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30799,
   "name": "SeqPumpOutdLimitYx_2",
   "description": "Pump outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30800,
   "name": "SeqPumpOutdLimitYx_3",
   "description": "Pump outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30801,
   "name": "SeqPumpOutdLimitYx_4",
   "description": "Pump outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30802,
   "name": "SeqPumpOutdLimitYx_5",
   "description": "Pump outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30803,
   "name": "SeqPumpOutdLimitYx_6",
   "description": "Pump outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30804,
   "name": "SeqPumpOutdLimitYx_7",
   "description": "Pump outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30805,
   "name": "SeqPumpOutdLimitYx_8",
   "description": "Pump outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30806,
   "name": "SeqPumpOutdLimitYx_9",
   "description": "Pump outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30807,
   "name": "SeqPumpOutdLimitYx_10",
   "description": "Pump outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30811,
   "name": "SupplySetpoint",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30812,
   "name": "ExtractSetpoint",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30813,
   "name": "SupplySetpointMax",
   "description": "Max limit of supply setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30814,
   "name": "SupplySetpointMin",
   "description": "Min limit of supply setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30815,
   "name": "SupplySetpOffsetLow",
   "description": "Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30816,
   "name": "SupplySetpOffsetHigh",
   "description": "Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30817,
   "name": "Curve1_X1",
   "description": "Outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30818,
   "name": "Curve1_X2",
   "description": "Outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30819,
   "name": "Curve1_X3",
   "description": "Outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30820,
   "name": "Curve1_X4",
   "description": "Outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30821,
   "name": "Curve1_X5",
   "description": "Outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30822,
   "name": "Curve1_X6",
   "description": "Outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30823,
   "name": "Curve1_X7",
   "description": "Outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30824,
   "name": "Curve1_X8",
   "description": "Outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30825,
   "name": "Curve1_Y1",
   "description": "setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30826,
   "name": "Curve1_Y2",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30827,
   "name": "Curve1_Y3",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30828,
   "name": "Curve1_Y4",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30829,
   "name": "Curve1_Y5",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30830,
   "name": "Curve1_Y6",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30831,
   "name": "Curve1_Y7",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30832,
   "name": "Curve1_Y8",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30835,
   "name": "SAFLowSpeedPressure",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30836,
   "name": "SAFNormalSpeedPressure",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30837,
   "name": "SAFHighSpeedPressure",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30838,
   "name": "EAFLowSpeedPressure",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30839,
   "name": "EAFNormalSpeedPressure",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30840,
   "name": "EAFHighSpeedPressure",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30841,
   "name": "SAFLowspeedAirFlow",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30842,
   "name": "SAFNormalspeedAirFlow",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30843,
   "name": "SAFHighspeedAirFlow",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30844,
   "name": "EAFLowspeedAirFlow",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30845,
   "name": "EAFNormalspeedAirFlow",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30846,
   "name": "EAFHighspeedAirFlow",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30847,
   "name": "SAFLowSpeedOutput",
   "description": "Output signal low speed SAF if Freq",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30848,
   "name": "SAFNormalSpeedOutput",
   "description": "Output signal normal speed SAF if Freq",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30849,
   "name": "SAFHighspeedOutput",
   "description": "Output signal high speed SAF if Freq",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30850,
   "name": "EAFLowSpeedOutput",
   "description": "Output signal low speed EAF if Freq",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30851,
   "name": "EAFNormalSpeedOutput",
   "description": "Output signal normal speed EAF if Freq",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30852,
   "name": "EAFHighspeedOutput",
   "description": "Output signal high speed EAF if Freq",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30853,
   "name": "SAFLowSpeedPressOffset",
   "description": "Offset SAF press",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30854,
   "name": "SAFHighSpeedPressOffset",
   "description": "Offset SAF press",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30855,
   "name": "SAFLowSpeedAirFlowOffset",
   "description": "Offset SAF air flow low speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30856,
   "name": "SAFHighSpeedAirFlowOffset",
   "description": "Offset SAF air flow high speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30857,
   "name": "SAFLowSpeedOutputOffset",
   "description": "Offset SAF output low speed",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30858,
   "name": "SAFHighSpeedOutputOffset",
   "description": "Offset SAF output high speed",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30859,
   "name": "EAFLowSpeedPressOffset",
   "description": "Offset EAF press",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30860,
   "name": "EAFHighSpeedPressOffset",
   "description": "Offset EAF press",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30861,
   "name": "EAFLowSpeedAirFlowOffset",
   "description": "Offset EAF air flow low speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30862,
   "name": "EAFHighSpeedAirFlowOffset",
   "description": "Offset EAF air flow high speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30863,
   "name": "EAFLowSpeedOutputOffset",
   "description": "Offset EAF output low speed",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30864,
   "name": "EAFHighSpeedOutputOffset",
   "description": "Offset EAF output high speed",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30866,
   "name": "SAFManSetpFreeCool",
   "description": "SAF setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30867,
   "name": "SAFManOutFreeCool",
   "description": "SAF man",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30869,
   "name": "SAFManSetpFire",
   "description": "SAF setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30870,
   "name": "SAFManOutFire",
   "description": "SAF man",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30872,
   "name": "SAFManSetpSmoke",
   "description": "SAF setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30873,
   "name": "SAFManOutSmoke",
   "description": "SAF man",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30875,
   "name": "SAFManSetpRecirculation",
   "description": "SAF setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30876,
   "name": "SAFManOutRecirculation",
   "description": "SAF man",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30878,
   "name": "EAFManSetpFreeCool",
   "description": "SAF setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30879,
   "name": "EAFManOutFreeCool",
   "description": "EAF man",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30881,
   "name": "EAFManSetpFire",
   "description": "EAF setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30882,
   "name": "EAFManOutFire",
   "description": "EAF man",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30884,
   "name": "EAFManSetpSmoke",
   "description": "EAF setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30885,
   "name": "EAFManOutSmoke",
   "description": "EAF man",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30887,
   "name": "EAFManSetpRecirculation",
   "description": "EAF setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30888,
   "name": "EAFManOutRecirculation",
   "description": "EAF man",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30889,
   "name": "EAFFrequencyFact",
   "description": "Factor for controlling EAF if CAV fan cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30890,
   "name": "ExtractPID_Pband",
   "description": "P-band Extract air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30891,
   "name": "ExtractPID_Itime",
   "description": "I-time Extract air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30892,
   "name": "SAFPID_Pband",
   "description": "P-band press",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30893,
   "name": "SAFAirFlowPID_Pband",
   "description": "P-band flow cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30894,
   "name": "SAFPID_Itime",
   "description": "I-time press",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30895,
   "name": "EAFPID_Pband",
   "description": "P-band press",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30896,
   "name": "EAFAirFlowPID_Pband",
   "description": "P-band flow cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30897,
   "name": "EAFPID_Itime",
   "description": "I-time press",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30898,
   "name": "FrostPID1_PBand",
   "description": "P-band frost mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30899,
   "name": "FrostPID1_ITime",
   "description": "I-time frost mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30900,
   "name": "FrostPID2_Pband",
   "description": "P-band frost mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30901,
   "name": "FrostPID2_ITime",
   "description": "I-time frost mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30902,
   "name": "FrostPID3_Pband",
   "description": "P-band frost mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30903,
   "name": "FrostPID3_ITime",
   "description": "I-time frost mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30904,
   "name": "CO2PID_Pband",
   "description": "P-band CO2 mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30905,
   "name": "CO2PID_Itime",
   "description": "I-time CO2 mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30906,
   "name": "RoomPID_Pband",
   "description": "P-band room air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30907,
   "name": "RoomPID_Itime",
   "description": "I-time room air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30908,
   "name": "DeIcePID_Pband",
   "description": "P-band de-icing",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30909,
   "name": "DeIcePID_Itime",
   "description": "I-time de-icing",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30910,
   "name": "HumidityPID_Pband",
   "description": "P-band humidity cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30911,
   "name": "HumidityPID_Itime",
   "description": "I-time humidity cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30912,
   "name": "ExtraPID_Pband",
   "description": "P-band extra pid cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30913,
   "name": "ExtraPID_Itime",
   "description": "I-time extra pid cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30914,
   "name": "SeqY1PID_Pband",
   "description": "P-band Seq A air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30915,
   "name": "SeqY1PID_ITime",
   "description": "I-time Seq A air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30916,
   "name": "SeqY2PID_Pband",
   "description": "P-band Seq B air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30917,
   "name": "SeqY2PID_ITime",
   "description": "I-time Seq B air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30918,
   "name": "SeqY3PID_Pband",
   "description": "P-band Seq C air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30919,
   "name": "SeqY3PID_ITime",
   "description": "I-time Seq C air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30920,
   "name": "SeqY4PID_Pband",
   "description": "P-band Seq D air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30921,
   "name": "SeqY4PID_ITime",
   "description": "I-time Seq D air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30922,
   "name": "SeqY5PID_Pband",
   "description": "P-band Seq E air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30923,
   "name": "SeqY5PID_ITime",
   "description": "I-time Seq E air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30924,
   "name": "SeqY6PID_Pband",
   "description": "P-band Seq F air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30925,
   "name": "SeqY6PID_ITime",
   "description": "I-time Seq F air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30926,
   "name": "SeqY7PID_Pband",
   "description": "P-band Seq G air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30927,
   "name": "SeqY7PID_ITime",
   "description": "I-time Seq G air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30928,
   "name": "SeqY8PID_Pband",
   "description": "P-band Seq H air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30929,
   "name": "SeqY8PID_ITime",
   "description": "I-time Seq H air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30930,
   "name": "SeqY9PID_Pband",
   "description": "P-band Seq I air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30931,
   "name": "SeqY9PID_ITime",
   "description": "I-time Seq I air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30932,
   "name": "SeqY10PID_Pband",
   "description": "P-band Seq J air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30933,
   "name": "SeqY10PID_ITime",
   "description": "I-time Seq J air cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30935,
   "name": "AOManual_Humidity",
   "description": "Humidification/Dehumidification cont",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30937,
   "name": "AOManual_ExtraController",
   "description": "Extra contr",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30939,
   "name": "AOManual_SequenceY1",
   "description": "Seq.A contr",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30941,
   "name": "AOManual_SequenceY2",
   "description": "Seq.B contr",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30943,
   "name": "AOManual_SequenceY3",
   "description": "Seq.C contr",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30945,
   "name": "AOManual_SequenceY4",
   "description": "Seq.D contr",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30947,
   "name": "AOManual_SequenceY5",
   "description": "Seq.E contr",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30949,
   "name": "AOManual_SequenceY6",
   "description": "Seq.F contr",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30951,
   "name": "AOManual_SequenceY7",
   "description": "Seq.G contr",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30953,
   "name": "AOManual_SequenceY8",
   "description": "Seq.H contr",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30955,
   "name": "AOManual_SequenceY9",
   "description": "Seq.I contr",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30957,
   "name": "AOManual_SequenceY10",
   "description": "Seq.J contr",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30958,
   "name": "FreeCoolDayLimit",
   "description": "Outdoor temperature limit for night free cooling",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30959,
   "name": "FreeCoolHighLimit",
   "description": "If outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30960,
   "name": "FreeCoolLowLimit",
   "description": "If outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30961,
   "name": "FreeCoolRoomLimit",
   "description": "If room temp is lower at night the free cool is stopped",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30962,
   "name": "FreeCoolStartTime",
   "description": "Start time free cool function",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30963,
   "name": "FreeCoolStopTime",
   "description": "Stop time free cool function",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30964,
   "name": "FreeCoolHeatBlockTime",
   "description": "Time in minute to block heat output when start after free cool",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30965,
   "name": "CO2StartLimit",
   "description": "Level to activate CO2 cont",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30966,
   "name": "CO2DemandDiff",
   "description": "Diff",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30967,
   "name": "CO2Setpoint",
   "description": "setp",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30968,
   "name": "CO2MinTime",
   "description": "Min time for CO2 cont",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30969,
   "name": "NeedControl",
   "description": "Enable support control if the unit is shut down",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30970,
   "name": "NeedHeatStart",
   "description": "Room temp for start the unit if intermittent heating cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30971,
   "name": "NeedHeatStop",
   "description": "Room temp for stop the unit if intermittent heating cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30972,
   "name": "NeedCoolStart",
   "description": "Room temp for start the unit if  intermittent cooling cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30973,
   "name": "NeedCoolStop",
   "description": "Room temp for stop the unit if intermittent cooling cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30974,
   "name": "NeedMinTime",
   "description": "Min",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30976,
   "name": "DeIcingSetpoint",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30977,
   "name": "DeIcingHyst",
   "description": "Hyst",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30978,
   "name": "DeIcingMinTime",
   "description": "Min time for de-icing",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30979,
   "name": "DeIcingSAFTempStop",
   "description": "If lower outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30980,
   "name": "HumiditySetpoint",
   "description": "setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30981,
   "name": "HumidityMaxDuct",
   "description": "Max limit humidity duct",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30982,
   "name": "HumidityHyst",
   "description": "Hyst",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30983,
   "name": "HumidityMaxDiff",
   "description": "Max allowed diff",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30984,
   "name": "HumidityStartLimit",
   "description": "Start limit in % to start DO signal",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30985,
   "name": "HumidityStopLimit",
   "description": "Stop limit in % to stop DO signal",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30986,
   "name": "RoomSetP",
   "description": "Room setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30987,
   "name": "FrostProtSPRun",
   "description": "Alarm limit frost prot",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30988,
   "name": "FrostProtSPStop",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30989,
   "name": "FrostProtPGain",
   "description": "P-Gain frost prot",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30990,
   "name": "FrostProtSPRun_1",
   "description": "Alarm limit frost prot",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30991,
   "name": "FrostProtSPStop_1",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30992,
   "name": "FrostProtPGain_1",
   "description": "P-Gain frost prot",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30993,
   "name": "FrostProtSPRun_2",
   "description": "Alarm limit frost prot",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30994,
   "name": "FrostProtSPStop_2",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30995,
   "name": "FrostProtPGain_2",
   "description": "P-Gain frost prot",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30996,
   "name": "ExtraControllerSetP",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31000,
   "name": "AlarmOutput",
   "description": "Alarm output of configured alarm number",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31001,
   "name": "SupplyMaxDiff",
   "description": "Max cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31002,
   "name": "SupplyHighAlarmLimit",
   "description": "High alarm limit supply air temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31003,
   "name": "SupplyLowAlarmLimit",
   "description": "Low alarm limit supply air temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31004,
   "name": "EfficiencyLowLimit",
   "description": "Low efficiency",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31005,
   "name": "RoomHighLimit",
   "description": "High alarm limit room air temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31006,
   "name": "RoomLowLimit",
   "description": "Low alarm limit room air temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31007,
   "name": "ExtractAirTempHigh",
   "description": "High alarm limit Extract air temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31008,
   "name": "ExtractAirTempLow",
   "description": "Low alarm limit Extract air temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31009,
   "name": "SAFMaxDiffPressure",
   "description": "Max cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31010,
   "name": "EAFMaxDiffPressure",
   "description": "Max cont",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31011,
   "name": "RecircSetP",
   "description": "Recirculation setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31013,
   "name": "RecircMaxRoomTemp",
   "description": "If higher room temp when recirc",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31014,
   "name": "RecircFreeCool",
   "description": "Enable the free cool func",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31015,
   "name": "RecircSAFOffset",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31016,
   "name": "RecircEAFOffset",
   "description": "Setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31017,
   "name": "RecircSetPOffset",
   "description": "Offset for recirculation setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31018,
   "name": "FilterAlarmTime",
   "description": "Time in month between filter exchange (Service Alarm)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31019,
   "name": "ExtraSensor1HighLimit",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31020,
   "name": "ExtraSensor2HighLimit",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31021,
   "name": "ExtraSensor3HighLimit",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31022,
   "name": "ExtraSensor4HighLimit",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31023,
   "name": "ExtraSensor5HighLimit",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31024,
   "name": "ExtraSensor1LowLimit",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31025,
   "name": "ExtraSensor2LowLimit",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31026,
   "name": "ExtraSensor3LowLimit",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31027,
   "name": "ExtraSensor4LowLimit",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31028,
   "name": "ExtraSensor5LowLimit",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31029,
   "name": "SelectedSensor1",
   "description": "Select sensor 1 for high low alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31030,
   "name": "SelectedSensor1HighLimit",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31031,
   "name": "SelectedSensor1LowLimit",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31032,
   "name": "SelectedSensor2",
   "description": "Select sensor 2 for high low Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31033,
   "name": "SelectedSensor2HighLimit",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31034,
   "name": "SelectedSensor2LowLimit",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31036,
   "name": "FanComp1X1",
   "description": "Outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31037,
   "name": "FanComp1Y1",
   "description": "Comp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31038,
   "name": "FanComp1X2",
   "description": "Outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31039,
   "name": "FanComp1Y2",
   "description": "Comp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31040,
   "name": "FanComp1X3",
   "description": "Outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31041,
   "name": "FanComp1Y3",
   "description": "Comp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31042,
   "name": "FanComp2X1",
   "description": "Outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31043,
   "name": "FanComp2Y1",
   "description": "Comp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31044,
   "name": "FanComp2X2",
   "description": "Outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31045,
   "name": "FanComp2Y2",
   "description": "Comp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31046,
   "name": "FanComp2X3",
   "description": "Outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31047,
   "name": "FanComp2Y3",
   "description": "Comp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31048,
   "name": "FanComp3X1",
   "description": "Outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31049,
   "name": "FanComp3Y1",
   "description": "Comp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31050,
   "name": "FanComp3X2",
   "description": "Outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31051,
   "name": "FanComp3Y2",
   "description": "Comp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31052,
   "name": "FanComp3X3",
   "description": "Outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31053,
   "name": "FanComp3Y3",
   "description": "Comp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31054,
   "name": "NeutralZone",
   "description": "Neutral zone around supply setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31055,
   "name": "FreeCoolSAFOffset",
   "description": "SAF setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31056,
   "name": "FreeCoolEAFOffset",
   "description": "EAF setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31057,
   "name": "FilterGuard1Limit_X1",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31058,
   "name": "FilterGuard1Limit_Y1",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31059,
   "name": "FilterGuard1Limit_X2",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31060,
   "name": "FilterGuard1Limit_Y2",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31061,
   "name": "FilterGuard2Limit_X1",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31062,
   "name": "FilterGuard2Limit_Y1",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31063,
   "name": "FilterGuard2Limit_X2",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31064,
   "name": "FilterGuard2Limit_Y2",
   "description": "Al",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31065,
   "name": "SummerModeSupplySetpoint",
   "description": "Supply temp setp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31066,
   "name": "SummerModeOutdoortemp",
   "description": "Outd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31071,
   "name": "PowerFactorSupplyAirFan",
   "description": "Power factor supply air fan",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31072,
   "name": "PowerFactorExtractAirFan",
   "description": "Power factor extract air fan",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31073,
   "name": "OutdoorAirTempHigh",
   "description": "Alarm limit high outdoor air temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31074,
   "name": "OutdoorAirTempLow",
   "description": "Alarm limit low outdoor air temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31090,
   "name": "ExtDisp_SetpOffset",
   "description": "Setpoint offset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31091,
   "name": "ExtendedRunTime",
   "description": "Extended operation in minutes when activating digital input (min)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31092,
   "name": "SummerModeExtractSetpoint",
   "description": "Extract air summer setpoint if extract air control",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40250,
   "name": "AI_1",
   "description": "AI1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40251,
   "name": "AI_2",
   "description": "AI2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40252,
   "name": "AI_3",
   "description": "AI3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40253,
   "name": "AI_4",
   "description": "AI4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40254,
   "name": "AI_5",
   "description": "UAI1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40255,
   "name": "AI_6",
   "description": "UAI2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40256,
   "name": "AI_7",
   "description": "UAI3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40257,
   "name": "AI_8",
   "description": "UAI4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40258,
   "name": "AIExp1_1",
   "description": "AI1 Exp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40259,
   "name": "AIExp1_2",
   "description": "AI2 Exp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40260,
   "name": "AIExp1_3",
   "description": "AI3 Exp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40261,
   "name": "AIExp1_4",
   "description": "AI4 Exp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40262,
   "name": "AIExp1_5",
   "description": "UAI1 Exp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40263,
   "name": "AIExp1_6",
   "description": "UAI2 Exp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40264,
   "name": "AIExp1_7",
   "description": "UAI3 Exp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40265,
   "name": "AIExp1_8",
   "description": "UAI3 Exp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40266,
   "name": "AIExp2_1",
   "description": "AI1 Exp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40267,
   "name": "AIExp2_2",
   "description": "AI2 Exp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40268,
   "name": "AIExp2_3",
   "description": "AI3 Exp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40269,
   "name": "AIExp2_4",
   "description": "AI4 Exp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40270,
   "name": "AIExp2_5",
   "description": "UAI1 Exp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40271,
   "name": "AIExp2_6",
   "description": "UAI2 Exp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40272,
   "name": "AIExp2_7",
   "description": "UAI3 Exp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40273,
   "name": "AIExp2_8",
   "description": "UAI3 Exp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40290,
   "name": "AI_OutDoorTemp",
   "description": "Outdoor temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40291,
   "name": "AI_IntakeAirTemp",
   "description": "Intake air temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40292,
   "name": "AI_SupplyAirTemp",
   "description": "Supply air temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40293,
   "name": "AI_ExhaustAirTemp",
   "description": "Exhaust air temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40294,
   "name": "AI_ExtractAirTemp",
   "description": "Extract air temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40295,
   "name": "AI_RoomTemp1",
   "description": "Room temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40296,
   "name": "AI_RoomTemp2",
   "description": "Room temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40297,
   "name": "AI_RoomTemp3",
   "description": "Room temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40298,
   "name": "AI_RoomTemp4",
   "description": "Room temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40299,
   "name": "AI_RoomTemp5",
   "description": "Room temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40300,
   "name": "AI_RoomTemp6",
   "description": "Room temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40301,
   "name": "AI_RoomTemp7",
   "description": "Room temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40302,
   "name": "AI_RoomTemp8",
   "description": "Room temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40303,
   "name": "AI_RoomTemp9",
   "description": "Room temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40304,
   "name": "AI_RoomTemp10",
   "description": "Room temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40305,
   "name": "AI_RoomTemp11",
   "description": "Room temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40306,
   "name": "AI_RoomTemp12",
   "description": "Room temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40307,
   "name": "AI_RoomTemp13",
   "description": "Room temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40308,
   "name": "AI_RoomTemp14",
   "description": "Room temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40309,
   "name": "AI_RoomTemp15",
   "description": "Room temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40310,
   "name": "AI_RoomTemp16",
   "description": "Room temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40311,
   "name": "AI_SAFPressure",
   "description": "Supply air fan press",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40312,
   "name": "AI_EAFPressure",
   "description": "Extract air fan press",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40313,
   "name": "AI_SAFFlow",
   "description": "Supply air fan flow",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40314,
   "name": "AI_EAFFlow",
   "description": "Extract air fan flow",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40315,
   "name": "ExchPressureSAF",
   "description": "Exch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40316,
   "name": "AI_ExchPressureEAF",
   "description": "Exch",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40317,
   "name": "AI_DeIcingTemp",
   "description": "De-icing temp exchanger",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40318,
   "name": "AI_FrostprotTemp1",
   "description": "Frost prot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40319,
   "name": "AI_FrostprotTemp2",
   "description": "Frost prot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40320,
   "name": "AI_FrostprotTemp3",
   "description": "Frost prot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40321,
   "name": "AI_CO2",
   "description": "CO2 (ppm)",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40322,
   "name": "AI_HumidityRoom",
   "description": "Humidity room",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40323,
   "name": "AI_HumidityDuct",
   "description": "Humidity duct",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40324,
   "name": "AI_HumidityOutDoor",
   "description": "Humidity outdoor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40325,
   "name": "AI_ExtraControllerTemp",
   "description": "Extra cont.ler temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40326,
   "name": "AI_ExtSAFControl",
   "description": "Ext",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40327,
   "name": "AI_ExtEAFControl",
   "description": "Ext",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40328,
   "name": "AI_ExtraSensor1",
   "description": "Extra sensor 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40329,
   "name": "AI_ExtraSensor2",
   "description": "Extra sensor 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40330,
   "name": "AI_ExtraSensor3",
   "description": "Extra sensor 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40331,
   "name": "AI_ExtraSensor4",
   "description": "Extra sensor 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40332,
   "name": "AI_ExtraSensor5",
   "description": "Extra sensor 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40333,
   "name": "AI_ExternalSupplySetP",
   "description": "Ext",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40334,
   "name": "AI_ExternalFlowSetP",
   "description": "Ext",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40335,
   "name": "AI_FilterGuard1",
   "description": "Ana",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40336,
   "name": "AI_FilterGuard2",
   "description": "Ana",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40337,
   "name": "AI_EfficiencyTemp",
   "description": "temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40358,
   "name": "RoomTemp",
   "description": "Room temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40359,
   "name": "SAFAirFlow",
   "description": "Counted air flow m3/h supply air",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40360,
   "name": "EAFAirFlow",
   "description": "Counted air flow m3/h extract air",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40361,
   "name": "AI_ExchAirFlowSAF",
   "description": "Counted air flow m3/h over exch, SAF",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40362,
   "name": "ExchAirFlowEAF",
   "description": "Counted air flow m3/h over exch, EAF",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40363,
   "name": "AO_SeqY1",
   "description": "Seq A output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40364,
   "name": "AO_SeqY2",
   "description": "Seq B output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40365,
   "name": "AO_SeqY3",
   "description": "Seq C output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40366,
   "name": "AO_SeqY4",
   "description": "Seq D output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40367,
   "name": "AO_SeqY5",
   "description": "Seq E output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40368,
   "name": "AO_SeqY6",
   "description": "Seq F output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40369,
   "name": "AO_SeqY7",
   "description": "Seq G output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40370,
   "name": "AO_SeqY8",
   "description": "Seq H output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40371,
   "name": "AO_SeqY9",
   "description": "Seq I output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40372,
   "name": "AO_SeqY10",
   "description": "Seq J output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40373,
   "name": "AO_ChangeOver1",
   "description": "Cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40374,
   "name": "AO_ChangeOver2",
   "description": "Cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40375,
   "name": "AO_SAF",
   "description": "Supply air fan cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40376,
   "name": "AO_EAF",
   "description": "Extract air fan cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40377,
   "name": "AO_Humidity",
   "description": "Cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40378,
   "name": "AO_StepController1",
   "description": "Step cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40379,
   "name": "AO_StepController2",
   "description": "Step cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40380,
   "name": "AO_ExtraController",
   "description": "Extra cont.ler",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40381,
   "name": "AO_AISignalOutput",
   "description": "AI Signal output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40402,
   "name": "AO_1",
   "description": "AO1",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40403,
   "name": "AO_2",
   "description": "AO2",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40404,
   "name": "AO_3",
   "description": "AO3",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40405,
   "name": "AO_4",
   "description": "AO4",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40406,
   "name": "AO_5",
   "description": "AO5",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40407,
   "name": "AOExp1_1",
   "description": "AO1 Exp",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40408,
   "name": "AOExp1_2",
   "description": "AO2 Exp",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40409,
   "name": "AOExp1_3",
   "description": "AO3 Exp",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40410,
   "name": "AOExp1_4",
   "description": "AO4 Exp",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40411,
   "name": "AOExp1_5",
   "description": "AO5 Exp",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40412,
   "name": "AOExp2_1",
   "description": "AO1 Exp",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40413,
   "name": "AOExp2_2",
   "description": "AO2 Exp",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40414,
   "name": "AOExp2_3",
   "description": "AO3 Exp",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40415,
   "name": "AOExp2_4",
   "description": "AO4 Exp",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40416,
   "name": "AOExp2_5",
   "description": "AO5 Exp",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40427,
   "name": "Efficiency",
   "description": "Efficiency for exchanger",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40431,
   "name": "ActiveHeatSeqStep",
   "description": "Curr",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40432,
   "name": "ActiveCoolSeqStep",
   "description": "Curr",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40433,
   "name": "ActiveYSeq",
   "description": "Curr",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40434,
   "name": "SAFRunTime",
   "description": "Run",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40435,
   "name": "EAFRunTime",
   "description": "Run",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40436,
   "name": "DeIcingTime",
   "description": "Number of min for ongoing de-icing",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40437,
   "name": "NeedRunTime",
   "description": "No of min in ongoing support heat/cool",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40438,
   "name": "CO2RunTime",
   "description": "No of min support run time CO2",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40439,
   "name": "Y1Seq",
   "description": "Cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40440,
   "name": "Y2Seq",
   "description": "Cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40441,
   "name": "Y3Seq",
   "description": "Cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40442,
   "name": "Y4Seq",
   "description": "Cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40443,
   "name": "Y5Seq",
   "description": "Cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40444,
   "name": "Y6Seq",
   "description": "Cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40445,
   "name": "Y7Seq",
   "description": "Cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40446,
   "name": "Y8Seq",
   "description": "Cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40447,
   "name": "Y9Seq",
   "description": "Cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40448,
   "name": "Y10Seq",
   "description": "Cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40449,
   "name": "SAF",
   "description": "Cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40450,
   "name": "EAF",
   "description": "Cont",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40453,
   "name": "CompLowSpeedSAF",
   "description": "Total comp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40454,
   "name": "CompNormalSpeedSAF",
   "description": "Total comp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40455,
   "name": "CompHighSpeedSAF",
   "description": "Total comp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40456,
   "name": "CompLowSpeedEAF",
   "description": "Total comp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40457,
   "name": "CompNormalSpeedEAF",
   "description": "Total comp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40458,
   "name": "CompHighSpeedEAF",
   "description": "Total comp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40459,
   "name": "AlarmACount",
   "description": "No of A alarms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40460,
   "name": "AlarmBCount",
   "description": "No of B alarms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40461,
   "name": "AlarmCCount",
   "description": "No of C alarms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40462,
   "name": "SumAlarm1Count",
   "description": "No of SumAlarm1 alarms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40463,
   "name": "SumAlarm2Count",
   "description": "No of SumAlarm2 alarms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40464,
   "name": "SupplyPID_SetP",
   "description": "Calc",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40465,
   "name": "SAFPID_SetP",
   "description": "Actual setp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40466,
   "name": "EAFPID_SetP",
   "description": "Actual setp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40467,
   "name": "FrostPID1_Output",
   "description": "Frost prot",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40468,
   "name": "FrostPID2_Output",
   "description": "Frost prot",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40469,
   "name": "FrostPID3_Output",
   "description": "Frost prot",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40470,
   "name": "CO2PID_Output",
   "description": "CO2 cont.ler output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40471,
   "name": "DeIcePID_Output",
   "description": "De-icing cont.ler output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40472,
   "name": "HumidityPID_Output",
   "description": "Hum",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40473,
   "name": "SFP",
   "description": "Actual SFP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40474,
   "name": "SFPDay",
   "description": "Day aver",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40475,
   "name": "SFPMonth",
   "description": "Month aver",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40476,
   "name": "MotSpHzSAF_1",
   "description": "SAF Mot sp",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40477,
   "name": "MotSpHzSAF_2",
   "description": "SAF Mot sp",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40478,
   "name": "MotSpHzSAF_3",
   "description": "SAF Mot sp",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40479,
   "name": "MotSpHzSAF_4",
   "description": "SAF Mot sp",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40480,
   "name": "MotSpHzSAF_5",
   "description": "SAF Mot sp",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40481,
   "name": "MotSpHzEAF_1",
   "description": "EAF Mot sp",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40482,
   "name": "MotSpHzEAF_2",
   "description": "EAF Mot sp",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40483,
   "name": "MotSpHzEAF_3",
   "description": "EAF Mot sp",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40484,
   "name": "MotSpHzEAF_4",
   "description": "EAF Mot sp",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40485,
   "name": "MotSpHzEAF_5",
   "description": "EAF Mot sp",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40486,
   "name": "MotSpRpmSAF_1",
   "description": "SAF Mot sp",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40487,
   "name": "MotSpRpmSAF_2",
   "description": "SAF Mot sp",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40488,
   "name": "MotSpRpmSAF_3",
   "description": "SAF Mot sp",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40489,
   "name": "MotSpRpmSAF_4",
   "description": "SAF Mot sp",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40490,
   "name": "MotSpRpmSAF_5",
   "description": "SAF Mot sp",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40491,
   "name": "MotSpRpmEAF_1",
   "description": "EAF Mot sp",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40492,
   "name": "MotSpRpmEAF_2",
   "description": "EAF Mot sp",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40493,
   "name": "MotSpRpmEAF_3",
   "description": "EAF Mot sp",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40494,
   "name": "MotSpRpmEAF_4",
   "description": "EAF Mot sp",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40495,
   "name": "MotSpRpmEAF_5",
   "description": "EAF Mot sp",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40496,
   "name": "MotCurrSAF_1",
   "description": "SAF Mot curr",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40497,
   "name": "MotCurrSAF_2",
   "description": "SAF Mot curr",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40498,
   "name": "MotCurrSAF_3",
   "description": "SAF Mot curr",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40499,
   "name": "MotCurrSAF_4",
   "description": "SAF Mot curr",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40500,
   "name": "MotCurrSAF_5",
   "description": "SAF Mot curr",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40501,
   "name": "MotCurrEAF_1",
   "description": "EAF Mot curr",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40502,
   "name": "MotCurrEAF_2",
   "description": "EAF Mot curr",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40503,
   "name": "MotCurrEAF_3",
   "description": "EAF Mot curr",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40504,
   "name": "MotCurrEAF_4",
   "description": "EAF Mot curr",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40505,
   "name": "MotCurrEAF_5",
   "description": "EAF Mot curr",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40506,
   "name": "MotPowSAF_1",
   "description": "SAF Mot power",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40507,
   "name": "MotPowSAF_2",
   "description": "SAF Mot power",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40508,
   "name": "MotPowSAF_3",
   "description": "SAF Mot power",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40509,
   "name": "MotPowSAF_4",
   "description": "SAF Mot power",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40510,
   "name": "MotPowSAF_5",
   "description": "SAF Mot power",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40511,
   "name": "MotPowEAF_1",
   "description": "EAF Mot power",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40512,
   "name": "MotPowEAF_2",
   "description": "EAF Mot power",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40513,
   "name": "MotPowEAF_3",
   "description": "EAF Mot power",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40514,
   "name": "MotPowEAF_4",
   "description": "EAF Mot power",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40515,
   "name": "MotPowEAF_5",
   "description": "EAF Mot power",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40516,
   "name": "ActFaultSAF_1",
   "description": "SAF fault (bit masked)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40517,
   "name": "ActFaultSAF_2",
   "description": "SAF fault (bit masked)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40518,
   "name": "ActFaultSAF_3",
   "description": "SAF fault (bit masked)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40519,
   "name": "ActFaultSAF_4",
   "description": "SAF fault (bit masked)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40520,
   "name": "ActFaultSAF_5",
   "description": "SAF fault (bit masked)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40521,
   "name": "ActFaultEAF_1",
   "description": "EAF fault (bit masked)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40522,
   "name": "ActFaultEAF_2",
   "description": "EAF fault (bit masked)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40523,
   "name": "ActFaultEAF_3",
   "description": "EAF fault (bit masked)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40524,
   "name": "ActFaultEAF_4",
   "description": "EAF fault (bit masked)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40525,
   "name": "ActFaultEAF_5",
   "description": "EAF fault (bit masked)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40526,
   "name": "ActualSpeedSAF_1",
   "description": "SAF Act",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40527,
   "name": "ActualSpeedSAF_2",
   "description": "SAF Act",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40528,
   "name": "ActualSpeedSAF_3",
   "description": "SAF Act",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40529,
   "name": "ActualSpeedSAF_4",
   "description": "SAF Act",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40530,
   "name": "ActualSpeedSAF_5",
   "description": "SAF Act",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40531,
   "name": "ActualSpeedEAF_1",
   "description": "EAF Act",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40532,
   "name": "ActualSpeedEAF_2",
   "description": "EAF Act",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40533,
   "name": "ActualSpeedEAF_3",
   "description": "EAF Act",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40534,
   "name": "ActualSpeedEAF_4",
   "description": "EAF Act",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40535,
   "name": "ActualSpeedEAF_5",
   "description": "EAF Act",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40536,
   "name": "AccumPowSAF_1",
   "description": "SAF Accum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40537,
   "name": "AccumPowSAF_2",
   "description": "SAF Accum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40538,
   "name": "AccumPowSAF_3",
   "description": "SAF Accum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40539,
   "name": "AccumPowSAF_4",
   "description": "SAF Accum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40540,
   "name": "AccumPowSAF_5",
   "description": "SAF Accum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40541,
   "name": "AccumPowEAF_1",
   "description": "EAF Accum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40542,
   "name": "AccumPowEAF_2",
   "description": "EAF Accum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40543,
   "name": "AccumPowEAF_3",
   "description": "EAF Accum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40544,
   "name": "AccumPowEAF_4",
   "description": "EAF Accum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40545,
   "name": "AccumPowEAF_5",
   "description": "EAF Accum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40546,
   "name": "VVXFault",
   "description": "VVX Fault (bit masked)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40547,
   "name": "DampActPos_1",
   "description": "Damper act",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40548,
   "name": "DampActPos_2",
   "description": "Damper act",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40549,
   "name": "DampActPos_3",
   "description": "Damper act",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40550,
   "name": "DampActPos_4",
   "description": "Damper act",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40551,
   "name": "DampActPos_5",
   "description": "Damper act",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40552,
   "name": "DampFault_1",
   "description": "Damper fault (bit masked)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40553,
   "name": "DampFault_2",
   "description": "Damper fault (bit masked)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40554,
   "name": "DampFault_3",
   "description": "Damper fault (bit masked)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40555,
   "name": "DampFault_4",
   "description": "Damper fault (bit masked)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40556,
   "name": "DampFault_5",
   "description": "Damper fault (bit masked)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40557,
   "name": "EnergyFanDay_0",
   "description": "Sum of today and last 7 days total energy (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40559,
   "name": "EnergyFanDay_1",
   "description": "Sum of today and last 7 days total energy (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40561,
   "name": "EnergyFanDay_2",
   "description": "Sum of today and last 7 days total energy (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40563,
   "name": "EnergyFanDay_3",
   "description": "Sum of today and last 7 days total energy (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40565,
   "name": "EnergyFanDay_4",
   "description": "Sum of today and last 7 days total energy (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40567,
   "name": "EnergyFanDay_5",
   "description": "Sum of today and last 7 days total energy (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40569,
   "name": "EnergyFanDay_6",
   "description": "Sum of today and last 7 days total energy (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40571,
   "name": "EnergyFanDay_7",
   "description": "Sum of today and last 7 days total energy (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40573,
   "name": "EnergyFanMonth_1",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40575,
   "name": "EnergyFanMonth_2",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40577,
   "name": "EnergyFanMonth_3",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40579,
   "name": "EnergyFanMonth_4",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40581,
   "name": "EnergyFanMonth_5",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40583,
   "name": "EnergyFanMonth_6",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40585,
   "name": "EnergyFanMonth_7",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40587,
   "name": "EnergyFanMonth_8",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40589,
   "name": "EnergyFanMonth_9",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40591,
   "name": "EnergyFanMonth_10",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40593,
   "name": "EnergyFanMonth_11",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40595,
   "name": "EnergyFanMonth_12",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40597,
   "name": "EnergyFanMonth_13",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40599,
   "name": "EnergyFanMonth_14",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40601,
   "name": "EnergyFanMonth_15",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40603,
   "name": "EnergyFanMonth_16",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40605,
   "name": "EnergyFanMonth_17",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40607,
   "name": "EnergyFanMonth_18",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40609,
   "name": "EnergyFanMonth_19",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40611,
   "name": "EnergyFanMonth_20",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40613,
   "name": "EnergyFanMonth_21",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40615,
   "name": "EnergyFanMonth_22",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40617,
   "name": "EnergyFanMonth_23",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40619,
   "name": "EnergyFanMonth_24",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40621,
   "name": "EnergyFanMonth_25",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40623,
   "name": "EnergyFanMonth_26",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40625,
   "name": "EnergyFanMonth_27",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40627,
   "name": "EnergyFanMonth_28",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40629,
   "name": "EnergyFanMonth_29",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40631,
   "name": "EnergyFanMonth_30",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40633,
   "name": "EnergyFanMonth_31",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40635,
   "name": "EnergyFanMonth_32",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40637,
   "name": "EnergyFanMonth_33",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40639,
   "name": "EnergyFanMonth_34",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40641,
   "name": "EnergyFanMonth_35",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40643,
   "name": "EnergyFanMonth_36",
   "description": "Sum of month total energy used (kWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40645,
   "name": "EnergyFanYear_0",
   "description": "Sum of year total energu used (MWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40647,
   "name": "EnergyFanYear_1",
   "description": "Sum of year total energu used (MWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40649,
   "name": "EnergyFanYear_2",
   "description": "Sum of year total energu used (MWh)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40651,
   "name": "EnergyFanPwr",
   "description": "Current fans total power (kW)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10000,
   "name": "AlaAcknowAll",
   "description": "Command to acknowledge all alarms",
   "units": "",
   "access": "W",
   "states": "0=NORMAL, 1=ACKNOWLEDGE"
  },
  {
   "type": "BV",
   "instance": 10001,
   "name": "FilterAlarmReset",
   "description": "Resets the filter alarm counter",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20000,
   "name": "TC_FanLowSpeedActual",
   "description": "TC low speed",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20001,
   "name": "TC_FanNormalSpeedActual",
   "description": "TC normal speed",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20002,
   "name": "TC_FanHighSpeedActual",
   "description": "TC high speed",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20003,
   "name": "TC_Extra1Actual",
   "description": "TC timer 1",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20004,
   "name": "TC_Extra2Actual",
   "description": "TC timer 2",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20005,
   "name": "TC_Extra3Actual",
   "description": "TC timer 3",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20006,
   "name": "TC_Extra4Actual",
   "description": "TC timer 4",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20007,
   "name": "SumAlarm",
   "description": "Sumalarm",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20008,
   "name": "SumAlarmA",
   "description": "A-alarm",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20009,
   "name": "SumAlarmB",
   "description": "B-alarm",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20010,
   "name": "SumAlarmC",
   "description": "C-alarm",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20011,
   "name": "Malf_SAF1",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20012,
   "name": "Malf_SAF2",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20013,
   "name": "Malf_SAF3",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20014,
   "name": "Malf_SAF4",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20015,
   "name": "Malf_SAF5",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20016,
   "name": "Malf_EAF1",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20017,
   "name": "Malf_EAF2",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20018,
   "name": "Malf_EAF3",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20019,
   "name": "Malf_EAF4",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20020,
   "name": "Malf_EAF5",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20021,
   "name": "Ala_freq_conv_SAF1",
   "description": "Alarm freq",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20022,
   "name": "Ala_freq_conv_SAF2",
   "description": "Alarm freq",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20023,
   "name": "Ala_freq_conv_SAF3",
   "description": "Alarm freq",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20024,
   "name": "Ala_freq_conv_SAF4",
   "description": "Alarm freq",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20025,
   "name": "Ala_freq_conv_SAF5",
   "description": "Alarm freq",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20026,
   "name": "Ala_freq_conv_EAF1",
   "description": "Alarm freq",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20027,
   "name": "Ala_freq_conv_EAF2",
   "description": "Alarm freq",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20028,
   "name": "Ala_freq_conv_EAF3",
   "description": "Alarm freq",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20029,
   "name": "Ala_freq_conv_EAF4",
   "description": "Alarm freq",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20030,
   "name": "Ala_freq_conv_EAF5",
   "description": "Alarm freq",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20031,
   "name": "Warn_freq_conv_SAF1",
   "description": "Warn",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20032,
   "name": "Warn_freq_conv_SAF2",
   "description": "Warn",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20033,
   "name": "Warn_freq_conv_SAF3",
   "description": "Warn",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20034,
   "name": "Warn_freq_conv_SAF4",
   "description": "Warn",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20035,
   "name": "Warn_freq_conv_SAF5",
   "description": "Warn",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20036,
   "name": "Warn_freq_conv_EAF1",
   "description": "Warn",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20037,
   "name": "Warn_freq_conv_EAF2",
   "description": "Warn",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20038,
   "name": "Warn_freq_conv_EAF3",
   "description": "Warn",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20039,
   "name": "Warn_freq_conv_EAF4",
   "description": "Warn",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20040,
   "name": "Warn_freq_conv_EAF5",
   "description": "Warn",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20041,
   "name": "ExternaloperationSAF",
   "description": "External operation SAF",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20042,
   "name": "ExternaloperationEAF",
   "description": "External operation EAF",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20043,
   "name": "MotorCont1extOperation",
   "description": "Motor cont",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20044,
   "name": "MotorCont2extOperation",
   "description": "Motor cont",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20045,
   "name": "Malf_pumpheater",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20046,
   "name": "Malf_pumpcooler",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20047,
   "name": "Malf_pumpexchanger",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20048,
   "name": "Malf_firedamper",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20049,
   "name": "Malf_damper",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20050,
   "name": "Malf_motorcont_1",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20051,
   "name": "Malf_motorcont_2",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20052,
   "name": "FireDamperExStop",
   "description": "Fire damper exercise stop",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20053,
   "name": "Malf_pumpseq_1",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20054,
   "name": "Malf_pumpseq_2",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20055,
   "name": "Malf_pumpseq_3",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20056,
   "name": "Malf_pumpseq_4",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20057,
   "name": "Malf_pumpseq_5",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20058,
   "name": "Malf_pumpseq_6",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20059,
   "name": "Malf_pumpseq_7",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20060,
   "name": "Malf_pumpseq_8",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20061,
   "name": "Malf_pumpseq_9",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20062,
   "name": "Malf_pumpseq_10",
   "description": "Malf",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20063,
   "name": "Filterguard1",
   "description": "Filter guard 1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20064,
   "name": "Filterguard2",
   "description": "Filter guard 2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20065,
   "name": "Flowguard",
   "description": "Flow guard",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20066,
   "name": "Externalfrostguard",
   "description": "External frost guard",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20067,
   "name": "DeicingpressGuard",
   "description": "Deicing press",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20068,
   "name": "Firealarm",
   "description": "Fire alarm",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20069,
   "name": "Smokedetectoralarm",
   "description": "Smoke detector alarm",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20070,
   "name": "Ext_switch",
   "description": "Ext",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20071,
   "name": "Ext_alarm",
   "description": "Ext",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20072,
   "name": "Servicestop",
   "description": "Service stop",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20073,
   "name": "Elec_heatingisoverheated",
   "description": "Elec",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20074,
   "name": "Frostrisk",
   "description": "Frost risk",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20075,
   "name": "Lowefficiency",
   "description": "Low efficiency",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20076,
   "name": "Analoguedeicing",
   "description": "Analogue deicing",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20077,
   "name": "Rotationguardexchanger",
   "description": "Rotation guard exchanger",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20078,
   "name": "Ex_alarm1",
   "description": "Extra alarm 1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20079,
   "name": "Ex_alarm2",
   "description": "Extra alarm 2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20080,
   "name": "Ex_alarm3",
   "description": "Extra alarm 3",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20081,
   "name": "Ex_alarm4",
   "description": "Extra alarm 4",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20082,
   "name": "Ex_alarm5",
   "description": "Extra alarm 5",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20083,
   "name": "Ex_alarm6",
   "description": "Extra alarm 6",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20084,
   "name": "Ex_alarm7",
   "description": "Extra alarm 7",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20085,
   "name": "Ex_alarm8",
   "description": "Extra alarm 8",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20086,
   "name": "Ex_alarm9",
   "description": "Extra alarm 9",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20087,
   "name": "Ex_alarm10",
   "description": "Extra alarm 10",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20088,
   "name": "Internalbatteryerror",
   "description": "Internal battery error",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20089,
   "name": "Timeforservice",
   "description": "Time for service",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20090,
   "name": "Restartblockedafterpoweron",
   "description": "Restart blocked after power on",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20091,
   "name": "SupplyairtempcontError",
   "description": "Supply air temp cont",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20092,
   "name": "SAFcontError",
   "description": "SAF cont",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20093,
   "name": "EAFcontError",
   "description": "EAF cont",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20094,
   "name": "HumiditycontError",
   "description": "Humidity cont",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20095,
   "name": "ExtraControllercontollError",
   "description": "Extra cont.ler cont",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20096,
   "name": "Highsupplyairtemp",
   "description": "High supply air temp",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20097,
   "name": "Lowsupplyairtemp",
   "description": "Low supply air temp",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20119,
   "name": "Hightempsel_sensor1",
   "description": "High temp sel",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20120,
   "name": "Lowtempsel_sensor1",
   "description": "Low temp sel",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20121,
   "name": "Hightempsel_sensor2",
   "description": "High temp sel",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20122,
   "name": "Lowtempsel_sensor2",
   "description": "Low temp sel",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20123,
   "name": "ManCont_airunit",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20124,
   "name": "ManCont_supplyair",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20125,
   "name": "ManCont_SAF",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20126,
   "name": "ManCont_EAF",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20127,
   "name": "ManCont_heater",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20128,
   "name": "ManCont_exchanger",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20129,
   "name": "ManCont_cooler",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20130,
   "name": "ManCont_damper",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20131,
   "name": "ManCont_heaterpump",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20132,
   "name": "ManCont_exchangerpump",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20133,
   "name": "ManCont_coolerpump",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20134,
   "name": "ManCont_recirculationairdamper",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20135,
   "name": "ManCont_freshairdamper",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20136,
   "name": "ManCont_exhaustairdamper",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20137,
   "name": "ManCont_firedamper",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20138,
   "name": "ManCont_seq_1",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20139,
   "name": "ManCont_seq_2",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20140,
   "name": "ManCont_seq_3",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20141,
   "name": "ManCont_seq_4",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20142,
   "name": "ManCont_seq_5",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20143,
   "name": "ManCont_seq_6",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20144,
   "name": "ManCont_seq_7",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20145,
   "name": "ManCont_seq_8",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20146,
   "name": "ManCont_seq_9",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20147,
   "name": "ManCont_seq_10",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20148,
   "name": "OutputinManCont_",
   "description": "Output in Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20149,
   "name": "InputinManCont_",
   "description": "Input in Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20150,
   "name": "ManCont_extracont_ler",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20151,
   "name": "ManCont_motorcont_1",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20152,
   "name": "ManCont_motorcont_2",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20153,
   "name": "ManCont_pretreatment",
   "description": "Man",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20202,
   "name": "CommErrorDevice",
   "description": "Fault communication device",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20203,
   "name": "MalfunctionExtraController",
   "description": "Malfunction Extra Controller",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20204,
   "name": "InternalError",
   "description": "Internal error",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20261,
   "name": "DI_1",
   "description": "DI1",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20262,
   "name": "DI_2",
   "description": "DI2",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20263,
   "name": "DI_3",
   "description": "DI3",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20264,
   "name": "DI_4",
   "description": "DI4",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20265,
   "name": "DI_5",
   "description": "DI5",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20266,
   "name": "DI_6",
   "description": "DI6",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20267,
   "name": "DI_7",
   "description": "DI7",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20268,
   "name": "DI_8",
   "description": "DI8",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20269,
   "name": "DI_9",
   "description": "UDI1",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20270,
   "name": "DI_10",
   "description": "UDI2",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20271,
   "name": "DI_11",
   "description": "UDI3",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20272,
   "name": "DI_12",
   "description": "UDI4",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20273,
   "name": "DIExp1_1",
   "description": "DI1 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20274,
   "name": "DIExp1_2",
   "description": "DI2 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20275,
   "name": "DIExp1_3",
   "description": "DI3 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20276,
   "name": "DIExp1_4",
   "description": "DI4 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20277,
   "name": "DIExp1_5",
   "description": "DI5 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20278,
   "name": "DIExp1_6",
   "description": "DI6 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20279,
   "name": "DIExp1_7",
   "description": "DI7 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20280,
   "name": "DIExp1_8",
   "description": "DI8 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20281,
   "name": "DIExp1_9",
   "description": "UDI1 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20282,
   "name": "DIExp1_10",
   "description": "UDI2 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20283,
   "name": "DIExp1_11",
   "description": "UDI3 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20284,
   "name": "DIExp1_12",
   "description": "UDI4 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20285,
   "name": "DIExp2_1",
   "description": "DI1 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20286,
   "name": "DIExp2_2",
   "description": "DI2 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20287,
   "name": "DIExp2_3",
   "description": "DI3 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20288,
   "name": "DIExp2_4",
   "description": "DI4 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20289,
   "name": "DIExp2_5",
   "description": "DI5 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20290,
   "name": "DIExp2_6",
   "description": "DI6 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20291,
   "name": "DIExp2_7",
   "description": "DI7 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20292,
   "name": "DIExp2_8",
   "description": "DI8 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20293,
   "name": "DIExp2_9",
   "description": "UDI1 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20294,
   "name": "DIExp2_10",
   "description": "UDI2 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20295,
   "name": "DIExp2_11",
   "description": "UDI3 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20296,
   "name": "DIExp2_12",
   "description": "UDI4 exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20321,
   "name": "DO_SeqPumpY1",
   "description": "Start sig",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20322,
   "name": "DO_SeqPumpY2",
   "description": "Start sig",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20323,
   "name": "DO_SeqPumpY3",
   "description": "Start sig",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20324,
   "name": "DO_SeqPumpY4",
   "description": "Start sig",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20325,
   "name": "DO_SeqPumpY5",
   "description": "Start sig",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20326,
   "name": "DO_SeqPumpY6",
   "description": "Start sig",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20327,
   "name": "DO_SeqPumpY7",
   "description": "Start sig",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20328,
   "name": "DO_SeqPumpY8",
   "description": "Start sig",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20329,
   "name": "DO_SeqPumpY9",
   "description": "Start sig",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20330,
   "name": "DO_SeqPumpY10",
   "description": "Start sig",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20331,
   "name": "DO_SAFStart",
   "description": "Start sig",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20332,
   "name": "DO_EAFStart",
   "description": "Start sig",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20333,
   "name": "DO_1",
   "description": "DO1",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20334,
   "name": "DO_2",
   "description": "DO2",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20335,
   "name": "DO_3",
   "description": "DO3",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20336,
   "name": "DO_4",
   "description": "DO4",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20337,
   "name": "DO_5",
   "description": "DO5",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20338,
   "name": "DO_6",
   "description": "DO6",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20339,
   "name": "DO_7",
   "description": "DO7",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20340,
   "name": "DOExp1_1",
   "description": "DO1 Exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20341,
   "name": "DOExp1_2",
   "description": "DO2 Exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20342,
   "name": "DOExp1_3",
   "description": "DO3 Exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20343,
   "name": "DOExp1_4",
   "description": "DO4 Exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20344,
   "name": "DOExp1_5",
   "description": "DO5 Exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20345,
   "name": "DOExp1_6",
   "description": "DO6 Exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20346,
   "name": "DOExp1_7",
   "description": "DO7 Exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20347,
   "name": "DOExp2_1",
   "description": "DO1 Exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20348,
   "name": "DOExp2_2",
   "description": "DO2 Exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20349,
   "name": "DOExp2_3",
   "description": "DO3 Exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20350,
   "name": "DOExp2_4",
   "description": "DO4 Exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20351,
   "name": "DOExp2_5",
   "description": "DO5 Exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20352,
   "name": "DOExp2_6",
   "description": "DO6 Exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20353,
   "name": "DOExp2_7",
   "description": "DO7 Exp",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20368,
   "name": "NeedHeatActive",
   "description": "Support heating",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20369,
   "name": "NeedCoolActive",
   "description": "Support cooling",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20370,
   "name": "DemandCO2Active",
   "description": "Support CO2",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20371,
   "name": "RecirculationRunActive",
   "description": "Recycle run",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20372,
   "name": "DeIcingActive",
   "description": "De-icing",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "CAL",
   "instance": 1,
   "name": "HolidayPlan",
   "description": "The holiday plan for time channels",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 1,
   "name": "AlarmClassA",
   "description": "Notification class for alarms of class A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 2,
   "name": "AlarmClassB",
   "description": "Notification class for alarms of class B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 3,
   "name": "AlarmClassC",
   "description": "Notification class for events of class C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 1,
   "name": "TC_FanLowSpeed",
   "description": "The start/stop times for Fan low speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 2,
   "name": "TC_FanNormalSpeed",
   "description": "The start/stop times for Fan normal speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 3,
   "name": "TC_FanHighSpeed",
   "description": "The start/stop times for Fan high speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 4,
   "name": "TC_Extra1",
   "description": "The start/stop times for extra time channel 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 5,
   "name": "TC_Extra2",
   "description": "The start/stop times for extra time channel 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 6,
   "name": "TC_Extra3",
   "description": "The start/stop times for extra time channel 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 7,
   "name": "TC_Extra4",
   "description": "The start/stop times for extra time channel 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 30496,
   "name": "TC_FanLowSpeed_Status",
   "description": "Manual/Auto Low Speed time channel",
   "units": "",
   "access": "W",
   "states": "1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto"
  },
  {
   "type": "MV",
   "instance": 30497,
   "name": "TC_FanNormalSpeed_Status",
   "description": "Man/Auto Normal Speed time channel",
   "units": "",
   "access": "W",
   "states": "1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto"
  },
  {
   "type": "MV",
   "instance": 30498,
   "name": "TC_FanHighSpeed_Status",
   "description": "Man/Auto High Speed time channel",
   "units": "",
   "access": "W",
   "states": "1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto"
  },
  {
   "type": "MV",
   "instance": 30499,
   "name": "TC_Extra1_Status",
   "description": "Man/Auto Timer 1",
   "units": "",
   "access": "W",
   "states": "1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto"
  },
  {
   "type": "MV",
   "instance": 30500,
   "name": "TC_Extra2_Status",
   "description": "Man/Auto Timer 2",
   "units": "",
   "access": "W",
   "states": "1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto"
  },
  {
   "type": "MV",
   "instance": 30501,
   "name": "TC_Extra3_Status",
   "description": "Man/Auto Timer 3",
   "units": "",
   "access": "W",
   "states": "1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto"
  },
  {
   "type": "MV",
   "instance": 30502,
   "name": "TC_Extra4_Status",
   "description": "Man/Auto Timer 4",
   "units": "",
   "access": "W",
   "states": "1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto"
  },
  {
   "type": "MV",
   "instance": 30772,
   "name": "DOSelect_SeqPumpY1",
   "description": "Run mode pump seq A",
   "units": "",
   "access": "W",
   "states": "1=Man off, 2=Man on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30773,
   "name": "DOSelect_SeqPumpY2",
   "description": "Run mode pump seq B",
   "units": "",
   "access": "W",
   "states": "1=Man off, 2=Man on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30774,
   "name": "DOSelect_SeqPumpY3",
   "description": "Run mode pump seq C",
   "units": "",
   "access": "W",
   "states": "1=Man off, 2=Man on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30775,
   "name": "DOSelect_SeqPumpY4",
   "description": "Run mode pump seq D",
   "units": "",
   "access": "W",
   "states": "1=Man off, 2=Man on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30776,
   "name": "DOSelect_SeqPumpY5",
   "description": "Run mode pump seq E",
   "units": "",
   "access": "W",
   "states": "1=Man off, 2=Man on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30777,
   "name": "DOSelect_SeqPumpY6",
   "description": "Run mode pump seq F",
   "units": "",
   "access": "W",
   "states": "1=Man off, 2=Man on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30778,
   "name": "DOSelect_SeqPumpY7",
   "description": "Run mode pump seq G",
   "units": "",
   "access": "W",
   "states": "1=Man off, 2=Man on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30779,
   "name": "DOSelect_SeqPumpY8",
   "description": "Run mode pump seq H",
   "units": "",
   "access": "W",
   "states": "1=Man off, 2=Man on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30780,
   "name": "DOSelect_SeqPumpY9",
   "description": "Run mode pump seq I",
   "units": "",
   "access": "W",
   "states": "1=Man off, 2=Man on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30781,
   "name": "DOSelect_SeqPumpY10",
   "description": "Run mode pump seq J",
   "units": "",
   "access": "W",
   "states": "1=Man off, 2=Man on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30782,
   "name": "DOSelect_RecirculationAirDamper",
   "description": "Run mode recirc",
   "units": "",
   "access": "W",
   "states": "1=Close, 2=Open, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30783,
   "name": "DOSelect_OutdoorAirDamper",
   "description": "Run mode fresh air damper",
   "units": "",
   "access": "W",
   "states": "1=Close, 2=Open, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30784,
   "name": "DOSelect_ExhaustAirDamper",
   "description": "Run mode exhaust air",
   "units": "",
   "access": "W",
   "states": "1=Close, 2=Open, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30785,
   "name": "DOSelect_HumidityStart",
   "description": "Run mode humidity start signal",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=On, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30786,
   "name": "DOSelect_ChangeOver1",
   "description": "Select changeOver External",
   "units": "",
   "access": "W",
   "states": "1=Heating, 2=Cooling, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30787,
   "name": "DOSelect_ChangeOver2",
   "description": "Select changeOver External",
   "units": "",
   "access": "W",
   "states": "1=Heating, 2=Cooling, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30788,
   "name": "AirUnitAutoMode",
   "description": "Running mode air unit",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=Manual, 3=AUTO, 4=Low speed, 5=Normal speed, 6=High speed"
  },
  {
   "type": "MV",
   "instance": 30789,
   "name": "AirUnitManual",
   "description": "Man",
   "units": "",
   "access": "W",
   "states": "1=Stop, 2=Starting up, 3=Low speed run, 4=Normal speed run, 5=High speed run, 6=Heat support run, 7=Cool support run, 8=CO2 Run, 9=Free cool run, 10=Fan stop run, 11=Fire run, 12=Smoke run, 13=Recirculation run,DeIcing run"
  },
  {
   "type": "MV",
   "instance": 30790,
   "name": "SAFAutoMode",
   "description": "Running mode SAF",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=Manual output, 3=AUTO, 4=Manual setpoint, 5=Low speed, 6=Normal speed, 7=High speed"
  },
  {
   "type": "MV",
   "instance": 30793,
   "name": "EAFAutoMode",
   "description": "Running mode EAF",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=Manual output, 3=AUTO, 4=Manual setpoint, 5=Low speed, 6=Normal speed, 7=High speed"
  },
  {
   "type": "MV",
   "instance": 30796,
   "name": "ExternalControl",
   "description": "External cont",
   "units": "",
   "access": "W",
   "states": "1=No External control, 2=Extended run speed 1, 3=Extended run speed 2, 4=Extended run speed 3, 5=External stop, 6=External stop with support control, 7=Start Free cooling, 8=Recirculation"
  },
  {
   "type": "MV",
   "instance": 30797,
   "name": "AirUnitServiceStop",
   "description": "Stop the air unit with No 1 prio",
   "units": "",
   "access": "W",
   "states": "1=No, 2=Yes"
  },
  {
   "type": "MV",
   "instance": 30808,
   "name": "VentControl",
   "description": "Select temp",
   "units": "",
   "access": "W",
   "states": "1=Const.supply air, 2=Outdoor comp. supply air, 3=Cascade room temp cont., 4=Extract temp cont., 5=Outdoor dep. supply or room temp, 6=Outdoor dep. supply or extract temp, 7=Cascade outdoor comp. room temp cont., 8=Cascade outdoor comp. extract temp cont., 9=Extract air dep. supply air temp."
  },
  {
   "type": "MV",
   "instance": 30809,
   "name": "FanType",
   "description": "Select fan cont",
   "units": "",
   "access": "W",
   "states": "1=Freq. cont. pressure, 2=Freq. cont. air flow, 3=Freq. cont. manually, 4=Direct Freq. cont., 5=Freq. cont. with slave cont. EAF, 6=Freq. cont. with slave cont. EAF air flow dep., 7=Freq. cont. with slave cont. SAF, 8=Freq. cont. with slave cont. SAF air flow dep."
  },
  {
   "type": "MV",
   "instance": 30833,
   "name": "SAFSetpointSelect",
   "description": "SAF setp",
   "units": "",
   "access": "W",
   "states": "1=Constant setpoints, 2=Offset of normal speed setpoint"
  },
  {
   "type": "MV",
   "instance": 30834,
   "name": "EAFSetpointSelect",
   "description": "EAF setp",
   "units": "",
   "access": "W",
   "states": "1=Constant setpoints, 2=Offset of normal speed setpoint"
  },
  {
   "type": "MV",
   "instance": 30865,
   "name": "SAFModeFreeCool",
   "description": "SAF speed in freecool mode",
   "units": "",
   "access": "W",
   "states": "1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp."
  },
  {
   "type": "MV",
   "instance": 30868,
   "name": "SAFModeFire",
   "description": "SAF speed in fire mode",
   "units": "",
   "access": "W",
   "states": "1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp."
  },
  {
   "type": "MV",
   "instance": 30871,
   "name": "SAFModeSmoke",
   "description": "SAF speed in smoke mode",
   "units": "",
   "access": "W",
   "states": "1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp."
  },
  {
   "type": "MV",
   "instance": 30874,
   "name": "SAFModeRecirculation",
   "description": "SAF speed in recirc",
   "units": "",
   "access": "W",
   "states": "1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp."
  },
  {
   "type": "MV",
   "instance": 30877,
   "name": "EAFModeFreeCool",
   "description": "EAF speed in freecool mode",
   "units": "",
   "access": "W",
   "states": "1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp."
  },
  {
   "type": "MV",
   "instance": 30880,
   "name": "EAFModeFire",
   "description": "EAF speed in fire mode",
   "units": "",
   "access": "W",
   "states": "1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp."
  },
  {
   "type": "MV",
   "instance": 30883,
   "name": "EAFModeSmoke",
   "description": "EAF speed in smoke mode",
   "units": "",
   "access": "W",
   "states": "1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp."
  },
  {
   "type": "MV",
   "instance": 30886,
   "name": "EAFModeRecirculation",
   "description": "EAF speed in recirc",
   "units": "",
   "access": "W",
   "states": "1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp."
  },
  {
   "type": "MV",
   "instance": 30934,
   "name": "AOSelect_Humidity",
   "description": "Running mode Humidification/Dehumidification",
   "units": "",
   "access": "W",
   "states": "1=Manual off, 2=Manual on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30936,
   "name": "AOSelect_ExtraController",
   "description": "Manual/Auto Extra contr",
   "units": "",
   "access": "W",
   "states": "1=Manual off, 2=Manual on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30938,
   "name": "AOSelect_SequenceY1",
   "description": "Seq.A contr",
   "units": "",
   "access": "W",
   "states": "1=Manual off, 2=Manual on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30940,
   "name": "AOSelect_SequenceY2",
   "description": "Seq.B contr",
   "units": "",
   "access": "W",
   "states": "1=Manual off, 2=Manual on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30942,
   "name": "AOSelect_SequenceY3",
   "description": "Seq.C contr",
   "units": "",
   "access": "W",
   "states": "1=Manual off, 2=Manual on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30944,
   "name": "AOSelect_SequenceY4",
   "description": "Seq.D contr",
   "units": "",
   "access": "W",
   "states": "1=Manual off, 2=Manual on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30946,
   "name": "AOSelect_SequenceY5",
   "description": "Seq.E contr",
   "units": "",
   "access": "W",
   "states": "1=Manual off, 2=Manual on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30948,
   "name": "AOSelect_SequenceY6",
   "description": "Seq.F contr",
   "units": "",
   "access": "W",
   "states": "1=Manual off, 2=Manual on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30950,
   "name": "AOSelect_SequenceY7",
   "description": "Seq.G contr",
   "units": "",
   "access": "W",
   "states": "1=Manual off, 2=Manual on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30952,
   "name": "AOSelect_SequenceY8",
   "description": "Seq.H contr",
   "units": "",
   "access": "W",
   "states": "1=Manual off, 2=Manual on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30954,
   "name": "AOSelect_SequenceY9",
   "description": "Seq.I contr",
   "units": "",
   "access": "W",
   "states": "1=Manual off, 2=Manual on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30956,
   "name": "AOSelect_SequenceY10",
   "description": "Seq.J contr",
   "units": "",
   "access": "W",
   "states": "1=Manual off, 2=Manual on, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30975,
   "name": "FireDampersAutoMode",
   "description": "Run",
   "units": "",
   "access": "W",
   "states": "1=Close, 2=Open, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 30997,
   "name": "ExtraControllerMode",
   "description": "Control mode ex",
   "units": "",
   "access": "W",
   "states": "1=Heating, 2=Cooling"
  },
  {
   "type": "MV",
   "instance": 30998,
   "name": "SumAlarm1",
   "description": "Selects which alarms go to sum alarm 1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=A+B+C, 3=A+B, 4=B+C, 5=A+C, 6=A, 7=B, 8=C"
  },
  {
   "type": "MV",
   "instance": 30999,
   "name": "SumAlarm2",
   "description": "Selects which alarms go to sum alarm 2",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=A+B+C, 3=A+B, 4=B+C, 5=A+C, 6=A, 7=B, 8=C"
  },
  {
   "type": "MV",
   "instance": 31012,
   "name": "RecircTempControl",
   "description": "Enable supply air temp cont",
   "units": "",
   "access": "W",
   "states": "1=No temp control, 2=Heating/cooling, 3=Only heating, 4=Only cooling"
  },
  {
   "type": "MV",
   "instance": 31035,
   "name": "SupplyPIDFreeze",
   "description": "Freeze supply PID control",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=On"
  },
  {
   "type": "MV",
   "instance": 36916,
   "name": "SummerWinterModeManual",
   "description": "Manual setting for summer/winter mode",
   "units": "",
   "access": "W",
   "states": "1=Auto, 2=Summer, 3=Winter"
  },
  {
   "type": "MV",
   "instance": 40428,
   "name": "UnitMode",
   "description": "Run mode",
   "units": "",
   "access": "R",
   "states": "1=Stop, 2=Starting up, 3=Low speed run, 4=Normal speed run, 5=High speed run, 6=Heating support run, 7=Cooling support run, 8=CO2 Run, 9=Free cool run, 10=Fan stop run, 11=Fire run, 12=Smoke run, 13=Recirculation run, 14=DeIcing run"
  },
  {
   "type": "MV",
   "instance": 40429,
   "name": "UnitModeControl",
   "description": "Indicates what is triggering the curr",
   "units": "",
   "access": "R",
   "states": "1=Nothing, 2=Time schedule, 3=Manual run, 4=Digital Input, 5=Alarm, 6=External control, 7=Service stop"
  },
  {
   "type": "MV",
   "instance": 40430,
   "name": "ActiveSeqType",
   "description": "Active seq",
   "units": "",
   "access": "R",
   "states": "1=Heating, 2=Cooling"
  },
  {
   "type": "MV",
   "instance": 40451,
   "name": "SAFSpeed",
   "description": "SAF speed",
   "units": "",
   "access": "R",
   "states": "1=Off, 2=Low speed, 3=Normal speed, 4=High speed, 5=Special"
  },
  {
   "type": "MV",
   "instance": 40452,
   "name": "EAFSpeed",
   "description": "EAF speed",
   "units": "",
   "access": "R",
   "states": "1=Off, 2=Low speed, 3=Normal speed, 4=High speed, 5=Special"
  }
 ],
 "integration": {
  "summary": "Use MV 30788 AirUnitAutoMode to run the unit (off, manual, auto or a forced speed) and AV 30811 SupplySetpoint for the supply air setpoint in constant supply air control. Read MV 40428 UnitMode and MV 40429 UnitModeControl for what is running and why, the supply and outdoor temperatures, and BV 20008/20009 for A- and B-alarms. BV 10000 acknowledges all alarms.",
  "minimum_points": [
   {
    "ref": "MV 30788",
    "name": "AirUnitAutoMode",
    "why": "Unit run mode: off, manual, auto or fixed speed"
   },
   {
    "ref": "AV 30811",
    "name": "SupplySetpoint",
    "why": "Supply air setpoint (constant supply control)"
   },
   {
    "ref": "MV 40428",
    "name": "UnitMode",
    "why": "Actual run mode: stop, start-up, low/normal/high"
   },
   {
    "ref": "MV 40429",
    "name": "UnitModeControl",
    "why": "What triggers the current run mode"
   },
   {
    "ref": "AV 40292",
    "name": "AI_SupplyAirTemp",
    "why": "Supply air temperature"
   },
   {
    "ref": "AV 40290",
    "name": "AI_OutDoorTemp",
    "why": "Outdoor temperature"
   },
   {
    "ref": "MV 40451",
    "name": "SAFSpeed",
    "why": "Supply fan speed state"
   },
   {
    "ref": "BV 20008",
    "name": "SumAlarmA",
    "why": "Sum A-alarm"
   },
   {
    "ref": "BV 20009",
    "name": "SumAlarmB",
    "why": "Sum B-alarm"
   }
  ],
  "enable": "MV 30788 AirUnitAutoMode sets the unit running mode (1 OFF, 2 Manual, 3 AUTO, 4-6 low/normal/high speed). MV 30796 ExternalControl selects extended-run speeds; MV 30797 AirUnitServiceStop stops the unit with top priority.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "MV 30808 VentControl selects the temperature control mode (constant supply, outdoor compensated, cascade room, ...); AV 30811 only applies to constant supply air control."
  ],
  "gotchas": [
   "Setpoints and configuration values are stored in the controller; do not write them cyclically.",
   "Time channel status MVs (TC_..._Status) can force fan speeds on or off; leave them on Auto for schedule control."
  ]
 },
 "page": "https://easybacnet.com/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
