{
 "manufacturer": "Regin",
 "manufacturer_slug": "regin",
 "model": "Exigo 4.3 heating controller",
 "model_slug": "exigo-4-3-heating-controller",
 "aliases": [
  "Exigo 4.3",
  "Exigo",
  "Exigo Ardo",
  "Exigo Vido",
  "Regin Exigo",
  "BACnet_Exigo43"
 ],
 "equipment_type": "Heating controller (boiler, district heating, domestic hot water)",
 "applies_to": "Regin Exigo 4.3 heating controllers: up to 4 heating circuits, 2 hot-water circuits, boilers, district heating, solar and buffer tanks.",
 "summary": "Exigo 4.3 is Regin's pre-programmed controller for heating plants. Its EDE file lists 623 objects: mode switch and manual/auto selectors for circuits, pumps and boilers, room and supply setpoints per heating circuit (HS1-HS4), hot-water (HW1/HW2) and boiler values, outdoor temperatures, M-bus meter values, individual alarm BVs, schedules and calendars.",
 "bacnet_transport": [],
 "firmware": "4.3",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Temperature and pressure objects marked \"(configurable)\" in the EDE take the unit set in the controller (for example °C or °F), so no unit is given for them.",
  "Objects for circuits, boilers and meters that are not configured stay unused.",
  "Object names with (0) in them are printed that way in the EDE.",
  "There is no single sum-alarm object; alarms are individual BVs (AlaPt(n)) plus three notification classes.",
  "The EDE file does not say which BACnet data link (BACnet IP or BACnet MS/TP) the controller uses; check the model data sheet."
 ],
 "source": {
  "title": "Exigo 4.3 BACnet files (EDE)",
  "doc_number": "BACnet_Exigo43_EDE",
  "revision_date": "2026-04",
  "url": "https://www.regincontrols.com/globalassets/pimmediafiles/documents/exigo-4.3-bacnet-files2.zip"
 },
 "points": [
  {
   "type": "AV",
   "instance": 30003,
   "name": "HS1RoomSetP_OT1",
   "description": "Setpoint room temperature OT1 HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30004,
   "name": "HS1RoomSetP_OT2",
   "description": "Setpoint room temperature OT2 HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30005,
   "name": "HS1RoomSetP_OT3",
   "description": "Setpoint room temperature OT3 HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30006,
   "name": "HS1RoomSetP_OT4",
   "description": "Setpoint room temperature OT4 HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30007,
   "name": "HS1RoomSetP_NCT",
   "description": "Setpoint difference room NCT HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30008,
   "name": "HS1RoomSetP_Holiday",
   "description": "Setpoint difference room Holiday HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30009,
   "name": "HS1FixedSetP(0)",
   "description": "Constant Heating Setpoint HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30010,
   "name": "HS1Cool_SetPoint(0)",
   "description": "Constant Cooling Setpoint HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30019,
   "name": "HSCurve_Y1(0)",
   "description": "Setpoint for first curvepoint for outdoor compensated setpoint HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30020,
   "name": "HSCurve_Y2(0)",
   "description": "Setpoint for second curvepoint for outdoor compensated setpoint HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30021,
   "name": "HSCurve_Y3(0)",
   "description": "Setpoint for third curvepoint for outdoor compensated setpoint HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30022,
   "name": "HSCurve_Y4(0)",
   "description": "Setpoint for fourth curvepoint for outdoor compensated setpoint HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30023,
   "name": "HSCurve_Y5(0)",
   "description": "Setpoint for fifth curvepoint for outdoor compensated setpoint HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30024,
   "name": "HSCurve_Y6(0)",
   "description": "Setpoint for sixth curvepoint for outdoor compensated setpoint HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30025,
   "name": "HSCurve_Y7(0)",
   "description": "Setpoint for seventh curvepoint for outdoor compensated setpoint HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30026,
   "name": "HSCurve_Y8(0)",
   "description": "Setpoint for eighth curvepoint for outdoor compensated setpoint HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30027,
   "name": "HS1HeatingCurveSlope(0)",
   "description": "DIN-curve slope HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30028,
   "name": "HS1HeatingCurveExponent(0)",
   "description": "DIN-curve exponent HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30037,
   "name": "HSCurve_Y1(4)",
   "description": "Setpoint for first curvepoint for outdoor compensated setpoint HS1 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30038,
   "name": "HSCurve_Y2(4)",
   "description": "Setpoint for second curvepoint for outdoor compensated setpoint HS1 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30039,
   "name": "HSCurve_Y3(4)",
   "description": "Setpoint for third curvepoint for outdoor compensated setpoint HS1 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30040,
   "name": "HSCurve_Y4(4)",
   "description": "Setpoint for fourth curvepoint for outdoor compensated setpoint HS1 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30041,
   "name": "HSCurve_Y5(4)",
   "description": "Setpoint for fifth curvepoint for outdoor compensated setpoint HS1 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30042,
   "name": "HSCurve_Y6(4)",
   "description": "Setpoint for sixth curvepoint for outdoor compensated setpoint HS1 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30043,
   "name": "HSCurve_Y7(4)",
   "description": "Setpoint for seventh curvepoint for outdoor compensated setpoint HS1 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30044,
   "name": "HSCurve_Y8(4)",
   "description": "Setpoint for eighth curvepoint for outdoor compensated setpoint HS1 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30050,
   "name": "HSCurve_Parallel(0)",
   "description": "Parallel transfer of setpointcurve HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30051,
   "name": "HSCurve_Parallel(4)",
   "description": "Parallel transfer of setpointcurve cooling HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30052,
   "name": "HS2RoomSetP_OT1",
   "description": "Setpoint room temperature OT1 HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30053,
   "name": "HS2RoomSetP_OT2",
   "description": "Setpoint room temperature OT2 HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30054,
   "name": "HS2RoomSetP_OT3",
   "description": "Setpoint room temperature OT3 HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30055,
   "name": "HS2RoomSetP_OT4",
   "description": "Setpoint room temperature OT4 HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30056,
   "name": "HS2RoomSetP_NCT",
   "description": "Setpoint difference room NCT HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30057,
   "name": "HS2RoomSetP_Holiday",
   "description": "Setpoint difference room Holiday HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30058,
   "name": "HS2FixedSetP",
   "description": "Constant Heating Setpoint HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30059,
   "name": "HS2Cool_SetPoint",
   "description": "Constant Cooling Setpoint HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30068,
   "name": "HSCurve_Y1(1)",
   "description": "Setpoint for first curvepoint for outdoor compensated setpoint HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30069,
   "name": "HSCurve_Y2(1)",
   "description": "Setpoint for second curvepoint for outdoor compensated setpoint HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30070,
   "name": "HSCurve_Y3(1)",
   "description": "Setpoint for third curvepoint for outdoor compensated setpoint HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30071,
   "name": "HSCurve_Y4(1)",
   "description": "Setpoint for fourth curvepoint for outdoor compensated setpoint HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30072,
   "name": "HSCurve_Y5(1)",
   "description": "Setpoint for fifth curvepoint for outdoor compensated setpoint HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30073,
   "name": "HSCurve_Y6(1)",
   "description": "Setpoint for sixth curvepoint for outdoor compensated setpoint HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30074,
   "name": "HSCurve_Y7(1)",
   "description": "Setpoint for seventh curvepoint for outdoor compensated setpoint HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30075,
   "name": "HSCurve_Y8(1)",
   "description": "Setpoint for eighth curvepoint for outdoor compensated setpoint HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30076,
   "name": "HS2HeatingCurveSlope",
   "description": "DIN-curve slope HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30077,
   "name": "HS2HeatingCurveExponent",
   "description": "DIN-curve exponent HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30086,
   "name": "HSCurve_Y1(5)",
   "description": "Setpoint for first curvepoint for outdoor compensated setpoint HS2 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30087,
   "name": "HSCurve_Y2(5)",
   "description": "Setpoint for second curvepoint for outdoor compensated setpoint HS2 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30088,
   "name": "HSCurve_Y3(5)",
   "description": "Setpoint for third curvepoint for outdoor compensated setpoint HS2 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30089,
   "name": "HSCurve_Y4(5)",
   "description": "Setpoint for fourth curvepoint for outdoor compensated setpoint HS2 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30090,
   "name": "HSCurve_Y5(5)",
   "description": "Setpoint for fifth curvepoint for outdoor compensated setpoint HS2 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30091,
   "name": "HSCurve_Y6(5)",
   "description": "Setpoint for sixth curvepoint for outdoor compensated setpoint HS2 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30092,
   "name": "HSCurve_Y7(5)",
   "description": "Setpoint for seventh curvepoint for outdoor compensated setpoint HS2 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30093,
   "name": "HSCurve_Y8(5)",
   "description": "Setpoint for eighth curvepoint for outdoor compensated setpoint HS2 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30099,
   "name": "HSCurve_Parallel(1)",
   "description": "Parallel transfer of setpointcurve HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30100,
   "name": "HSCurve_Parallel(5)",
   "description": "Parallel transfer of setpointcurve cooling HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30101,
   "name": "HS3RoomSetP_OT1",
   "description": "Setpoint room temperature OT1 HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30102,
   "name": "HS3RoomSetP_OT2",
   "description": "Setpoint room temperature OT2 HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30103,
   "name": "HS3RoomSetP_OT3",
   "description": "Setpoint room temperature OT3 HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30104,
   "name": "HS3RoomSetP_OT4",
   "description": "Setpoint room temperature OT4 HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30105,
   "name": "HS3RoomSetP_NCT",
   "description": "Setpoint difference room NCT HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30106,
   "name": "HS3RoomSetP_Holiday",
   "description": "Setpoint difference room Holiday HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30107,
   "name": "HS3FixedSetP",
   "description": "Constant Heating Setpoint HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30108,
   "name": "HS3Cool_SetPoint",
   "description": "Constant Cooling Setpoint HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30117,
   "name": "HSCurve_Y1(2)",
   "description": "Setpoint for first curvepoint for outdoor compensated setpoint HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30118,
   "name": "HSCurve_Y2(2)",
   "description": "Setpoint for second curvepoint for outdoor compensated setpoint HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30119,
   "name": "HSCurve_Y3(2)",
   "description": "Setpoint for third curvepoint for outdoor compensated setpoint HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30120,
   "name": "HSCurve_Y4(2)",
   "description": "Setpoint for fourth curvepoint for outdoor compensated setpoint HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30121,
   "name": "HSCurve_Y5(2)",
   "description": "Setpoint for fifth curvepoint for outdoor compensated setpoint HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30122,
   "name": "HSCurve_Y6(2)",
   "description": "Setpoint for sixth curvepoint for outdoor compensated setpoint HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30123,
   "name": "HSCurve_Y7(2)",
   "description": "Setpoint for seventh curvepoint for outdoor compensated setpoint HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30124,
   "name": "HSCurve_Y8(2)",
   "description": "Setpoint for eighth curvepoint for outdoor compensated setpoint HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30125,
   "name": "HS3HeatingCurveSlope",
   "description": "DIN-curve slope HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30126,
   "name": "HS3HeatingCurveExponent",
   "description": "DIN-curve exponent HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30135,
   "name": "HSCurve_Y1(6)",
   "description": "Setpoint for first curvepoint for outdoor compensated setpoint HS3 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30136,
   "name": "HSCurve_Y2(6)",
   "description": "Setpoint for second curvepoint for outdoor compensated setpoint HS3 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30137,
   "name": "HSCurve_Y3(6)",
   "description": "Setpoint for third curvepoint for outdoor compensated setpoint HS3 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30138,
   "name": "HSCurve_Y4(6)",
   "description": "Setpoint for fourth curvepoint for outdoor compensated setpoint HS3 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30139,
   "name": "HSCurve_Y5(6)",
   "description": "Setpoint for fifth curvepoint for outdoor compensated setpoint HS3 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30140,
   "name": "HSCurve_Y6(6)",
   "description": "Setpoint for sixth curvepoint for outdoor compensated setpoint HS3 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30141,
   "name": "HSCurve_Y7(6)",
   "description": "Setpoint for seventh curvepoint for outdoor compensated setpoint HS3 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30142,
   "name": "HSCurve_Y8(6)",
   "description": "Setpoint for eighth curvepoint for outdoor compensated setpoint HS3 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30148,
   "name": "HSCurve_Parallel(2)",
   "description": "Parallel transfer of setpointcurve HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30149,
   "name": "HSCurve_Parallel(6)",
   "description": "Parallel transfer of setpointcurve cooling HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30150,
   "name": "HS4RoomSetP_OT1",
   "description": "Setpoint room temperature OT1 HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30151,
   "name": "HS4RoomSetP_OT2",
   "description": "Setpoint room temperature OT2 HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30152,
   "name": "HS4RoomSetP_OT3",
   "description": "Setpoint room temperature OT3 HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30153,
   "name": "HS4RoomSetP_OT4",
   "description": "Setpoint room temperature OT4 HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30154,
   "name": "HS4RoomSetP_NCT",
   "description": "Setpoint difference room NCT HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30155,
   "name": "HS4RoomSetP_Holiday",
   "description": "Setpoint difference room Holiday HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30156,
   "name": "HS4FixedSetP",
   "description": "Constant Heating Setpoint HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30157,
   "name": "HS4Cool_SetPoint",
   "description": "Constant Cooling Setpoint HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30166,
   "name": "HSCurve_Y1(3)",
   "description": "Setpoint for first curvepoint for outdoor compensated setpoint HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30167,
   "name": "HSCurve_Y2(3)",
   "description": "Setpoint for second curvepoint for outdoor compensated setpoint HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30168,
   "name": "HSCurve_Y3(3)",
   "description": "Setpoint for third curvepoint for outdoor compensated setpoint HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30169,
   "name": "HSCurve_Y4(3)",
   "description": "Setpoint for fourth curvepoint for outdoor compensated setpoint HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30170,
   "name": "HSCurve_Y5(3)",
   "description": "Setpoint for fifth curvepoint for outdoor compensated setpoint HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30171,
   "name": "HSCurve_Y6(3)",
   "description": "Setpoint for sixth curvepoint for outdoor compensated setpoint HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30172,
   "name": "HSCurve_Y7(3)",
   "description": "Setpoint for seventh curvepoint for outdoor compensated setpoint HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30173,
   "name": "HSCurve_Y8(3)",
   "description": "Setpoint for eighth curvepoint for outdoor compensated setpoint HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30174,
   "name": "HS4HeatingCurveSlope",
   "description": "DIN-curve slope HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30175,
   "name": "HS4HeatingCurveExponent",
   "description": "DIN-curve exponent HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30184,
   "name": "HSCurve_Y1(7)",
   "description": "Setpoint for first curvepoint for outdoor compensated setpoint HS4 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30185,
   "name": "HSCurve_Y2(7)",
   "description": "Setpoint for second curvepoint for outdoor compensated setpoint HS4 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30186,
   "name": "HSCurve_Y3(7)",
   "description": "Setpoint for third curvepoint for outdoor compensated setpoint HS4 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30187,
   "name": "HSCurve_Y4(7)",
   "description": "Setpoint for fourth curvepoint for outdoor compensated setpoint HS4 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30188,
   "name": "HSCurve_Y5(7)",
   "description": "Setpoint for fifth curvepoint for outdoor compensated setpoint HS4 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30189,
   "name": "HSCurve_Y6(7)",
   "description": "Setpoint for sixth curvepoint for outdoor compensated setpoint HS4 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30190,
   "name": "HSCurve_Y7(7)",
   "description": "Setpoint for seventh curvepoint for outdoor compensated setpoint HS4 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30191,
   "name": "HSCurve_Y8(7)",
   "description": "Setpoint for eighth curvepoint for outdoor compensated setpoint HS4 (cooling)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30197,
   "name": "HSCurve_Parallel(3)",
   "description": "Parallel transfer of setpointcurve HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30198,
   "name": "HSCurve_Parallel(7)",
   "description": "Parallel transfer of setpointcurve cooling HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30199,
   "name": "SetpointTankOT1_HW1(0)",
   "description": "Setpoint temperature OT1 HW1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30200,
   "name": "SetpointTankOT2_HW1(0)",
   "description": "Setpoint temperature OT2 HW1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30201,
   "name": "SetpointTankOT3_HW1(0)",
   "description": "Setpoint temperature OT3 HW1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30202,
   "name": "SetpointTankOT4_HW1(0)",
   "description": "Setpoint temperature OT4 HW1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30203,
   "name": "SetpointTankNight_HW1(0)",
   "description": "Setpoint temperature NCT HW1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30204,
   "name": "DHW_SetpointTankHoliday_HW1(0)",
   "description": "Setpoint temperature Holiday HW1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30206,
   "name": "SetpointTankOT1_HW2",
   "description": "Setpoint temperature OT1 HW2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30207,
   "name": "SetpointTankOT2_HW2",
   "description": "Setpoint temperature OT2 HW2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30208,
   "name": "SetpointTankOT3_HW2",
   "description": "Setpoint temperature OT3 HW2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30209,
   "name": "SetpointTankOT4_HW2",
   "description": "Setpoint temperature OT4 HW2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30210,
   "name": "SetpointTankNight_HW2",
   "description": "Setpoint temperature NCT HW2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30211,
   "name": "DHW_SetpointTankHoliday_HW2",
   "description": "Setpoint temperature Holiday HW2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30213,
   "name": "ConstantSetpoint_HP",
   "description": "constant setpoint HP1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30219,
   "name": "HBSetpoint",
   "description": "Constant setpoint Boiler",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30228,
   "name": "HBCurve_Y1",
   "description": "Setpoint for first curvepoint for outdoor compensated setpoint HB1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30229,
   "name": "HBCurve_Y2",
   "description": "Setpoint for second curvepoint for outdoor compensated setpoint HB1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30230,
   "name": "HBCurve_Y3",
   "description": "Setpoint for third curvepoint for outdoor compensated setpoint HB1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30231,
   "name": "HBCurve_Y4",
   "description": "Setpoint for fourth curvepoint for outdoor compensated setpoint HB1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30232,
   "name": "HBCurve_Y5",
   "description": "Setpoint for fifth curvepoint for outdoor compensated setpoint HB1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30233,
   "name": "HBCurve_Y6",
   "description": "Setpoint for sixth curvepoint for outdoor compensated setpoint HB1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30234,
   "name": "HBCurve_Y7",
   "description": "Setpoint for seventh curvepoint for outdoor compensated setpoint HB1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30235,
   "name": "HBCurve_Y8",
   "description": "Setpoint for eighth curvepoint for outdoor compensated setpoint HB1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30288,
   "name": "DPSetpoint",
   "description": "Setpoint difference pressure",
   "units": "kPa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31391,
   "name": "HS1_ManSet(0)",
   "description": "HS1 output if Manual-On mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31393,
   "name": "HS2_ManSet",
   "description": "HS2 output if Manual-On mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31395,
   "name": "HS3_ManSet",
   "description": "HS3 output if Manual-On mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31397,
   "name": "HS4_ManSet",
   "description": "HS4 output if Manual-On mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31399,
   "name": "HW1PID_ManSet",
   "description": "HW1 output if Manual-On mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31401,
   "name": "HW2PID_ManSet",
   "description": "HW2 output if Manual-On mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31403,
   "name": "DHS1PID_ManSet",
   "description": "DHS1 output if Manual-On mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31405,
   "name": "Solar_ManSet",
   "description": "SO1 output if Manual-On mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31407,
   "name": "DPPID_ManSet",
   "description": "Pressure controller output if Manual-On mode",
   "units": "kPa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31453,
   "name": "HBPID_ManSet",
   "description": "HB controller output if Manual-On mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31455,
   "name": "HB1ReturnTemp_ManSet",
   "description": "HB1 return valve output if Manual-On mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31457,
   "name": "HB2ReturnTemp_ManSet",
   "description": "HB2 return valve output if Manual-On mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31459,
   "name": "HB3ReturnTemp_ManSet",
   "description": "HB3 return valve output if Manual-On mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31461,
   "name": "HB4ReturnTemp_ManSet",
   "description": "HB4 return valve output if Manual-On mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31481,
   "name": "HS1RoomSetP_Night(0)",
   "description": "Setpoint difference room Night HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31482,
   "name": "HS2RoomSetP_Night",
   "description": "Setpoint difference room Night HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31483,
   "name": "HS3RoomSetP_Night",
   "description": "Setpoint difference room Night HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31484,
   "name": "HS4RoomSetP_Night",
   "description": "Setpoint difference room Night HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31502,
   "name": "HS1_PumpContinuousManSet(0)",
   "description": "HS1 Pump Cont output if Manual-On mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31504,
   "name": "HS2_PumpContinuousManSet",
   "description": "HS2 Pump Cont output if Manual-On mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31506,
   "name": "HS3_PumpContinuousManSet",
   "description": "HS3 Pump Cont output if Manual-On mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31508,
   "name": "HS4_PumpContinuousManSet",
   "description": "HS4 Pump Cont output if Manual-On mode",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40001,
   "name": "OutDoorTemp(0)",
   "description": "Outdoor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40002,
   "name": "OutDoorTemp2",
   "description": "Outdoortemperature HS2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40003,
   "name": "OutDoorTemp3",
   "description": "Outdoortemperature HS3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40004,
   "name": "OutDoorTemp4",
   "description": "Outdoortemperature HS4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40005,
   "name": "HPSupplyTemp",
   "description": "Heating Primary supply temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40006,
   "name": "HPReturnTemp",
   "description": "Heating Primary return temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40007,
   "name": "CPSupplyTemp",
   "description": "Cooling Primary supply temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40008,
   "name": "CPReturnTemp",
   "description": "Cooling Primary return temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40009,
   "name": "ExtraSensor1(0)",
   "description": "Additional sensor 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40010,
   "name": "ExtraSensor2",
   "description": "Additional sensor 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40011,
   "name": "ExtraSensor3",
   "description": "Additional sensor 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40012,
   "name": "ExtraSensor4",
   "description": "Additional sensor 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40013,
   "name": "ExtraSensor5",
   "description": "Additional sensor 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40026,
   "name": "HS1SupplyTemp(0)",
   "description": "Supply temperature HS1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40027,
   "name": "HS1RoomTemp(0)",
   "description": "Room temperature HS1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40028,
   "name": "HS1ReturnTemp(0)",
   "description": "Return temperature HS1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40029,
   "name": "HS1UnivLimitTemp(0)",
   "description": "Universal limitation temperature HS1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40030,
   "name": "HS1UnivLimitShiftTemp(0)",
   "description": "Universal limitation shift temperature HS1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40031,
   "name": "HS1RH(0)",
   "description": "Room humidity HS1",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40032,
   "name": "HS1CalcSetpointSupply(0)",
   "description": "Calculated supply setpoint HS1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40033,
   "name": "HS1CalcSetpointRoom(0)",
   "description": "Calculated room setpoint HS1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40034,
   "name": "HS1_PreValve(0)",
   "description": "Controller Output HS1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40044,
   "name": "HS2SupplyTemp",
   "description": "Supply temperature HS2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40045,
   "name": "HS2RoomTemp",
   "description": "Room temperature HS2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40046,
   "name": "HS2ReturnTemp",
   "description": "Return temperature HS2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40047,
   "name": "HS2UnivLimitTemp",
   "description": "Universal limitation temperature HS2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40048,
   "name": "HS2UnivLimitShiftTemp",
   "description": "Universal limitation shift temperature HS2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40049,
   "name": "HS2RH",
   "description": "Room humidity HS2",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40050,
   "name": "HS2CalcSetpointSupply",
   "description": "Calculated supply setpoint HS2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40051,
   "name": "HS2CalcSetpointRoom",
   "description": "Calculated room setpoint HS2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40052,
   "name": "HS2_PreValve",
   "description": "Controller Output HS2",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40062,
   "name": "HS3SupplyTemp",
   "description": "Supply temperature HS3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40063,
   "name": "HS3RoomTemp",
   "description": "Room temperature HS3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40064,
   "name": "HS3ReturnTemp",
   "description": "Return temperature HS3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40065,
   "name": "HS3UnivLimitTemp",
   "description": "Universal limitation temperature HS3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40066,
   "name": "HS3UnivLimitShiftTemp",
   "description": "Universal limitation shift temperature HS3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40067,
   "name": "HS3RH",
   "description": "Room humidity HS3",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40068,
   "name": "HS3CalcSetpointSupply",
   "description": "Calculated supply setpoint HS3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40069,
   "name": "HS3CalcSetpointRoom",
   "description": "Calculated room setpoint HS3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40070,
   "name": "HS3_PreValve",
   "description": "Controller Output HS3",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40080,
   "name": "HS4SupplyTemp",
   "description": "Supply temperature HS4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40081,
   "name": "HS4RoomTemp",
   "description": "Room temperature HS4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40082,
   "name": "HS4ReturnTemp",
   "description": "Return temperature HS4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40083,
   "name": "HS4UnivLimitTemp",
   "description": "Universal limitation temperature HS4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40084,
   "name": "HS4UnivLimitShiftTemp",
   "description": "Universal limitation shift temperature HS4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40085,
   "name": "HS4RH",
   "description": "Room humidity HS4",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40086,
   "name": "HS4CalcSetpointSupply",
   "description": "Calculated supply setpoint HS4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40087,
   "name": "HS4CalcSetpointRoom",
   "description": "Calculated room setpoint HS4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40088,
   "name": "HS4_PreValve",
   "description": "Controller Output HS4",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40098,
   "name": "HW1SupplyTemp(0)",
   "description": "Supply temperature HW1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40099,
   "name": "HW1TankMiddleSensor(0)",
   "description": "Tank middle temperature HW1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40100,
   "name": "HW1TankBottomSensor(0)",
   "description": "Tank bottom temperature HW1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40101,
   "name": "HW1SolarTankSensor(0)",
   "description": "Tank solar temperature HW1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40102,
   "name": "HW1LimitTemp(0)",
   "description": "Return temperature HW1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40103,
   "name": "HW1CirculationReturnSensor(0)",
   "description": "Circulation return temperature HW1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40104,
   "name": "HW1ExternalSetpoint(0)",
   "description": "External setpoint HW1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40105,
   "name": "SetpointTank_HW1(0)",
   "description": "Calculated tank setpoint HW1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40106,
   "name": "SetpointSupply_HW1(0)",
   "description": "Calculated supply setpoint HW1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40107,
   "name": "HW1_PreValve",
   "description": "Controller Output HW1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40113,
   "name": "HW2SupplyTemp",
   "description": "Supply temperature HW2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40114,
   "name": "HW2TankMiddleSensor",
   "description": "Tank middle temperature HW2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40115,
   "name": "HW2TankBottomSensor",
   "description": "Tank bottom temperature HW2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40116,
   "name": "HW2SolarTankSensor",
   "description": "Tank solar temperature HW2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40117,
   "name": "HW2LimitTemp",
   "description": "Return temperature HW2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40118,
   "name": "HW2CirculationReturnSensor",
   "description": "Circulation return temperature HW2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40119,
   "name": "HW2ExternalSetpoint",
   "description": "External setpoint HW2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40120,
   "name": "SetpointTank_HW2",
   "description": "Calculated tank setpoint HW2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40121,
   "name": "SetpointSupply_HW2",
   "description": "Calculated supply setpoint HW2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40122,
   "name": "HW2_PreValve",
   "description": "Controller Output HW2",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40128,
   "name": "HPBufferTempSensor1",
   "description": "Buffer top temperature HP1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40129,
   "name": "HPBufferTempSensor2",
   "description": "Buffer bottom temperature HP1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40130,
   "name": "SetpointBuffer_HP",
   "description": "Calculated buffer setpoint HP1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40132,
   "name": "SolarCollectorTemp",
   "description": "Collector temperature SO1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40133,
   "name": "SolarReturnTemp",
   "description": "Return temperature SO1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40134,
   "name": "Solar_PreValve",
   "description": "Controller Output SO1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40136,
   "name": "DHS1SupplyTemp",
   "description": "Supply temperature DHS1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40137,
   "name": "DHS1ReturnTemp",
   "description": "Return temperature DHS1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40138,
   "name": "SetpointSupply_DH",
   "description": "Calculated setpoint DHS1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40139,
   "name": "DHS1_PreValve",
   "description": "Control output DHS1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40145,
   "name": "HBSupplyTemp",
   "description": "Boiler supply temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40146,
   "name": "BoilerReturnTemp",
   "description": "Boiler return temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40147,
   "name": "HB1SupplyTemp(0)",
   "description": "Boiler 1 supply temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40148,
   "name": "HB2SupplyTemp",
   "description": "Boiler 2 supply temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40149,
   "name": "HB3SupplyTemp",
   "description": "Boiler 3 supply temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40150,
   "name": "HB4SupplyTemp",
   "description": "Boiler 4 supply temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40151,
   "name": "HB1ReturnTemp(0)",
   "description": "Return temperature Boiler 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40152,
   "name": "HB2ReturnTemp",
   "description": "Return temperature Boiler 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40153,
   "name": "HB3ReturnTemp",
   "description": "Return temperature Boiler 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40154,
   "name": "HB4ReturnTemp",
   "description": "Return temperature Boiler 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40155,
   "name": "BoilerHSSetP",
   "description": "Current setpoint Boiler",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40177,
   "name": "HB1ReturnTemp_Output",
   "description": "Controller output HB1 Return temp valve (0-100%)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40178,
   "name": "HB2ReturnTemp_Output",
   "description": "Controller output HB2 Return temp valve (0-100%)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40179,
   "name": "HB3ReturnTemp_Output",
   "description": "Controller output HB3 Return temp valve (0-100%)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40180,
   "name": "HB4ReturnTemp_Output",
   "description": "Controller output HB4 Return temp valve (0-100%)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40182,
   "name": "DP",
   "description": "Difference pressure (kPa)",
   "units": "kPa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40184,
   "name": "DPPID_Output",
   "description": "Controller output Frequencer (0-100%)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40185,
   "name": "Windspeed",
   "description": "Wind speed (m/s)",
   "units": "m/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40249,
   "name": "Pages(1).TempForw",
   "description": "Supply temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40250,
   "name": "Pages(1).TempRet",
   "description": "Return temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40251,
   "name": "Pages(1).Energy",
   "description": "Energy, M-bus, Heat Meter HS1 (MWh)",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40252,
   "name": "Pages(1).Power",
   "description": "Power, M-bus, Heat Meter HS1 (kW)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40254,
   "name": "Pages(1).Flow",
   "description": "Flow, M-bus, Heat Meter HS1 (l/min)",
   "units": "l/min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40255,
   "name": "Pages(2).TempForw",
   "description": "Supply temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40256,
   "name": "Pages(2).TempRet",
   "description": "Return temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40257,
   "name": "Pages(2).Energy",
   "description": "Energy, M-bus, Heat Meter HS2 (MWh)",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40258,
   "name": "Pages(2).Power",
   "description": "Power, M-bus, Heat Meter HS2 (kW)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40260,
   "name": "Pages(2).Flow",
   "description": "Flow, M-bus, Heat Meter HS2 (l/min)",
   "units": "l/min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40261,
   "name": "Pages(3).TempForw",
   "description": "Supply temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40262,
   "name": "Pages(3).TempRet",
   "description": "Return temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40263,
   "name": "Pages(3).Energy",
   "description": "Energy, M-bus, Heat Meter HS3 (MWh)",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40264,
   "name": "Pages(3).Power",
   "description": "Power, M-bus, Heat Meter HS3 (kW)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40266,
   "name": "Pages(3).Flow",
   "description": "Flow, M-bus, Heat Meter HS3 (l/min)",
   "units": "l/min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40267,
   "name": "Pages(4).TempForw",
   "description": "Supply temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40268,
   "name": "Pages(4).TempRet",
   "description": "Return temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40269,
   "name": "Pages(4).Energy",
   "description": "Energy, M-bus, Heat Meter HS4 (MWh)",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40270,
   "name": "Pages(4).Power",
   "description": "Power, M-bus, Heat Meter HS4 (kW)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40272,
   "name": "Pages(4).Flow",
   "description": "Flow, M-bus, Heat Meter HS4 (l/min)",
   "units": "l/min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40273,
   "name": "Pages(5).TempForw",
   "description": "Supply temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40274,
   "name": "Pages(5).TempRet",
   "description": "Return temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40275,
   "name": "Pages(5).Energy",
   "description": "Energy, M-bus, Heat Meter HW1 (MWh)",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40276,
   "name": "Pages(5).Power",
   "description": "Power, M-bus, Heat Meter HW1 (kW)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40278,
   "name": "Pages(5).Flow",
   "description": "Flow, M-bus, Heat Meter HW1 (l/min)",
   "units": "l/min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40279,
   "name": "Pages(6).TempForw",
   "description": "Supply temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40280,
   "name": "Pages(6).TempRet",
   "description": "Return temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40281,
   "name": "Pages(6).Energy",
   "description": "Energy, M-bus, Heat Meter HW2 (MWh)",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40282,
   "name": "Pages(6).Power",
   "description": "Power, M-bus, Heat Meter HW2 (kW)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40284,
   "name": "Pages(6).Flow",
   "description": "Flow, M-bus, Heat Meter HW2 (l/min)",
   "units": "l/min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40285,
   "name": "Pages(7).TempForw",
   "description": "Supply temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40286,
   "name": "Pages(7).TempRet",
   "description": "Return temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40287,
   "name": "Pages(7).Energy",
   "description": "Energy, M-bus, Heat Meter DHS1 (MWh)",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40288,
   "name": "Pages(7).Power",
   "description": "Power, M-bus, Heat Meter DHS1 (kW)",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40290,
   "name": "Pages(7).Flow",
   "description": "Flow, M-bus, Heat Meter DHS1 (l/min)",
   "units": "l/min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40291,
   "name": "Pages(8).Volume",
   "description": "Volume, M-bus, Water Meter 1 (m3)",
   "units": "m³",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40292,
   "name": "Pages(8).Flow",
   "description": "Flow, M-bus, Water Meter 1 (l/min)",
   "units": "l/min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40293,
   "name": "Pages(9).Volume",
   "description": "Volume, M-bus, Water Meter 2 (m3)",
   "units": "m³",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40294,
   "name": "Pages(9).Flow",
   "description": "Flow, M-bus, Water Meter 2 (l/min)",
   "units": "l/min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40683,
   "name": "SystemPressure",
   "description": "System Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40684,
   "name": "HS1DifferentialPressure(0)",
   "description": "Differential pressure HS1",
   "units": "kPa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40685,
   "name": "HS2DifferentialPressure",
   "description": "Differential pressure HS2",
   "units": "kPa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40686,
   "name": "HS3DifferentialPressure",
   "description": "Differential pressure HS3",
   "units": "kPa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40687,
   "name": "HS4DifferentialPressure",
   "description": "Differential pressure HS4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40692,
   "name": "Cor_PreHS1PumpContinuous(0)",
   "description": "Controller Output Pump Control HS1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40693,
   "name": "Cor_PreHS2PumpContinuous",
   "description": "Controller Output Pump Control HS2",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40694,
   "name": "Cor_PreHS3PumpContinuous",
   "description": "Controller Output Pump Control HS3",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40695,
   "name": "Cor_PreHS4PumpContinuous",
   "description": "Controller Output Pump Control HS4",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40696,
   "name": "HP1AdditionalHeatSource",
   "description": "Buffer additional heat source temperature HP1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40735,
   "name": "Pages(10).Energy",
   "description": "Energy, M-bus, Electricity meter (MWh)",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10014,
   "name": "AlaAcknowAll",
   "description": "Command to acknowledge all alarms",
   "units": "",
   "access": "W",
   "states": "0=NORMAL, 1=ACKNOWLEDGE"
  },
  {
   "type": "BV",
   "instance": 20004,
   "name": "HS1PumpARun(0)",
   "description": "Is set if running pump HS1 P1A",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20005,
   "name": "HS1PumpBRun",
   "description": "Is set if running pump HS1 P1B",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20008,
   "name": "HS2PumpARun",
   "description": "Is set if running pump HS2 P1A",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20009,
   "name": "HS2PumpBRun",
   "description": "Is set if running pump HS2 P1B",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20012,
   "name": "HS3PumpARun",
   "description": "Is set if running pump HS3 P1A",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20013,
   "name": "HS3PumpBRun",
   "description": "Is set if running pump HS3 P1B",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20016,
   "name": "HS4PumpARun",
   "description": "Is set if running pump HS4 P1A",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20017,
   "name": "HS4PumpBRun",
   "description": "Is set if running pump HS4 P1B",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20024,
   "name": "HW1TankPARun",
   "description": "Is set if running tank pump HW1 P1A",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20025,
   "name": "HW1TankPBRun",
   "description": "Is set if running tank pump HW1 P1B",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20026,
   "name": "HW1ExchPARun",
   "description": "Is set if running exchanger pump HW1 P1A",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20027,
   "name": "HW1ExchPBRun",
   "description": "Is set if running exchanger pump HW1 P1B",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20028,
   "name": "HW1PumpARun",
   "description": "Is set if running circulation pump HW1 P1A",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20029,
   "name": "HW1PumpBRun",
   "description": "Is set if running circulation pump HW1 P1B",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20036,
   "name": "HW2TankPARun",
   "description": "Is set if running tank pump HW2 P1A",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20037,
   "name": "HW2TankPBRun",
   "description": "Is set if running tank pump HW2  P1B",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20038,
   "name": "HW2ExchPARun",
   "description": "Is set if running exchanger pump HW2 P1A",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20039,
   "name": "HW2ExchPBRun",
   "description": "Is set if running exchanger pump HW2 P1B",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20040,
   "name": "HW2PumpARun",
   "description": "Is set if running circulation pump HW2 P1A",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20041,
   "name": "HW2PumpBRun",
   "description": "Is set if running circulation pump HW2 P1B",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20044,
   "name": "HP1LoadPARun",
   "description": "Is set if running pump HP1 P1A",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20045,
   "name": "HP1LoadPBRun",
   "description": "Is set if running pump HP1 P1B",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20048,
   "name": "SO1SolarPARun",
   "description": "Is set if running pump SO1 P1A",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20049,
   "name": "SO1SolarPBRun",
   "description": "Is set if running pump SO1 P1B",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20050,
   "name": "DHS1PumpARun",
   "description": "Run indication pump A DHS1",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20051,
   "name": "DHS1PumpBRun",
   "description": "Run indication pump B DHS1",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20054,
   "name": "HB1Run(0)",
   "description": "Run indication Boiler 1",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20055,
   "name": "HB2Run",
   "description": "Run indication Boiler 2",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20056,
   "name": "HB3Run",
   "description": "Run indication Boiler 3",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20057,
   "name": "HB4Run",
   "description": "Run indication Boiler 4",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20058,
   "name": "HB1PumpRun(0)",
   "description": "Run indication Boiler 1 pump A",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20059,
   "name": "HB1PumpBRun",
   "description": "Run indication Boiler 1 pump B",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20060,
   "name": "HB2PumpRun",
   "description": "Run indication Boiler 2 pump A",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20061,
   "name": "HB2PumpBRun",
   "description": "Run indication Boiler 2 pump B",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20062,
   "name": "HB3PumpRun",
   "description": "Run indication Boiler 3 pump A",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20063,
   "name": "HB3PumpBRun",
   "description": "Run indication Boiler 3 pump B",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20064,
   "name": "HB4PumpRun",
   "description": "Run indication Boiler 4 pump A",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20065,
   "name": "HB4PumpBRun",
   "description": "Run indication Boiler 4 pump B",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20066,
   "name": "TPRun",
   "description": "Run indication transportpump A",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20067,
   "name": "TPumpBRun",
   "description": "Run indication transportpump B",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20068,
   "name": "HB1PumpRetRun(0)",
   "description": "Run indication Boiler 1 return pump",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20069,
   "name": "HB2PumpRetRun",
   "description": "Run indication Boiler 2 return pump",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20070,
   "name": "HB3PumpRetRun",
   "description": "Run indication Boiler 3 return pump",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20071,
   "name": "HB4PumpRetRun",
   "description": "Run indication Boiler 4 return pump",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20077,
   "name": "HB1StartLow(0)",
   "description": "Start Boiler 1 Low effect",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20078,
   "name": "HB1StartHigh",
   "description": "Start Boiler 1 High effect",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20079,
   "name": "HB2StartLow",
   "description": "Start Boiler 2 Low effect",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20080,
   "name": "HB2StartHigh",
   "description": "Start Boiler 2 High effect",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20081,
   "name": "HB3StartLow",
   "description": "Start Boiler 3 Low effect",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20082,
   "name": "HB3StartHigh",
   "description": "Start Boiler 3 High effect",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20083,
   "name": "HB4StartLow",
   "description": "Start Boiler 4 Low effect",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20084,
   "name": "HB4StartHigh",
   "description": "Start Boiler 4 High effect",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 20157,
   "name": "AlaPt(1)",
   "description": "Malfunction P1A|B-HS1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20158,
   "name": "AlaPt(2)",
   "description": "Deviation Supply HS1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20159,
   "name": "AlaPt(3)",
   "description": "Deviation Room HS1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20160,
   "name": "AlaPt(4)",
   "description": "Malfunction P1A and P1B-HS1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20162,
   "name": "AlaPt(6)",
   "description": "HS1 frost",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20163,
   "name": "AlaPt(7)",
   "description": "HS1 high supply temperature",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20164,
   "name": "AlaPt(8)",
   "description": "HS1 condensation",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20172,
   "name": "AlaPt(16)",
   "description": "HS1 Screed Drying",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20173,
   "name": "AlaPt(17)",
   "description": "Malfunction P1A|B-HS2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20174,
   "name": "AlaPt(18)",
   "description": "Deviation Supply HS2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20175,
   "name": "AlaPt(19)",
   "description": "Deviation Room HS2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20176,
   "name": "AlaPt(20)",
   "description": "Malfunction P1A and P1B-HS2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20178,
   "name": "AlaPt(22)",
   "description": "HS2 frost",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20179,
   "name": "AlaPt(23)",
   "description": "HS2 high supply temperature",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20188,
   "name": "AlaPt(32)",
   "description": "HS2 Screed Drying",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20189,
   "name": "AlaPt(33)",
   "description": "Malfunction P1A|B-HS3",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20190,
   "name": "AlaPt(34)",
   "description": "Deviation Supply HS3",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20191,
   "name": "AlaPt(35)",
   "description": "Deviation Room HS3",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20192,
   "name": "AlaPt(36)",
   "description": "Malfunction P1A and P1B-HS3",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20194,
   "name": "AlaPt(38)",
   "description": "HS3 frost",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20195,
   "name": "AlaPt(39)",
   "description": "HS3 high supply temperature",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20204,
   "name": "AlaPt(48)",
   "description": "HS3 Screed Drying",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20205,
   "name": "AlaPt(49)",
   "description": "Malfunction P1A|B-HS4",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20206,
   "name": "AlaPt(50)",
   "description": "Deviation Supply HS4",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20207,
   "name": "AlaPt(51)",
   "description": "Deviation Room HS4",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20208,
   "name": "AlaPt(52)",
   "description": "Malfunction P1A and P1B-HS4",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20210,
   "name": "AlaPt(54)",
   "description": "HS4 frost",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20211,
   "name": "AlaPt(55)",
   "description": "HS4 high supply temperature",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20220,
   "name": "AlaPt(64)",
   "description": "HS4 Screed Drying",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20221,
   "name": "AlaPt(65)",
   "description": "Malfunction Tank-P1A|B-HW1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20222,
   "name": "AlaPt(66)",
   "description": "Malfunction Exchanger-P1A|B-HW1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20223,
   "name": "AlaPt(67)",
   "description": "Malfunction Circulation-P1A|B-HW1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20224,
   "name": "AlaPt(68)",
   "description": "Deviation Supply HW1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20225,
   "name": "AlaPt(69)",
   "description": "Deviation Tank HW1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20226,
   "name": "AlaPt(70)",
   "description": "Malfunction Tank P1A and P1B-HW1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20227,
   "name": "AlaPt(71)",
   "description": "Malfunction Exchanger P1A and P1B-HW1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20228,
   "name": "AlaPt(72)",
   "description": "Malfunction Circulation P1A and P1B-HW1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20230,
   "name": "AlaPt(74)",
   "description": "Frost HW1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20231,
   "name": "AlaPt(75)",
   "description": "High temp HW1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20238,
   "name": "AlaPt(82)",
   "description": "HW1 Alarm Disinfection",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20239,
   "name": "AlaPt(83)",
   "description": "HW1 Flow switch",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20240,
   "name": "AlaPt(84)",
   "description": "Malfunction Tank-P1A|B-HW2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20241,
   "name": "AlaPt(85)",
   "description": "Malfunction Exchanger-P1A|B-HW2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20242,
   "name": "AlaPt(86)",
   "description": "Malfunction Circulation-P1A|B-HW2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20243,
   "name": "AlaPt(87)",
   "description": "Deviation Supply HW2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20244,
   "name": "AlaPt(88)",
   "description": "Deviation Tank HW2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20245,
   "name": "AlaPt(89)",
   "description": "Malfunction Tank P1A and P1B-HW2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20246,
   "name": "AlaPt(90)",
   "description": "Malfunction Exchanger P1A and P1B-HW2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20247,
   "name": "AlaPt(91)",
   "description": "Malfunction CirculationP1A and P1B-HW2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20249,
   "name": "AlaPt(93)",
   "description": "Frost HW2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20250,
   "name": "AlaPt(94)",
   "description": "High temp HW2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20257,
   "name": "AlaPt(101)",
   "description": "HW2 Alarm Disinfection",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20258,
   "name": "AlaPt(102)",
   "description": "HW2 Flow switch",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20259,
   "name": "AlaPt(103)",
   "description": "Malfunction P1A|B-DHS1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20260,
   "name": "AlaPt(104)",
   "description": "Deviation Supply DHS1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20261,
   "name": "AlaPt(105)",
   "description": "Malfunction P1A and P1B-DHS1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20263,
   "name": "AlaPt(107)",
   "description": "Frost DHS1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20266,
   "name": "AlaPt(110)",
   "description": "Sensor error DHS1 external demand",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20267,
   "name": "AlaPt(111)",
   "description": "DHS1 high supply temp",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20268,
   "name": "AlaPt(112)",
   "description": "Boiler alarm",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20272,
   "name": "AlaPt(116)",
   "description": "High boiler temp",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20273,
   "name": "AlaPt(117)",
   "description": "Low boiler temp",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20274,
   "name": "AlaPt(118)",
   "description": "Low boiler return temp",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20275,
   "name": "AlaPt(119)",
   "description": "Pressure/flow error",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20276,
   "name": "AlaPt(120)",
   "description": "Malfunction P1A|B transport pump",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20277,
   "name": "AlaPt(121)",
   "description": "Malfunction P1A and P1B-transport pump",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20278,
   "name": "AlaPt(122)",
   "description": "Malfunction P1A|B-Boiler 1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20279,
   "name": "AlaPt(123)",
   "description": "Malfunction P1A and P1B-Boiler 1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20280,
   "name": "AlaPt(124)",
   "description": "Malfunction Boiler 1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20284,
   "name": "AlaPt(128)",
   "description": "Boiler 1 high supply temp",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20285,
   "name": "AlaPt(129)",
   "description": "Boiler 1 low return temp",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20286,
   "name": "AlaPt(130)",
   "description": "Malfunction P-return Boiler 1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20287,
   "name": "AlaPt(131)",
   "description": "Malfunction P1A|B-Boiler 2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20288,
   "name": "AlaPt(132)",
   "description": "Malfunction P1A and P1B-Boiler 2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20289,
   "name": "AlaPt(133)",
   "description": "Malfunction Boiler 2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20293,
   "name": "AlaPt(137)",
   "description": "Boiler 2 high supply temp",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20294,
   "name": "AlaPt(138)",
   "description": "Boiler 2 low return temp",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20295,
   "name": "AlaPt(139)",
   "description": "Malfunction P-return Boiler 2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20296,
   "name": "AlaPt(140)",
   "description": "Malfunction P1A|B-Boiler 3",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20297,
   "name": "AlaPt(141)",
   "description": "Malfunction P1A and P1B-Boiler 3",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20298,
   "name": "AlaPt(142)",
   "description": "Malfunction Boiler 3",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20302,
   "name": "AlaPt(146)",
   "description": "Boiler 3 high supply temp",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20303,
   "name": "AlaPt(147)",
   "description": "Boiler 3 low return temp",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20304,
   "name": "AlaPt(148)",
   "description": "Malfunction P-return Boiler 3",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20305,
   "name": "AlaPt(149)",
   "description": "Malfunction P1A|B-Boiler 4",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20306,
   "name": "AlaPt(150)",
   "description": "Malfunction P1A and P1B-Boiler 4",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20307,
   "name": "AlaPt(151)",
   "description": "Malfunction Boiler 4",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20311,
   "name": "AlaPt(155)",
   "description": "Boiler 4 high supply temp",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20312,
   "name": "AlaPt(156)",
   "description": "Boiler 4 low return temp",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20313,
   "name": "AlaPt(157)",
   "description": "Malfunction P-return Boiler 4",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20314,
   "name": "AlaPt(158)",
   "description": "Malfunction P1A|B-HP1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20315,
   "name": "AlaPt(159)",
   "description": "Malfunction P1A and P1B-HP1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20316,
   "name": "AlaPt(160)",
   "description": "Malfunction P1A|B-HP1 add heat source",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20317,
   "name": "AlaPt(161)",
   "description": "Malfunction P1A and P1B-HP1 add heat source",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20318,
   "name": "AlaPt(162)",
   "description": "HP1 manual",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20322,
   "name": "AlaPt(166)",
   "description": "Sensor error HP1 external demand",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20324,
   "name": "AlaPt(168)",
   "description": "Malfunction P1A|B-SO1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20325,
   "name": "AlaPt(169)",
   "description": "Malfunction P1A and P1B-SO1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20327,
   "name": "AlaPt(171)",
   "description": "High temp collector SO1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20328,
   "name": "AlaPt(172)",
   "description": "Frost collector SO1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20333,
   "name": "AlaPt(177)",
   "description": "High cold water consumption/day",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20334,
   "name": "AlaPt(178)",
   "description": "High energy usage",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20335,
   "name": "AlaPt(179)",
   "description": "High cold water consumption/h",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20336,
   "name": "AlaPt(180)",
   "description": "Pressure high",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20338,
   "name": "AlaPt(182)",
   "description": "Pressure very low",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20353,
   "name": "AlaPt(197)",
   "description": "Malfunction frequency converter",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20354,
   "name": "AlaPt(198)",
   "description": "Expansion vessel",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20355,
   "name": "AlaPt(199)",
   "description": "Communication error M-Bus Electric",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20356,
   "name": "AlaPt(200)",
   "description": "P1-freq manual",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20357,
   "name": "AlaPt(201)",
   "description": "Internal battery error",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20358,
   "name": "AlaPt(202)",
   "description": "Communication error expansion unit 1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20359,
   "name": "AlaPt(203)",
   "description": "Communication error expansion unit 2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20360,
   "name": "AlaPt(204)",
   "description": "Communication error M-Bus HM HS1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20361,
   "name": "AlaPt(205)",
   "description": "Communication error M-Bus HM HS2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20362,
   "name": "AlaPt(206)",
   "description": "Communication error M-Bus HM HS3",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20363,
   "name": "AlaPt(207)",
   "description": "Communication error M-Bus HM HS4",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20364,
   "name": "AlaPt(208)",
   "description": "Communication error M-Bus HM HW1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20365,
   "name": "AlaPt(209)",
   "description": "Communication error M-Bus HM HW2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20366,
   "name": "AlaPt(210)",
   "description": "Communication error M-Bus HM DHS1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20367,
   "name": "AlaPt(211)",
   "description": "Communication error M-Bus WM1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20368,
   "name": "AlaPt(212)",
   "description": "Communication error M-Bus WM2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20369,
   "name": "AlaPt(213)",
   "description": "Communication error wireless sensors",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20370,
   "name": "AlaPt(214)",
   "description": "Communication error Modbus pump 1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20371,
   "name": "AlaPt(215)",
   "description": "Communication error Modbus pump 2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20372,
   "name": "AlaPt(216)",
   "description": "Communication error Modbus pump 3",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20373,
   "name": "AlaPt(217)",
   "description": "Communication error Modbus pump 4",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20374,
   "name": "AlaPt(218)",
   "description": "Communication error Modbus pump 5",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20375,
   "name": "AlaPt(219)",
   "description": "Communication error Modbus pump 6",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20376,
   "name": "AlaPt(220)",
   "description": "Communication error Modbus pump 7",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20377,
   "name": "AlaPt(221)",
   "description": "Communication error Modbus pump 8",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20378,
   "name": "AlaPt(222)",
   "description": "Communication error Modbus pump 9",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20379,
   "name": "AlaPt(223)",
   "description": "Communication error Modbus pump 10",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20380,
   "name": "AlaPt(224)",
   "description": "Extra alarm 1",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20381,
   "name": "AlaPt(225)",
   "description": "Extra alarm 2",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20382,
   "name": "AlaPt(226)",
   "description": "Extra alarm 3",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20383,
   "name": "AlaPt(227)",
   "description": "Extra alarm 4",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20384,
   "name": "AlaPt(228)",
   "description": "Extra alarm 5",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20385,
   "name": "AlaPt(229)",
   "description": "Extra alarm 6",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20386,
   "name": "AlaPt(230)",
   "description": "Extra alarm 7",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20387,
   "name": "AlaPt(231)",
   "description": "Extra alarm 8",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20388,
   "name": "AlaPt(232)",
   "description": "Extra alarm 9",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 20389,
   "name": "AlaPt(233)",
   "description": "Extra alarm 10",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "CAL",
   "instance": 1,
   "name": "HolidayPlanHS1",
   "description": "The holiday plan for time channel HS1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CAL",
   "instance": 2,
   "name": "HolidayPlanHS2",
   "description": "The holiday plan for time channel HS2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CAL",
   "instance": 3,
   "name": "HolidayPlanHS3",
   "description": "The holiday plan for time channel HS3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CAL",
   "instance": 4,
   "name": "HolidayPlanHS4",
   "description": "The holiday plan for time channel HS4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CAL",
   "instance": 5,
   "name": "HolidayPlanHW1",
   "description": "The holiday plan for time channel HW1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CAL",
   "instance": 6,
   "name": "HolidayPlanHW2",
   "description": "The holiday plan for time channel HW2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CAL",
   "instance": 7,
   "name": "HolidayPlanExtraTimeChannel1",
   "description": "The holiday plan for time channel ExtraTimeChannel1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CAL",
   "instance": 8,
   "name": "HolidayPlanExtraTimeChannel2",
   "description": "The holiday plan for time channel ExtraTimeChannel2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CAL",
   "instance": 9,
   "name": "HolidayPlanExtraTimeChannel3",
   "description": "The holiday plan for time channel ExtraTimeChannel3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CAL",
   "instance": 10,
   "name": "HolidayPlanExtraTimeChannel4",
   "description": "The holiday plan for time channel ExtraTimeChannel4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CAL",
   "instance": 11,
   "name": "HolidayPlanExtraTimeChannel5",
   "description": "The holiday plan for time channel ExtraTimeChannel5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 1,
   "name": "AlarmClassA",
   "description": "Notification class for alarms of class A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 2,
   "name": "AlarmClassB",
   "description": "Notification class for alarms of class B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 3,
   "name": "AlarmClassC",
   "description": "Notification class for events of class C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 1,
   "name": "TC_HS1",
   "description": "Time Channel 'HS1' (No",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 2,
   "name": "TC_HS2",
   "description": "Time Channel 'HS2' (No",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 3,
   "name": "TC_HS3",
   "description": "Time Channel 'HS3' (No",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 4,
   "name": "TC_HS4",
   "description": "Time Channel 'HS4' (No",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 5,
   "name": "TC_HW1",
   "description": "Time Channel 'HW1' (No",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 6,
   "name": "TC_HW2",
   "description": "Time Channel 'HW2' (No",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 7,
   "name": "TC_ExtraTimeChannel1",
   "description": "Time Channel 'ExtraTimeChannel1' (No",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 8,
   "name": "TC_ExtraTimeChannel2",
   "description": "Time Channel 'ExtraTimeChannel2' (No",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 9,
   "name": "TC_ExtraTimeChannel3",
   "description": "Time Channel 'ExtraTimeChannel3' (No",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 10,
   "name": "TC_ExtraTimeChannel4",
   "description": "Time Channel 'ExtraTimeChannel4' (No",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 11,
   "name": "TC_ExtraTimeChannel5",
   "description": "Time Channel 'ExtraTimeChannel5' (No",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 30002,
   "name": "ModeSwitch",
   "description": "Mode switch 1=Off 2=Auto 3=Summer 4=Holiday 5=Continous",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Auto, 3=Summer, 4=Holiday, 5=Continous"
  },
  {
   "type": "MV",
   "instance": 31390,
   "name": "HS1_Select(0)",
   "description": "Manual/Auto HS1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31392,
   "name": "HS2_Select",
   "description": "Manual/Auto HS2",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31394,
   "name": "HS3_Select",
   "description": "Manual/Auto HS3",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31396,
   "name": "HS4_Select",
   "description": "Manual/Auto HS4",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31398,
   "name": "HW1PID_Select",
   "description": "Manual/Auto HW1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31400,
   "name": "HW2PID_Select",
   "description": "Manual/Auto HW2",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31402,
   "name": "DHS1PID_Select",
   "description": "Manual/Auto DHS1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31404,
   "name": "Solar_Select",
   "description": "Manual/Auto SO1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31406,
   "name": "DPPID_Select",
   "description": "Manual/Auto Pressure control",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31409,
   "name": "HS1_PumpManualAutoMode(0)",
   "description": "Manual/Auto HS1 P1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31411,
   "name": "HS1DehumidAutoMode(0)",
   "description": "Manual/Auto HS1 Dehumidification",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31412,
   "name": "HS1BypassAutoMode(0)",
   "description": "Manual/Auto HS1 Bypass",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31413,
   "name": "HS2_PumpManualAutoMode",
   "description": "Manual/Auto HS2 P1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31415,
   "name": "HS2DehumidAutoMode",
   "description": "Manual/Auto HS2 Dehumidification",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31416,
   "name": "HS2BypassAutoMode",
   "description": "Manual/Auto HS2 Bypass",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31417,
   "name": "HS3_PumpManualAutoMode",
   "description": "Manual/Auto HS3 P1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31419,
   "name": "HS3DehumidAutoMode",
   "description": "Manual/Auto HS3 Dehumidification",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31420,
   "name": "HS3BypassAutoMode",
   "description": "Manual/Auto HS3 Bypass",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31421,
   "name": "HS4_PumpManualAutoMode",
   "description": "Manual/Auto HS4 P1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31423,
   "name": "HS4DehumidAutoMode",
   "description": "Manual/Auto HS4 Dehumidification",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31424,
   "name": "HS4BypassAutoMode",
   "description": "Manual/Auto HS4 Bypass",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31425,
   "name": "HW1_TankPumpManualAutoMode(0)",
   "description": "Manual/Auto HW1 Tank P1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31427,
   "name": "HW1_ExchPumpManualAutoMode(0)",
   "description": "Manual/Auto HW1 Exchanger P1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31429,
   "name": "HW1_CircPumpManualAutoMode(0)",
   "description": "Manual/Auto HW1 Circulation P1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31431,
   "name": "HW1TherDisStartAutoMode",
   "description": "Manual/Auto HW1 Disinfection",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31432,
   "name": "HW1TherDisCleanAutoMode",
   "description": "Manual/Auto HW1 Disinfection Clean",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31433,
   "name": "HW2_TankPumpManualAutoMode",
   "description": "Manual/Auto HW2 Tank P1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31435,
   "name": "HW2_ExchPumpManualAutoMode",
   "description": "Manual/Auto HW2 Exchanger P1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31437,
   "name": "HW2_CircPumpManualAutoMode",
   "description": "Manual/Auto HW2 Circulation P1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31439,
   "name": "HW2TherDisStartAutoMode",
   "description": "Manual/Auto HW2 Disinfection",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31440,
   "name": "HW2TherDisCleanAutoMode",
   "description": "Manual/Auto HW2 Disinfection Clean",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31441,
   "name": "DHS1_PumpManualAutoMode",
   "description": "Manual/Auto DHS1 Pump",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31443,
   "name": "Solar_PumpManualAutoMode",
   "description": "Manual/Auto SO1 Pump A",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31445,
   "name": "SolarToBufferAutoMode",
   "description": "Manual/Auto SO1 Load Buffer",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31446,
   "name": "Buffer_BufferPumpManualAutoMode",
   "description": "Manual/Auto HP1 Pump A",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31448,
   "name": "HB1AutoMode(0)",
   "description": "Auto/Manual Boiler 1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Start1, 3=Start1 and Start2, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31449,
   "name": "HB2AutoMode",
   "description": "Auto/Manual Boiler 2",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Start1, 3=Start1 and Start2, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31450,
   "name": "HB3AutoMode",
   "description": "Auto/Manual Boiler 3",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Start1, 3=Start1 and Start2, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31451,
   "name": "HB4AutoMode",
   "description": "Auto/Manual Boiler 4",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Start1, 3=Start1 and Start2, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31452,
   "name": "HBPID_Select",
   "description": "Manual/Auto HB",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31454,
   "name": "HB1ReturnTemp_Select",
   "description": "Return temperature valve HB1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31456,
   "name": "HB2ReturnTemp_Select",
   "description": "Return temperature valve HB2",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31458,
   "name": "HB3ReturnTemp_Select",
   "description": "Return temperature valve HB3",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31460,
   "name": "HB4ReturnTemp_Select",
   "description": "Return temperature valve HB4",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31462,
   "name": "Boiler1_PumpManualAutoMode(0)",
   "description": "Auto/Manual Boiler 1 Pump A",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31464,
   "name": "Boiler2_PumpManualAutoMode",
   "description": "Auto/Manual Boiler 2 Pump A",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31466,
   "name": "Boiler3_PumpManualAutoMode",
   "description": "Auto/Manual Boiler 3 Pump A",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31468,
   "name": "Boiler4_PumpManualAutoMode",
   "description": "Auto/Manual Boiler 4 Pump A",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31470,
   "name": "HB1PRetAutoMode",
   "description": "Auto/Manual Boiler 1 Return Pump",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31471,
   "name": "HB2PRetAutoMode",
   "description": "Auto/Manual Boiler 2 Return Pump",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31472,
   "name": "HB3PRetAutoMode",
   "description": "Auto/Manual Boiler 3 Return Pump",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31473,
   "name": "HB4PRetAutoMode",
   "description": "Auto/Manual Boiler 4 Return Pump",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31474,
   "name": "Boiler_TransportPumpManualAutoMode",
   "description": "Auto/Manual Transport pump A",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto"
  },
  {
   "type": "MV",
   "instance": 31476,
   "name": "FrequencerAutoMode",
   "description": "Manual/Auto Frequency converter",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31477,
   "name": "CoolUnitAutoMode",
   "description": "Manual/Auto Cool Unit",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31501,
   "name": "HS1_PumpContinuousMode(0)",
   "description": "Manual/Auto HS1",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31503,
   "name": "HS2_PumpContinuousMode",
   "description": "Manual/Auto HS2",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31505,
   "name": "HS3_PumpContinuousMode",
   "description": "Manual/Auto HS3",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31507,
   "name": "HS4_PumpContinuousMode",
   "description": "Manual/Auto HS4",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31509,
   "name": "HS1HeatingStartMode(0)",
   "description": "Manual/Auto HS1 Dehumidification",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31510,
   "name": "HS1CoolingStartMode(0)",
   "description": "Manual/Auto HS1 Dehumidification",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31511,
   "name": "HS2HeatingStartMode",
   "description": "Manual/Auto HS1 Dehumidification",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31512,
   "name": "HS2CoolingStartMode",
   "description": "Manual/Auto HS1 Dehumidification",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31513,
   "name": "HS3HeatingStartMode",
   "description": "Manual/Auto HS1 Dehumidification",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31514,
   "name": "HS3CoolingStartMode",
   "description": "Manual/Auto HS1 Dehumidification",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31515,
   "name": "HS4HeatingStartMode",
   "description": "Manual/Auto HS1 Dehumidification",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 31516,
   "name": "HS4CoolingStartMode",
   "description": "Manual/Auto HS1 Dehumidification",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Manual, 3=Auto"
  },
  {
   "type": "MV",
   "instance": 40014,
   "name": "HS1TimerStatus(0)",
   "description": "Status of Timer channel HS1 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night",
   "units": "",
   "access": "R",
   "states": "1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night"
  },
  {
   "type": "MV",
   "instance": 40015,
   "name": "HS2TimerStatus",
   "description": "Status of Timer channel HS2 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night",
   "units": "",
   "access": "R",
   "states": "1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night"
  },
  {
   "type": "MV",
   "instance": 40016,
   "name": "HS3TimerStatus",
   "description": "Status of Timer channel HS3 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night",
   "units": "",
   "access": "R",
   "states": "1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night"
  },
  {
   "type": "MV",
   "instance": 40017,
   "name": "HS4TimerStatus",
   "description": "Status of Timer channel HS4 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night",
   "units": "",
   "access": "R",
   "states": "1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night"
  },
  {
   "type": "MV",
   "instance": 40018,
   "name": "TimerStatus_HW1(0)",
   "description": "Status of Timer channel HW1 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night",
   "units": "",
   "access": "R",
   "states": "1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night"
  },
  {
   "type": "MV",
   "instance": 40019,
   "name": "TimerStatus_HW2",
   "description": "Status of Timer channel HW2 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night",
   "units": "",
   "access": "R",
   "states": "1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night"
  },
  {
   "type": "MV",
   "instance": 40020,
   "name": "ExtraTimer1Status(0)",
   "description": "Status of Extra Timer channel1 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night",
   "units": "",
   "access": "R",
   "states": "1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night"
  },
  {
   "type": "MV",
   "instance": 40021,
   "name": "ExtraTimer2Status",
   "description": "Status of Extra Timer channel1 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night",
   "units": "",
   "access": "R",
   "states": "1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night"
  },
  {
   "type": "MV",
   "instance": 40022,
   "name": "ExtraTimer3Status",
   "description": "Status of Extra Timer channel1 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night",
   "units": "",
   "access": "R",
   "states": "1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night"
  },
  {
   "type": "MV",
   "instance": 40023,
   "name": "ExtraTimer4Status",
   "description": "Status of Extra Timer channel1 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night",
   "units": "",
   "access": "R",
   "states": "1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night"
  },
  {
   "type": "MV",
   "instance": 40024,
   "name": "ExtraTimer5Status",
   "description": "Status of Extra Timer channel1 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night",
   "units": "",
   "access": "R",
   "states": "1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night"
  },
  {
   "type": "MV",
   "instance": 40043,
   "name": "HS1MainStatus(0)",
   "description": "Main Status HS1",
   "units": "",
   "access": "R",
   "states": "1=not active, 2=Frost, 3=Switch Off operation, 4=Support operation, 5=Normal operation, 6=Holiday, 7=Screed drying, 8=Manual"
  },
  {
   "type": "MV",
   "instance": 40061,
   "name": "HS2MainStatus",
   "description": "Main Status HS2",
   "units": "",
   "access": "R",
   "states": "1=not active, 2=Frost, 3=Switch Off operation, 4=Support operation, 5=Normal operation, 6=Holiday, 7=Screed drying, 8=Manual"
  },
  {
   "type": "MV",
   "instance": 40079,
   "name": "HS3MainStatus",
   "description": "Main Status HS3",
   "units": "",
   "access": "R",
   "states": "1=not active, 2=Frost, 3=Switch Off operation, 4=Support operation, 5=Normal operation, 6=Holiday, 7=Screed drying, 8=Manual"
  },
  {
   "type": "MV",
   "instance": 40097,
   "name": "HS4MainStatus",
   "description": "Main Status HS4",
   "units": "",
   "access": "R",
   "states": "1=not active, 2=Frost, 3=Switch Off operation, 4=Support operation, 5=Normal operation, 6=Holiday, 7=Screed drying, 8=Manual"
  },
  {
   "type": "MV",
   "instance": 40112,
   "name": "MainStat_HW1(0)",
   "description": "Main Status HW1",
   "units": "",
   "access": "R",
   "states": "1=not active, 2=Frost, 3=Switch Off operation, 4=Support operation, 5=Normal operation, 6=Holiday, 7=Manual, 8=Thermal Disinfection"
  },
  {
   "type": "MV",
   "instance": 40127,
   "name": "MainStat_HW2",
   "description": "Main Status HW2",
   "units": "",
   "access": "R",
   "states": "1=not active, 2=Frost, 3=Switch Off operation, 4=Support operation, 5=Normal operation, 6=Holiday, 7=Manual, 8=Thermal Disinfection"
  },
  {
   "type": "MV",
   "instance": 40131,
   "name": "MainStat_HP",
   "description": "Main Status HP1",
   "units": "",
   "access": "R",
   "states": "1=not active, 4=Switch Off operation, 5=Normal operation, 7=Manual"
  },
  {
   "type": "MV",
   "instance": 40135,
   "name": "MainStat_SO",
   "description": "Main Status SO1",
   "units": "",
   "access": "R",
   "states": "1=not active, 4=Switch Off operation, 5=Normal operation, 7=Manual"
  },
  {
   "type": "MV",
   "instance": 40144,
   "name": "MainStatus_DH",
   "description": "Main Status DHS1",
   "units": "",
   "access": "R",
   "states": "1=Not active, 2=Frost, 3=Switch Off operation, 4=Support operation, 5=Normal operation, 7=Manual"
  },
  {
   "type": "MV",
   "instance": 40734,
   "name": "BACnetTimerStatus",
   "description": "Status of Timer channel 1=Default 2=Period1 3=Period2 4=Period3 5=Period4",
   "units": "",
   "access": "R",
   "states": "1=Default, 2=Period1, 3=Period2, 4=Period3, 5=Period4"
  },
  {
   "type": "CSV",
   "instance": 40793,
   "name": "HeatMeterHS1_Serialnumber",
   "description": "Serialnumber, M-bus, Heat Meter HS1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 40795,
   "name": "HeatMeterHS2_Serialnumber",
   "description": "Serialnumber, M-bus, Heat Meter HS2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 40797,
   "name": "HeatMeterHS3_Serialnumber",
   "description": "Serialnumber, M-bus, Heat Meter HS3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 40799,
   "name": "HeatMeterHS4_Serialnumber",
   "description": "Serialnumber, M-bus, Heat Meter HS4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 40801,
   "name": "DomesticWaterMeter1_Serialnumber",
   "description": "Serialnumber, M-bus, Heat Meter HW1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 40803,
   "name": "DomesticWaterMeter2_Serialnumber",
   "description": "Serialnumber, M-bus, Heat Meter HW2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 40805,
   "name": "DistrictHeatingMeter_Serialnumber",
   "description": "Serialnumber, M-bus, Heat Meter DHS",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 40807,
   "name": "WaterMeter1_Serialnumber",
   "description": "Serialnumber, M-bus, Water Meter 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 40809,
   "name": "WaterMeter2_Serialnumber",
   "description": "Serialnumber, M-bus, Water Meter 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 40811,
   "name": "ElectricityMeter_Serialnumber",
   "description": "Serialnumber, M-bus, Electricity Meter",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "integration": {
  "summary": "Use MV 30002 ModeSwitch for the plant mode (off, auto, summer, holiday, continuous) and MV 31390 HS1_Select for heating circuit 1. Read AV 40001 outdoor temperature, AV 40026 / AV 40032 HS1 supply temperature and calculated setpoint, AV 40027 room temperature, BV 20004 pump status and the deviation alarms. BV 10014 acknowledges all alarms.",
  "minimum_points": [
   {
    "ref": "MV 30002",
    "name": "ModeSwitch",
    "why": "1 off, 2 auto, 3 summer, 4 holiday, 5 continuous"
   },
   {
    "ref": "MV 31390",
    "name": "HS1_Select(0)",
    "why": "Heating circuit 1: off, manual, auto"
   },
   {
    "ref": "AV 30003",
    "name": "HS1RoomSetP_OT1",
    "why": "HS1 room setpoint, occupancy time 1"
   },
   {
    "ref": "AV 40001",
    "name": "OutDoorTemp(0)",
    "why": "Outdoor temperature"
   },
   {
    "ref": "AV 40026",
    "name": "HS1SupplyTemp(0)",
    "why": "HS1 supply temperature"
   },
   {
    "ref": "AV 40032",
    "name": "HS1CalcSetpointSupply(0)",
    "why": "HS1 calculated supply setpoint"
   },
   {
    "ref": "AV 40027",
    "name": "HS1RoomTemp(0)",
    "why": "HS1 room temperature"
   },
   {
    "ref": "BV 20004",
    "name": "HS1PumpARun(0)",
    "why": "HS1 pump P1A running"
   },
   {
    "ref": "BV 20158",
    "name": "AlaPt(2)",
    "why": "HS1 supply temperature deviation alarm"
   }
  ],
  "enable": "MV 30002 ModeSwitch sets the overall mode; each circuit also has a Manual/Auto selector (for example MV 31390 HS1_Select) that must be on Auto for normal control.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [],
  "gotchas": [
   "Setpoints and configuration values are stored in the controller; do not write them cyclically."
  ]
 },
 "page": "https://easybacnet.com/bacnet-points-lists/regin/exigo-4-3-heating-controller",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
