{
 "manufacturer": "Regin",
 "manufacturer_slug": "regin",
 "model": "Presigo PDTN differential pressure transmitter (firmware 1.1)",
 "model_slug": "presigo-pdtn-pressure-transmitter",
 "aliases": [
  "PDTN",
  "Presigo PDTN",
  "PDTN 1.1-1-00",
  "Regin PDTN"
 ],
 "equipment_type": "Differential pressure / airflow sensor (transmitter)",
 "applies_to": "Regin Presigo PDTN one- and two-channel differential pressure transmitters with display, firmware 1.1-1-00.",
 "summary": "PDTN measures one or two differential pressures and can calculate airflow from them (K-factor formulas). Over RS485 it speaks EXOline, Modbus or BACnet MS/TP. The variable list gives 91 BACnet objects: pressure and flow per channel, range/unit/formula settings, zero calibration, analogue output values with comm-loss defaults, and display settings.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "1.1-1-00",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Taken from Regin's variable list (xlsx), \"Default BACnet name\", \"Object type\", \"Instance\", \"Unit\" and \"Writeable\" columns; the same file lists the EXOline and Modbus addresses.",
  "Names follow the variable list's \"Default BACnet name\" column. Regin's EDE file for 1.1-1-00 uses other, upper-case names (for example AO1_VALUE for AV 1201 Output_Channel_1_value) and puts most PS1/PS2 settings on the same instance (10000), so it can't be used as an object list.",
  "AV 10002/10003 pressures are in the unit set by MV 10003/10004; flows follow MV 10005/10006.",
  "Multistate state texts come from the EDE file where the object could be matched by name."
 ],
 "source": {
  "title": "PDTN - 1.1-1-00 Variable list",
  "doc_number": "variables_pdtn_1.1-1-00 (Revision A)",
  "revision_date": null,
  "url": "https://www.regincontrols.com/globalassets/pimmediafiles/documents/variables_pdtn_1.1-1-00.xlsx"
 },
 "points": [
  {
   "type": "PIV",
   "instance": 9011,
   "name": "Wink",
   "description": "Wink for this amount of time in seconds",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9001,
   "name": "CommCommit",
   "description": "Commit communication settings, set to 1 to commit port settings",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 9001,
   "name": "Port1Mode",
   "description": "Comm",
   "units": "",
   "access": "W",
   "states": "1=PORT_MODE_INACTIVE, 3=PORT_MODE_EXOLINE_SLAVE, 14=PORT_MODE_BACNET, 16=PORT_MODE_MODBUS_SLAVE, 22=PORT_MODE_EXOLINE_MODBUS_SLAVE"
  },
  {
   "type": "MV",
   "instance": 9101,
   "name": "Port1Baud",
   "description": "Comm",
   "units": "",
   "access": "W",
   "states": "1=UART_BAUD_9600, 3=UART_BAUD_2400, 4=UART_BAUD_1200, 16=UART_BAUD_19k2, 18=UART_BAUD_38k4, 19=UART_BAUD_57k6, 21=UART_BAUD_115k2, 22=UART_BAUD_230k4, 23=UART_BAUD_460k8, 26=UART_BAUD_921k6, 27=UART_BAUD_1M, 28=UART_BAUD_250k"
  },
  {
   "type": "MV",
   "instance": 9201,
   "name": "Port1Format",
   "description": "Comm",
   "units": "",
   "access": "W",
   "states": "17=UART_FORMAT_8N1, 25=UART_FORMAT_8N2, 49=UART_FORMAT_8E1, 57=UART_FORMAT_8E2, 113=UART_FORMAT_8O1, 121=UART_FORMAT_8O2"
  },
  {
   "type": "AV",
   "instance": 1104,
   "name": "Pressure_1_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1004,
   "name": "Pressure_1_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1105,
   "name": "Pressure_2_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1005,
   "name": "Pressure_2_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1201,
   "name": "Output_Channel_1_value",
   "description": "Value in % set for output",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1301,
   "name": "Output_Channel_1_default",
   "description": "Default value if communication is lost",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1401,
   "name": "Output_Channel_1_converted",
   "description": "Actual value on the output pin in Volt or milliampere",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1501,
   "name": "Output_Channel_1_override",
   "description": "Override value",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1401,
   "name": "Output_Channel_1_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1202,
   "name": "Output_Channel_2_value",
   "description": "Value in % set for output",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1302,
   "name": "Output_Channel_2_default",
   "description": "Default value if communication is lost",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1402,
   "name": "Output_Channel_2_converted",
   "description": "Actual value on the output pin in Volt or milliampere",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1502,
   "name": "Output_Channel_2_override",
   "description": "Override value",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1402,
   "name": "Output_Channel_2_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8001,
   "name": "Disp_BrightnessFull",
   "description": "Display brightness, full (%)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8011,
   "name": "Disp_BrightnessDim",
   "description": "Display brightness, dimmed (%)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8021,
   "name": "Disp_TimeFull",
   "description": "Display time in full mode",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8031,
   "name": "Disp_TimeDim",
   "description": "Display time in dimmed mode",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 10004,
   "name": "PS_display_value_time_ms",
   "description": "This is the time in milliseconds (ms) that the value is shown",
   "units": "ms",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 10005,
   "name": "PS_display_unit_time_ms",
   "description": "This is the time in milliseconds (ms) that the unit is shown",
   "units": "ms",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 10006,
   "name": "PS_display_split_time_ms",
   "description": "This is the time in milliseconds (ms) that the display is off",
   "units": "ms",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10000,
   "name": "PS_display_mode",
   "description": "Used to set the display layout",
   "units": "",
   "access": "W",
   "states": "1=DUAL_ROW, 2=SINGLE_ROW"
  },
  {
   "type": "PIV",
   "instance": 10007,
   "name": "PS_display_channel_time_ms",
   "description": "This is the time in milliseconds (ms) that the channel is shown",
   "units": "ms",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 10008,
   "name": "PS_display_text_time_ms",
   "description": "Time the custom text is shown, ms",
   "units": "ms",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 11000,
   "name": "ps_text_font",
   "description": "What font to use for the display text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 11001,
   "name": "PS_display_text_scroll_mode",
   "description": "Scroll mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10003,
   "name": "PS_display_text_replace_chn_tag",
   "description": "In single row, replace the CHx tag with this text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11000,
   "name": "PS_display_text_scroll_speed",
   "description": "Time in ms between scrolling one pixel",
   "units": "ms",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10026,
   "name": "ext_value_1",
   "description": "Can be used as @15# or @16# in custom text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10027,
   "name": "ext_value_2",
   "description": "Can be used as @15# or @16# in custom text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10028,
   "name": "ext_value_nonvolatile_3",
   "description": "Can be used as @17# or @18# in custom text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10029,
   "name": "ext_value_nonvolatile_4",
   "description": "Can be used as @17# or @18# in custom text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10000,
   "name": "Adaptive_Display_Time",
   "description": "Adaptive Time for Display: Activate the adaptive time display for single row",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10001,
   "name": "PS_1_range",
   "description": "Range Selected by switch",
   "units": "",
   "access": "W",
   "states": "1=Set Zero output, 2=Range 1, 3=Range 2, 4=Range 3, 5=Range 4, 6=Range 5, 7=Range 6, 8=Range 7, 9=Range 8, 10=Range 9, 11=Custom, 21=Disable Mapping"
  },
  {
   "type": "AV",
   "instance": 10002,
   "name": "PS_1_pressure",
   "description": "Current pressure in the selected unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10004,
   "name": "PS_1_flow",
   "description": "Current flow in the selected unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10003,
   "name": "PS_1_unit",
   "description": "Used to convert the pressure sensor output value to the preferred unit",
   "units": "",
   "access": "W",
   "states": "1=PA, 2=KPA, 3=PSI, 4=MBAR, 5=INCH_WC, 6=MM_WC"
  },
  {
   "type": "MV",
   "instance": 10005,
   "name": "PS_1_flow_unit",
   "description": "Used to convert the pressure sensor output value to the preferred unit",
   "units": "",
   "access": "W",
   "states": "1=M3_H, 2=M3_S, 3=L_S, 4=CFM"
  },
  {
   "type": "MV",
   "instance": 10007,
   "name": "PS_1_flow_formula",
   "description": "The formula used to calculate the flow from the measured pressure",
   "units": "",
   "access": "W",
   "states": "1=COMMON_KfactorXsqrt(P), 2=ALT1_KfactorXsqrt(2xP)/Air, 3=ALT2_1/KfactorXsqrt(P)"
  },
  {
   "type": "AV",
   "instance": 10006,
   "name": "PS_1_flow_k_factor",
   "description": "The K factor used in the flow calculation",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10008,
   "name": "PS_1_flow_air_density",
   "description": "Air density used on some flow calculations",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10009,
   "name": "PS_1_display_unit",
   "description": "Used to set the displayed value in the display",
   "units": "",
   "access": "W",
   "states": "1=None, 2=PA, 3=KPA, 4=PSI, 5=MBAR, 6=INCH_WC, 7=MM_WC, 8=M3_H, 9=M3_S, 10=L_S, 11=CFM"
  },
  {
   "type": "AV",
   "instance": 10010,
   "name": "PS_1_display_value",
   "description": "Used to read the value currently displayed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10012,
   "name": "PS_1_MaxPressure",
   "description": "This variable contains maximum measurable pressure in Pascal [Pa] for the selected",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10014,
   "name": "PS_1_MinPressure",
   "description": "This variable contains minimum measurable pressure in Pascal [Pa] for the selected",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10016,
   "name": "PS_1_display_resolution",
   "description": "Share of the sensor range used, %",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10018,
   "name": "PS_1_resolution",
   "description": "Share of the sensor range used, %",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10011,
   "name": "PS_1_display_extra_unit",
   "description": "Used to set an additional value to be displayed for this channel",
   "units": "",
   "access": "W",
   "states": "1=None, 2=PA, 3=KPA, 4=PSI, 5=MBAR, 6=INCH_WC, 7=MM_WC, 8=M3_H, 9=M3_S, 10=L_S, 11=CFM"
  },
  {
   "type": "AV",
   "instance": 10020,
   "name": "PS_1_display_extra_value",
   "description": "Used to read the value currently displayed extra value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10022,
   "name": "PS_1_MapMaxPressure",
   "description": "Used for custom Mapping och analog output range",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10024,
   "name": "PS_1_MapMinPressure",
   "description": "Used for custom Mapping och analog output range",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10001,
   "name": "PS_1_set_zero",
   "description": "Write 1 to start a zero calibration",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 11000,
   "name": "PS_1_text_row",
   "description": "String to show on row 1 in the display",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10002,
   "name": "PS_2_range",
   "description": "Range Selected by switch",
   "units": "",
   "access": "W",
   "states": "1=Set Zero output, 2=Range 1, 3=Range 2, 4=Range 3, 5=Range 4, 6=Range 5, 7=Range 6, 8=Range 7, 9=Range 8, 10=Range 9, 11=Custom, 21=Disable Mapping"
  },
  {
   "type": "AV",
   "instance": 10003,
   "name": "PS_2_pressure",
   "description": "Current pressure in the selected unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10005,
   "name": "PS_2_flow",
   "description": "Current flow in the selected unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10004,
   "name": "PS_2_unit",
   "description": "Used to convert the pressure sensor output value to the preferred unit",
   "units": "",
   "access": "W",
   "states": "1=PA, 2=KPA, 3=PSI, 4=MBAR, 5=INCH_WC, 6=MM_WC"
  },
  {
   "type": "MV",
   "instance": 10006,
   "name": "PS_2_flow_unit",
   "description": "Used to convert the pressure sensor output value to the preferred unit",
   "units": "",
   "access": "W",
   "states": "1=M3_H, 2=M3_S, 3=L_S, 4=CFM"
  },
  {
   "type": "MV",
   "instance": 10008,
   "name": "PS_2_flow_formula",
   "description": "The formula used to calculate the flow from the measured pressure",
   "units": "",
   "access": "W",
   "states": "1=COMMON_KfactorXsqrt(P), 2=ALT1_KfactorXsqrt(2xP)/Air, 3=ALT2_1/KfactorXsqrt(P)"
  },
  {
   "type": "AV",
   "instance": 10007,
   "name": "PS_2_flow_k_factor",
   "description": "The K factor used in the flow calculation",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10009,
   "name": "PS_2_flow_air_density",
   "description": "Air density used on some flow calculations",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10010,
   "name": "PS_2_display_unit",
   "description": "Used to set the displayed value in the display",
   "units": "",
   "access": "W",
   "states": "1=None, 2=PA, 3=KPA, 4=PSI, 5=MBAR, 6=INCH_WC, 7=MM_WC, 8=M3_H, 9=M3_S, 10=L_S, 11=CFM"
  },
  {
   "type": "AV",
   "instance": 10011,
   "name": "PS_2_display_value",
   "description": "Used to read the value currently displayed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10013,
   "name": "PS_2_MaxPressure",
   "description": "This variable contains maximum measurable pressure in Pascal [Pa] for the selected",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10015,
   "name": "PS_2_MinPressure",
   "description": "This variable contains minimum measurable pressure in Pascal [Pa] for the selected",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10017,
   "name": "PS_2_display_resolution",
   "description": "Share of the sensor range used, %",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10019,
   "name": "PS_2_resolution",
   "description": "Share of the sensor range used, %",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10012,
   "name": "PS_2_display_extra_unit",
   "description": "Used to set an additional value to be displayed for this channel",
   "units": "",
   "access": "W",
   "states": "1=None, 2=PA, 3=KPA, 4=PSI, 5=MBAR, 6=INCH_WC, 7=MM_WC, 8=M3_H, 9=M3_S, 10=L_S, 11=CFM"
  },
  {
   "type": "AV",
   "instance": 10021,
   "name": "PS_2_display_extra_value",
   "description": "Used to read the value currently displayed extra value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10023,
   "name": "PS_2_MapMaxPressure",
   "description": "Used for custom Mapping och analog output range",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10025,
   "name": "PS_2_MapMinPressure",
   "description": "Used for custom Mapping och analog output range",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10002,
   "name": "PS_2_set_zero",
   "description": "Write 1 to start a zero calibration",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 11001,
   "name": "PS_2_text_row",
   "description": "String to show on row 2 in the display",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 11002,
   "name": "rt_fb_visability",
   "description": "When to show the custom frame buffer",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11001,
   "name": "rt_fb_timeleft",
   "description": "Time to show the custom frame buffer",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11002,
   "name": "rt_fb_row0",
   "description": "Frame buffer data for row 0 on the display",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11003,
   "name": "rt_fb_row1",
   "description": "Frame buffer data for row 1 on the display",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11004,
   "name": "rt_fb_row2",
   "description": "Frame buffer data for row 2 on the display",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11005,
   "name": "rt_fb_row3",
   "description": "Frame buffer data for row 3 on the display",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11006,
   "name": "rt_fb_row4",
   "description": "Frame buffer data for row 4 on the display",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11007,
   "name": "rt_fb_row5",
   "description": "Frame buffer data for row 5 on the display",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11008,
   "name": "rt_fb_row6",
   "description": "Frame buffer data for row 6 on the display",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11009,
   "name": "rt_fb_row7",
   "description": "Frame buffer data for row 7 on the display",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11010,
   "name": "rt_fb_row8",
   "description": "Frame buffer data for row 8 on the display",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11011,
   "name": "rt_fb_row9",
   "description": "Frame buffer data for row 9 on the display",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11012,
   "name": "rt_fb_row10",
   "description": "Frame buffer data for row 10 on the display",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "integration": {
  "summary": "Read AV 10002 PS_1_pressure (and AV 10003 for channel 2) or the calculated flows AV 10004 / AV 10005. Set the units, range and flow formula once at commissioning.",
  "minimum_points": [
   {
    "ref": "AV 10002",
    "name": "PS_1_pressure",
    "why": "Channel 1 pressure, unit per MV 10003"
   },
   {
    "ref": "AV 10004",
    "name": "PS_1_flow",
    "why": "Channel 1 calculated flow"
   },
   {
    "ref": "AV 10003",
    "name": "PS_2_pressure",
    "why": "Channel 2 pressure, unit per MV 10004"
   },
   {
    "ref": "AV 10005",
    "name": "PS_2_flow",
    "why": "Channel 2 calculated flow"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Port 1 (RS485) protocol, baud rate and format are MV 9001 / 9101 / 9201; write BV 9001 CommCommit = 1 to apply them.",
   "BV 10001 / BV 10002 PS_x_set_zero run a zero calibration when written to 1."
  ],
  "gotchas": [
   "Range, unit and formula objects are configuration; do not write them cyclically."
  ]
 },
 "page": "https://easybacnet.com/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
