{
 "manufacturer": "Regin",
 "manufacturer_slug": "regin",
 "model": "Regio RCX room controller (firmware 2.1)",
 "model_slug": "regio-rcx-room-controller",
 "aliases": [
  "RCX",
  "Regio RCX",
  "RCX-...",
  "RCX 2.1-1-xx",
  "Regin RCX"
 ],
 "equipment_type": "Room controller (fan coil / VAV / chilled beam)",
 "applies_to": "Regin Regio RCX room controllers with firmware 2.1 (fan coil, radiator, chilled beam and VAV applications).",
 "summary": "Regio RCX is Regin's room controller family with RS485 that runs EXOline, Modbus or BACnet MS/TP. The variable list gives 327 BACnet objects: room measurements and outputs, controller state and mode, setpoints per state, remote (BMS) values for room temperature, CO2, humidity and airflow with enable selectors, manual/auto overrides for every output, raw I/O, alarms and display settings.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "2.1-1-xx",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Taken from Regin's variable list (xlsx), \"Default BACnet name\", \"Object type\", \"Instance\", \"Unit\" and \"Writeable\" columns; the same file lists the EXOline and Modbus addresses.",
  "Names follow the variable list's \"Default BACnet name\" column. Regin's EDE zip for 2.1-1-01 (RCX file only) gives upper-case names for the same instances (for example AI1_VALUE for AV 1001 IoAnaIn_1_value, REG_CONTROLLERSTATE for MV 10001), leaves out 54 of these objects and puts many display objects on the same instance (11000), so the variable list is used.",
  "Multistate state texts come from the RCX EDE state-text file (matched by instance or object name); the variable list does not print them.",
  "Which outputs are in use depends on the configured application; unused output objects stay at 0."
 ],
 "source": {
  "title": "RCX-... 2.1-1-xx - Variable list",
  "doc_number": "variables_rcx_2.1-1-xx (Revision A)",
  "revision_date": null,
  "url": "https://www.regincontrols.com/globalassets/pimmediafiles/documents/variables_rcx_2.1-1-xx.xlsx"
 },
 "points": [
  {
   "type": "PIV",
   "instance": 9011,
   "name": "Wink",
   "description": "Wink for this amount of time in seconds",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9001,
   "name": "CommCommit",
   "description": "Commit communication settings",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 9001,
   "name": "Port1Mode",
   "description": "Comm",
   "units": "",
   "access": "W",
   "states": "1=PORT_MODE_INACTIVE, 3=PORT_MODE_EXOLINE_SLAVE, 14=PORT_MODE_BACNET, 16=PORT_MODE_MODBUS_SLAVE, 22=PORT_MODE_EXOLINE_MODBUS_SLAVE"
  },
  {
   "type": "MV",
   "instance": 9101,
   "name": "Port1Baud",
   "description": "Comm",
   "units": "",
   "access": "W",
   "states": "1=UART_BAUD_9600, 3=UART_BAUD_2400, 4=UART_BAUD_1200, 16=UART_BAUD_19k2, 18=UART_BAUD_38k4, 19=UART_BAUD_57k6, 21=UART_BAUD_115k2, 22=UART_BAUD_230k4, 23=UART_BAUD_460k8, 26=UART_BAUD_921k6, 27=UART_BAUD_1M, 28=UART_BAUD_250k"
  },
  {
   "type": "MV",
   "instance": 9201,
   "name": "Port1Format",
   "description": "Comm",
   "units": "",
   "access": "W",
   "states": "17=UART_FORMAT_8N1, 25=UART_FORMAT_8N2, 49=UART_FORMAT_8E1, 57=UART_FORMAT_8E2, 113=UART_FORMAT_8O1, 121=UART_FORMAT_8O2"
  },
  {
   "type": "BV",
   "instance": 9101,
   "name": "HeartbeatTrigger",
   "description": "Write 1 to this register periodically for keep system running in normal",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 9301,
   "name": "RC_OfflineFunction",
   "description": "Offline function",
   "units": "",
   "access": "W",
   "states": "1=DISABLED, 2=OUTPUT_DEFAULT, 3=APPLICATION, 4=OUTPUT_DEFAULT_START_OFFLINE"
  },
  {
   "type": "AV",
   "instance": 10002,
   "name": "RC_RoomTemp",
   "description": "Room temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10011,
   "name": "RC_CO2Level",
   "description": "Room CO2 level",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10021,
   "name": "RC_AirFlow",
   "description": "Air flow",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10031,
   "name": "RC_ChangeOverTemp",
   "description": "Changeover temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10041,
   "name": "RC_ChangeOverVAVTemp",
   "description": "Changeover VAV temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10051,
   "name": "RC_ExtraZoneTemp",
   "description": "Extra Zone temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10061,
   "name": "RC_SupplyAirTemp",
   "description": "Supply air temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10071,
   "name": "RC_Humidity",
   "description": "Relative humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10001,
   "name": "RC_Presence",
   "description": "Presence indication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10011,
   "name": "RC_DIPresence",
   "description": "DI Presence indication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10021,
   "name": "RC_CO2Presence",
   "description": "CO2 Presence indication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10031,
   "name": "RC_DIOpenWindow",
   "description": "Open window indication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10041,
   "name": "RC_DIChangeOver",
   "description": "Change-over digital input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10051,
   "name": "RC_DIChangeOverVAV",
   "description": "Change-over VAV digital input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10061,
   "name": "RC_DICondensation",
   "description": "Condensation indication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10081,
   "name": "RC_RoomActiveSetpoint",
   "description": "Active room control setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10091,
   "name": "RC_SupplyAirSetpoint",
   "description": "Active supply air setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10001,
   "name": "RC_ControllerState",
   "description": "Current state",
   "units": "",
   "access": "R",
   "states": "1=OFF, 2=UNOCCUPIED, 3=STANDBY, 4=OCCUPIED, 5=BYPASS, 6=UNUSED"
  },
  {
   "type": "MV",
   "instance": 10011,
   "name": "RC_ControllerMode",
   "description": "Current controller mode",
   "units": "",
   "access": "R",
   "states": "1=OFF, 2=HEATING, 3=COOLING"
  },
  {
   "type": "BV",
   "instance": 10071,
   "name": "RC_ChangeOverState",
   "description": "Change-over status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10081,
   "name": "RC_ChangeOverStateVAV",
   "description": "Change-over VAV status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10091,
   "name": "RC_ExtraZoneActive",
   "description": "Extra Zone active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10101,
   "name": "RC_RoomHeat1OutputAO",
   "description": "Room control Heat1 output analog",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10111,
   "name": "RC_RoomCool1OutputAO",
   "description": "Room control Cool1 output analog",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10121,
   "name": "RC_RoomVAV1OutputAO",
   "description": "Room control VAV1 output analog",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10131,
   "name": "RC_RoomHeat2OutputAO",
   "description": "Room control Heat2 output analog",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10141,
   "name": "RC_RoomCool2OutputAO",
   "description": "Room control Cool2 output analog",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10151,
   "name": "RC_RoomVAV2OutputAO",
   "description": "Room control VAV2 output analog",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10161,
   "name": "RC_RoomChangeOverOutputAO",
   "description": "Room control Change over output analog",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10171,
   "name": "RC_Room6WayValveOutputAO",
   "description": "Room control 6-way valve output analog",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10181,
   "name": "RC_RoomChangeOverVAVOutputAO",
   "description": "Room control Change over VAV output analog",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10191,
   "name": "RC_ExtraZoneOutputAO",
   "description": "Extra Zone output analog",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10201,
   "name": "RC_ECFanSpeed",
   "description": "Current EC fan speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10211,
   "name": "RC_CO2ControlAO",
   "description": "CO2 control analog out",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10221,
   "name": "RC_HumidifyOutputAO",
   "description": "Humidify analog out",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10231,
   "name": "RC_DehumidifyOutputAO",
   "description": "Dehumidify analog out",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10241,
   "name": "RC_PIDHeatDemand",
   "description": "Room PID heat output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10251,
   "name": "RC_PIDCoolDemand",
   "description": "Room PID cool output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10101,
   "name": "RC_RoomHeat1OutputDO",
   "description": "Room control Heat1 output digital",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10111,
   "name": "RC_RoomCool1OutputDO",
   "description": "Room control Cool1 output digital",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10121,
   "name": "RC_RoomVAV1OutputDO",
   "description": "Room control VAV1 output digital",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10131,
   "name": "RC_RoomHeat2OutputDO",
   "description": "Room control Heat2 output digital",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10141,
   "name": "RC_RoomCool2OutputDO",
   "description": "Room control Cool2 output digital",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10151,
   "name": "RC_RoomVAV2OutputDO",
   "description": "Room control VAV2 output digital",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10161,
   "name": "RC_RoomChangeOverOutputDO",
   "description": "Room control Change over output digital",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10171,
   "name": "RC_Room6WayValveOutputDO",
   "description": "Room control 6-way valve output digital",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10181,
   "name": "RC_RoomChangeOverVAVOutputDO",
   "description": "Room control Change over VAV output digital",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10191,
   "name": "RC_ExtraZoneOutputDO",
   "description": "Extra Zone output digital",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10201,
   "name": "RC_CO2ControlDO",
   "description": "CO2 control digital out",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10211,
   "name": "RC_HumidifyOutputDO",
   "description": "Humidify digital out",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10221,
   "name": "RC_DehumidifyOutputDO",
   "description": "Dehumidify digital out",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10231,
   "name": "RC_ForcedVentDO",
   "description": "Forced ventilation output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10241,
   "name": "RC_AlarmRoomTempHigh",
   "description": "High room temp alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10251,
   "name": "RC_AlarmRoomTempLow",
   "description": "Low room temp alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10261,
   "name": "RC_AlarmCO2High",
   "description": "High CO2 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10261,
   "name": "RC_DamperPosition",
   "description": "Damper position",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10271,
   "name": "RC_ExtractTemperature",
   "description": "Extract temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10281,
   "name": "RC_VOC",
   "description": "VOC index",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10291,
   "name": "RC_DisplayViewValue",
   "description": "Value to be shown in the display",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10301,
   "name": "RC_DisplaySetpointValue",
   "description": "Setpoint display at setpoint adjustment",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10021,
   "name": "RC_CO2Indicator",
   "description": "RGB CO2 indication",
   "units": "",
   "access": "R",
   "states": "1=OFF, 2=GREEN, 3=YELLOW, 4=RED"
  },
  {
   "type": "BV",
   "instance": 10271,
   "name": "RC_SumAlarm",
   "description": "Sum Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10311,
   "name": "RC_CO2LevelRounded",
   "description": "Rounded room CO2 level",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10321,
   "name": "RC_VOCControlAO",
   "description": "VOC control analog out",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10281,
   "name": "RC_VOCControlDO",
   "description": "VOC control digital out",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10291,
   "name": "RC_AlarmSensorError",
   "description": "Sensor error alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10301,
   "name": "RC_AlarmDI",
   "description": "Digital input alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10311,
   "name": "RC_AlarmManualOutput",
   "description": "Alarm when an output is set to manual",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10422,
   "name": "RC_ChangeOverSelect",
   "description": "Type of detection to control change-over",
   "units": "",
   "access": "W",
   "states": "1=MAN_HEAT, 2=MAN_COOL, 3=DIG_IN, 4=ANA_IN_SMPL, 5=ANA_IN_ADV"
  },
  {
   "type": "MV",
   "instance": 10423,
   "name": "RC_ChangeOverVAVSelect",
   "description": "Type of detection to control change-over VAV",
   "units": "",
   "access": "W",
   "states": "1=MAN_HEAT, 2=MAN_COOL, 3=DIG_IN, 4=ANA_IN_SMPL, 5=ANA_IN_ADV"
  },
  {
   "type": "AV",
   "instance": 10331,
   "name": "RC_RoomSetpointHeatOff",
   "description": "Heating setpoint in Off state (frost protection)",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10341,
   "name": "RC_RoomSetpointHeatUnoccupied",
   "description": "Heating setpoint in Unoccupied state",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10351,
   "name": "RC_RoomSetpointHeatStandby",
   "description": "Heating setpoint in Standby state",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10361,
   "name": "RC_RoomSetpointHeatOccupied",
   "description": "Heating setpoint in Occupied state",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10371,
   "name": "RC_RoomSetpointCoolUnoccupied",
   "description": "Cooling setpoint in Unoccupied state",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10381,
   "name": "RC_RoomSetpointCoolStandby",
   "description": "Cooling setpoint in Standby state",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10391,
   "name": "RC_RoomSetpointCoolOccupied",
   "description": "Cooling setpoint in Occupied state",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10401,
   "name": "RC_RoomSetpointOffset",
   "description": "Setpoint offset",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10411,
   "name": "RC_RoomSetpointOffsetMaxPos",
   "description": "Maximum positive setpoint offset",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10421,
   "name": "RC_RoomSetpointOffsetMaxNeg",
   "description": "Maximum negative setpoint offset",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10431,
   "name": "RC_RoomPIDPband",
   "description": "P-band for room PID controller",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10441,
   "name": "RC_RoomPIDItime",
   "description": "I-time for room PID controller",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10451,
   "name": "RC_ExtraZoneSetpoint",
   "description": "Setpoint for Extra Zone",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10461,
   "name": "RC_ExtraZonePIDPband",
   "description": "P-band for Extra Zone PID controller",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10471,
   "name": "RC_ExtraZonePIDItime",
   "description": "I-time for Extra Zone PID controller",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10481,
   "name": "RC_CO2Setpoint",
   "description": "Setpoint for CO2 control",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10491,
   "name": "RC_CO2PIDPband",
   "description": "P-band for CO2 PID controller",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10501,
   "name": "RC_CO2PIDItime",
   "description": "I-time for CO2 PID controller",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10511,
   "name": "RC_HumiditySetpoint",
   "description": "Setpoint Humidity control",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10521,
   "name": "RC_HumidityPIDPband",
   "description": "P-band for Humidity PID controller",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10531,
   "name": "RC_HumidityPIDItime",
   "description": "I-time for Humidity PID controller",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10541,
   "name": "RC_SupplyAirCascadeFactor",
   "description": "Conversion factor for cascade PI parameters",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10551,
   "name": "RC_SupplyAirHeatMax",
   "description": "Max supply air temperature when heating",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10561,
   "name": "RC_SupplyAirHeatMin",
   "description": "Min supply air temperature when heating",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10571,
   "name": "RC_SupplyAirCoolMax",
   "description": "Max supply air temperature when cooling",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10581,
   "name": "RC_SupplyAirCoolMin",
   "description": "Min supply air temperature when cooling",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10591,
   "name": "RC_SupplyAirFrostProtect",
   "description": "Min supply air temperature in frost protect",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10031,
   "name": "RC_FanSelect",
   "description": "Fan speed setting",
   "units": "",
   "access": "R",
   "states": "1=OFF, 2=SPEED1, 3=SPEED2, 4=SPEED3, 5=AUTO"
  },
  {
   "type": "MV",
   "instance": 10041,
   "name": "RC_ControllerStateDefault",
   "description": "The default state when nothing else is controlling the state",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=UNOCCUPIED, 3=STANDBY, 4=OCCUPIED, 5=BYPASS, 6=UNUSED"
  },
  {
   "type": "MV",
   "instance": 10051,
   "name": "RC_RemoteControllerState",
   "description": "Sets the state directly via communication",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=UNOCCUPIED, 3=STANDBY, 4=OCCUPIED, 5=BYPASS, 6=UNUSED"
  },
  {
   "type": "MV",
   "instance": 10061,
   "name": "RC_ControllerStatePresence",
   "description": "The state to enter when presence is detected",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=UNOCCUPIED, 3=STANDBY, 4=OCCUPIED, 5=BYPASS, 6=UNUSED"
  },
  {
   "type": "MV",
   "instance": 10071,
   "name": "RC_ControllerStateShutdown",
   "description": "State used when shutdown mode is set",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=UNOCCUPIED, 3=STANDBY, 4=OCCUPIED, 5=BYPASS, 6=UNUSED"
  },
  {
   "type": "MV",
   "instance": 10081,
   "name": "RC_ControllerStateFail",
   "description": "State to set during communication faults",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=UNOCCUPIED, 3=STANDBY, 4=OCCUPIED, 5=BYPASS, 6=UNUSED"
  },
  {
   "type": "AV",
   "instance": 10601,
   "name": "RC_BypassTime",
   "description": "Bypass time (minutes)",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10611,
   "name": "RC_RoomTempRemote",
   "description": "Remote setting of room temperature",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10621,
   "name": "RC_CO2LevelRemote",
   "description": "Remote setting of room CO2 level",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10631,
   "name": "RC_AirFlowRemote",
   "description": "Remote setting of air flow",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10641,
   "name": "RC_ChangeOverTempRemote",
   "description": "Remote setting of changeover temperature",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10651,
   "name": "RC_ChangeOverVAVTempRemote",
   "description": "Remote setting of changeover VAV temperature",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10661,
   "name": "RC_ExtraZoneTempRemote",
   "description": "Remote setting of extra zone temperature",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10671,
   "name": "RC_SupplyAirTempRemote",
   "description": "Remote setting of supply air temperature",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10681,
   "name": "RC_HumidityRemote",
   "description": "Remote setting of relative humidity",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10691,
   "name": "RC_VOCRemote",
   "description": "Remote setting of VOC index",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10321,
   "name": "RC_RoomTempRemoteSelect",
   "description": "Enable remote setting of room temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10331,
   "name": "RC_CO2LevelRemoteSelect",
   "description": "Enable remote setting of room CO2 level",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10341,
   "name": "RC_AirFlowRemoteSelect",
   "description": "Enable remote setting of air flow",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10351,
   "name": "RC_ChangeOverTempRemoteSelect",
   "description": "Enable remote setting of changeover temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10361,
   "name": "RC_ChangeOverVAVTempRemoteSelect",
   "description": "Enable remote setting of changeover VAV temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10371,
   "name": "RC_ExtraZoneTempRemoteSelect",
   "description": "Enable remote setting of extra zone temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10381,
   "name": "RC_SupplyAirTempRemoteSelect",
   "description": "Enable remote setting of supply air temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10391,
   "name": "RC_HumidityRemoteSelect",
   "description": "Enable remote setting of relative humidity",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10401,
   "name": "RC_VOCRemoteSelect",
   "description": "Enable remote setting of VOC index",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10411,
   "name": "RC_DIPresenceRemote",
   "description": "Remote setting of presence digital input",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10421,
   "name": "RC_DIOpenWindowRemote",
   "description": "Remote setting of window contact digital input",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10431,
   "name": "RC_DIChangeoverRemote",
   "description": "Remote setting of change over digital input",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10441,
   "name": "RC_DIChangeoverVAVRemote",
   "description": "Remote setting of change over VAV digital input",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10451,
   "name": "RC_DICondensationRemote",
   "description": "Remote setting of condensation digital input",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10701,
   "name": "RC_RoomHeat1OutputManual",
   "description": "Manual setting of RoomHeat1Output",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10711,
   "name": "RC_RoomCool1OutputManual",
   "description": "Manual setting of RoomCool1Output",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10721,
   "name": "RC_RoomVAV1OutputManual",
   "description": "Manual setting of RoomVAV1Output",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10731,
   "name": "RC_RoomHeat2OutputManual",
   "description": "Manual setting of RoomHeat2Output",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10741,
   "name": "RC_RoomCool2OutputManual",
   "description": "Manual setting of RoomCool2Output",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10751,
   "name": "RC_RoomVAV2OutputManual",
   "description": "Manual setting of RoomVAV2Output",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10761,
   "name": "RC_RoomChangeOverOutputManual",
   "description": "Manual setting of RoomChangeOverOutput",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10771,
   "name": "RC_Room6WayValveOutputManual",
   "description": "Manual setting of Room6WayValveOutput",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10781,
   "name": "RC_RoomChangeOverVAVOutputManual",
   "description": "Manual setting of RoomChangeOverVAVOutput",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10791,
   "name": "RC_ExtraZoneOutputManual",
   "description": "Manual setting of ExtraZoneOutput",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10801,
   "name": "RC_ECFanSpeedManual",
   "description": "Manual setting of ECFanSpeed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10811,
   "name": "RC_CO2ControlManual",
   "description": "Manual setting of CO2Control",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10821,
   "name": "RC_HumidifyOutputManual",
   "description": "Manual setting of HumidifyOutput",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10831,
   "name": "RC_DehumidifyOutputManual",
   "description": "Manual setting of DehumidifyOutput",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10091,
   "name": "RC_RoomHeat1OutputManSelect",
   "description": "Manual/auto select for RoomHeat1Output",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10101,
   "name": "RC_RoomCool1OutputManSelect",
   "description": "Manual/auto select for RoomCool1Output",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10111,
   "name": "RC_RoomVAV1OutputManSelect",
   "description": "Manual/auto select for RoomVAV1Output",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10121,
   "name": "RC_RoomHeat2OutputManSelect",
   "description": "Manual/auto select for RoomHeat2Output",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10131,
   "name": "RC_RoomCool2OutputManSelect",
   "description": "Manual/auto select for RoomCool2Output",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10141,
   "name": "RC_RoomVAV2OutputManSelect",
   "description": "Manual/auto select for RoomVAV2Output",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10151,
   "name": "RC_Room6WayValveOutputManSelect",
   "description": "Manual/auto select for Room6WayValveOutput",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10161,
   "name": "RC_RoomChangeOverVAVOutputManSelect",
   "description": "Manual/auto select for RoomChangeOverVAVOutput",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10171,
   "name": "RC_ExtraZoneOutputManSelect",
   "description": "Manual/auto select for ExtraZoneOutput",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10181,
   "name": "RC_ECFanSpeedManSelect",
   "description": "Manual/auto select for ECFanSpeed",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10191,
   "name": "RC_CO2ControlManSelect",
   "description": "Manual/auto select for CO2Control",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10201,
   "name": "RC_HumidifyOutputManSelect",
   "description": "Manual/auto select for HumidifyOutput",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10211,
   "name": "RC_DehumidifyOutputManSelect",
   "description": "Manual/auto select for DehumidifyOutput",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "AV",
   "instance": 10841,
   "name": "RC_AlarmRoomTempLimitHigh",
   "description": "High room temp alarm limit",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10851,
   "name": "RC_AlarmRoomTempLimitLow",
   "description": "Low room temp alarm limit",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10861,
   "name": "RC_AlarmCO2LimitHigh",
   "description": "High CO2 alarm limit",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10871,
   "name": "RC_DamperPositionRemote",
   "description": "Remote setting of damper position",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10881,
   "name": "RC_ExtractTemperaureRemote",
   "description": "Remote setting of extract temperature",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10461,
   "name": "RC_DamperPositionRemoteSelect",
   "description": "Enable remote setting of damper position",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10471,
   "name": "RC_ExtractTemperaureRemoteSelect",
   "description": "Enable remote setting of extract temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10481,
   "name": "RC_DIPresenceRemoteSelect",
   "description": "Enable remote setting of presence digital input",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10491,
   "name": "RC_DIOpenWindowRemoteSelect",
   "description": "Enable remote setting of window contact digital input",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10501,
   "name": "RC_DIChangeoverRemoteSelect",
   "description": "Enable remote setting of change over digital input",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10511,
   "name": "RC_DIChangeoverVAVRemoteSelect",
   "description": "Enable remote setting of change over VAV digital input",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10521,
   "name": "RC_DICondensationRemoteSelect",
   "description": "Enable remote setting of condensation digital input",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10221,
   "name": "RC_DisplayViewMode",
   "description": "Select value to be shown in the display",
   "units": "",
   "access": "W",
   "states": "1=ACTUAL, 2=HEAT_SETP, 3=COOL_SETP, 4=HEAT_COOL_AVG, 5=OFFSET, 6=CO2, 7=HEAT_OFFS, 8=COOL_OFFS, 9=AVG_OFFS, 10=CALC_FLOW, 11=ACTIVE_OFFS"
  },
  {
   "type": "MV",
   "instance": 10231,
   "name": "RC_DisplaySetpointMode",
   "description": "Select setpoint display at setpoint adjustment",
   "units": "",
   "access": "W",
   "states": "1=OFFSET, 2=ACTIVE_OFFS, 3=HEAT_OFFS, 4=COOL_OFFS, 5=HEAT_OCC_OFFS, 6=COOL_OCC_OFFS, 7=AVG_OFFS"
  },
  {
   "type": "MV",
   "instance": 10241,
   "name": "RC_RoomHeat1OutputManSelectDO",
   "description": "Manual/auto select Heat1 output digital",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10251,
   "name": "RC_RoomCool1OutputManSelectDO",
   "description": "Manual/auto select Cool1 output digital",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10261,
   "name": "RC_RoomVAV1OutputManSelectDO",
   "description": "Manual/auto select VAV1 output digital",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10271,
   "name": "RC_RoomHeat2OutputManSelectDO",
   "description": "Manual/auto select Heat2 output digital",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10281,
   "name": "RC_RoomCool2OutputManSelectDO",
   "description": "Manual/auto select Cool2 output digital",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10291,
   "name": "RC_RoomVAV2OutputManSelectDO",
   "description": "Manual/auto select VAV2 output digital",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10301,
   "name": "RC_RoomChangeOverOutputManSelectDO",
   "description": "Manual/auto select Change over output digital",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10311,
   "name": "RC_Room6WayValveOutputManSelectDO",
   "description": "Manual/auto select 6-way valve output digital",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10321,
   "name": "RC_RoomChangeOverVAVOutputManSelectDO",
   "description": "Manual/auto select Change over VAV output digital",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10331,
   "name": "RC_ExtraZoneOutputManSelectDO",
   "description": "Manual/auto select Extra Zone output digital",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10341,
   "name": "RC_CO2ControlManSelectDO",
   "description": "Manual/auto select CO2 control digital out",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10351,
   "name": "RC_HumidifyOutputManSelectDO",
   "description": "Manual/auto select Humidify digital out",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10361,
   "name": "RC_DehumidifyOutputManSelectDO",
   "description": "Manual/auto select Dehumidify digital out",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10371,
   "name": "RC_ForcedVentilationManSelectDO",
   "description": "Manual/auto select Forced Ventilation digital out",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10381,
   "name": "RC_SumAlarmManSelectDO",
   "description": "Manual/auto select Sum Alarm",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10391,
   "name": "RC_ExtraZoneActiveManSelectDO",
   "description": "Manual/auto select Extra Zone active digital out",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "AV",
   "instance": 10891,
   "name": "RC_CO2LevelYellow",
   "description": "CO2 level for yellow led",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10901,
   "name": "RC_CO2LevelRed",
   "description": "CO2 level for red led",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10911,
   "name": "RC_VOCSetpoint",
   "description": "Setpoint for VOC control",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10921,
   "name": "RC_VOCPIDPband",
   "description": "P-band for VOC PID controller",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10931,
   "name": "RC_VOCPIDItime",
   "description": "I-time for VOC PID controller",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10941,
   "name": "RC_VOCControlManual",
   "description": "Manual setting of VOCControl",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10401,
   "name": "RC_VOCControlManSelect",
   "description": "Manual/auto select for VOCControl",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10411,
   "name": "RC_VOCControlManSelectDO",
   "description": "Manual/auto select VOC control digital out",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=MANUAL, 3=AUTO"
  },
  {
   "type": "MV",
   "instance": 10421,
   "name": "RC_ControllerStateWindow",
   "description": "The state to enter when the window is opened",
   "units": "",
   "access": "W",
   "states": "1=OFF, 2=UNOCCUPIED, 3=STANDBY, 4=OCCUPIED, 5=BYPASS, 6=UNUSED"
  },
  {
   "type": "AV",
   "instance": 1001,
   "name": "IoAnaIn_1_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1101,
   "name": "IoAnaIn_1_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1001,
   "name": "IoAnaIn_1_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1002,
   "name": "IoAnaIn_2_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1102,
   "name": "IoAnaIn_2_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1002,
   "name": "IoAnaIn_2_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1003,
   "name": "IoAnaIn_3_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1103,
   "name": "IoAnaIn_3_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1003,
   "name": "IoAnaIn_3_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1004,
   "name": "IoAnaIn_4_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1104,
   "name": "IoAnaIn_4_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1004,
   "name": "IoAnaIn_4_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1005,
   "name": "IoAnaIn_5_value",
   "description": "Room temperature from internal sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1105,
   "name": "IoAnaIn_5_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1005,
   "name": "IoAnaIn_5_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1006,
   "name": "IoAnaIn_6_value",
   "description": "Room humidity from internal sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1106,
   "name": "IoAnaIn_6_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1006,
   "name": "IoAnaIn_6_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1007,
   "name": "IoAnaIn_7_value",
   "description": "Room VOC from internal sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1107,
   "name": "IoAnaIn_7_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1007,
   "name": "IoAnaIn_7_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1008,
   "name": "IoAnaIn_8_value",
   "description": "Room CO2 from internal sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1108,
   "name": "IoAnaIn_8_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1008,
   "name": "IoAnaIn_8_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1009,
   "name": "IoAnaIn_9_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1109,
   "name": "IoAnaIn_9_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1009,
   "name": "IoAnaIn_9_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1010,
   "name": "IoAnaIn_10_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1110,
   "name": "IoAnaIn_10_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1010,
   "name": "IoAnaIn_10_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1011,
   "name": "IoAnaIn_11_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1111,
   "name": "IoAnaIn_11_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1011,
   "name": "IoAnaIn_11_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1101,
   "name": "IoDiIn_1_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 10000,
   "name": "IoDiIn_1_pulse1",
   "description": "Pulse counter 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 10002,
   "name": "IoDiIn_1_pulse2",
   "description": "Pulse counter 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10000,
   "name": "IoDiIn_1_pulserate",
   "description": "Pulse rate in Hz",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1201,
   "name": "IoDiIn_1_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1301,
   "name": "IoDiIn_1_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1102,
   "name": "IoDiIn_2_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 10001,
   "name": "IoDiIn_2_pulse1",
   "description": "Pulse counter 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 10003,
   "name": "IoDiIn_2_pulse2",
   "description": "Pulse counter 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10001,
   "name": "IoDiIn_2_pulserate",
   "description": "Pulse rate in Hz",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1202,
   "name": "IoDiIn_2_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1302,
   "name": "IoDiIn_2_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1103,
   "name": "IoDiIn_3_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1203,
   "name": "IoDiIn_3_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1303,
   "name": "IoDiIn_3_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1104,
   "name": "IoDiIn_4_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1204,
   "name": "IoDiIn_4_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1304,
   "name": "IoDiIn_4_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1201,
   "name": "IoAnaOut_1_value",
   "description": "Value in % set for output",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1301,
   "name": "IoAnaOut_1_default",
   "description": "Default value if communication is lost",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1401,
   "name": "IoAnaOut_1_converted",
   "description": "Actual value on the output pin in Volt or milliampere",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1501,
   "name": "IoAnaOut_1_override",
   "description": "Override value",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1401,
   "name": "IoAnaOut_1_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1202,
   "name": "IoAnaOut_2_value",
   "description": "Value in % set for output",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1302,
   "name": "IoAnaOut_2_default",
   "description": "Default value if communication is lost",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1402,
   "name": "IoAnaOut_2_converted",
   "description": "Actual value on the output pin in Volt or milliampere",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1502,
   "name": "IoAnaOut_2_override",
   "description": "Override value",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1402,
   "name": "IoAnaOut_2_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1203,
   "name": "IoAnaOut_3_value",
   "description": "Value in % set for output",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1303,
   "name": "IoAnaOut_3_default",
   "description": "Default value if communication is lost",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1403,
   "name": "IoAnaOut_3_converted",
   "description": "Actual value on the output pin in Volt or milliampere",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1503,
   "name": "IoAnaOut_3_override",
   "description": "Override value",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1403,
   "name": "IoAnaOut_3_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1204,
   "name": "IoAnaOut_4_value",
   "description": "Value in % set for output",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1304,
   "name": "IoAnaOut_4_default",
   "description": "Default value if communication is lost",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1404,
   "name": "IoAnaOut_4_converted",
   "description": "Actual value on the output pin in Volt or milliampere",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1504,
   "name": "IoAnaOut_4_override",
   "description": "Override value",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1404,
   "name": "IoAnaOut_4_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1501,
   "name": "IoDo_1_value",
   "description": "Value set for output",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1601,
   "name": "IoDo_1_default",
   "description": "Default value if communication is lost",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1701,
   "name": "IoDo_1_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1801,
   "name": "IoDo_1_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1901,
   "name": "IoDo_1_out",
   "description": "Current value of output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1502,
   "name": "IoDo_2_value",
   "description": "Value set for output",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1602,
   "name": "IoDo_2_default",
   "description": "Default value if communication is lost",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1702,
   "name": "IoDo_2_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1802,
   "name": "IoDo_2_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1902,
   "name": "IoDo_2_out",
   "description": "Current value of output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1503,
   "name": "Relay_state",
   "description": "Value set for output",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1603,
   "name": "IoDo_3_default",
   "description": "Default value if communication is lost",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1703,
   "name": "IoDo_3_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1803,
   "name": "IoDo_3_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1903,
   "name": "IoDo_3_out",
   "description": "Current value of output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8001,
   "name": "Disp_BrightnessFull",
   "description": "Display brightness, full (%)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8011,
   "name": "Disp_BrightnessDim",
   "description": "Display brightness, dimmed (%)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8021,
   "name": "Disp_TimeFull",
   "description": "Display time in full mode",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8031,
   "name": "Disp_TimeDim",
   "description": "Display time in dimmed mode",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 11000,
   "name": "rt_text_font",
   "description": "What font to use for the display text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 11001,
   "name": "rt_text_mode",
   "description": "Single or dual row text in display",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 11002,
   "name": "rt_text_display_scroll_mode",
   "description": "Scroll mode",
   "units": "",
   "access": "W",
   "states": "1=SCROLL_WRAP, 2=SCROLL_BOUNCE, 3=SCROLL_WRAP_SYNC, 4=SCROLL_BOUNCE_SYNC"
  },
  {
   "type": "AV",
   "instance": 11007,
   "name": "rt_text_display_scroll_speed",
   "description": "Time in ms between scrolling one pixel",
   "units": "ms",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 11003,
   "name": "rt_text_visability",
   "description": "When to show the custom text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11008,
   "name": "rt_text_timeleft",
   "description": "Time to show the custom text",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 11000,
   "name": "rt_text_row_1",
   "description": "String to show on row 1 in the display",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 11001,
   "name": "rt_text_row_2",
   "description": "String to show on row 2 in the display",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 11004,
   "name": "rt_fb_visability",
   "description": "When to show the custom frame buffer",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11009,
   "name": "rt_fb_timeleft",
   "description": "Time to show the custom frame buffer",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11010,
   "name": "rt_fb_row0",
   "description": "Frame buffer data for row 0 on the display",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11011,
   "name": "rt_fb_row1",
   "description": "Frame buffer data for row 1 on the display",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11012,
   "name": "rt_fb_row2",
   "description": "Frame buffer data for row 2 on the display",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11013,
   "name": "rt_fb_row3",
   "description": "Frame buffer data for row 3 on the display",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11014,
   "name": "rt_fb_row4",
   "description": "Frame buffer data for row 4 on the display",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11015,
   "name": "rt_fb_row5",
   "description": "Frame buffer data for row 5 on the display",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11016,
   "name": "rt_fb_row6",
   "description": "Frame buffer data for row 6 on the display",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11017,
   "name": "rt_fb_row7",
   "description": "Frame buffer data for row 7 on the display",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11018,
   "name": "rt_fb_row8",
   "description": "Frame buffer data for row 8 on the display",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11019,
   "name": "rt_fb_row9",
   "description": "Frame buffer data for row 9 on the display",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11020,
   "name": "rt_fb_row10",
   "description": "Frame buffer data for row 10 on the display",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8040,
   "name": "CM1CurrentAlt",
   "description": "Current alternative for Custom Menu 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8041,
   "name": "CM1CurrentValue",
   "description": "Current value for Custom Menu 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8042,
   "name": "CM2CurrentAlt",
   "description": "Current alternative for Custom Menu 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8043,
   "name": "CM2CurrentValue",
   "description": "Current value for Custom Menu 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8044,
   "name": "CM3CurrentAlt",
   "description": "Current alternative for Custom Menu 3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8045,
   "name": "CM3CurrentValue",
   "description": "Current value for Custom Menu 3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8046,
   "name": "CM4CurrentAlt",
   "description": "Current alternative for Custom Menu 4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8047,
   "name": "CM4CurrentValue",
   "description": "Current value for Custom Menu 4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8048,
   "name": "CM5CurrentAlt",
   "description": "Current alternative for Custom Menu 5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8049,
   "name": "CM5CurrentValue",
   "description": "Current value for Custom Menu 5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8050,
   "name": "CM6CurrentAlt",
   "description": "Current alternative for Custom Menu 6",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8051,
   "name": "CM6CurrentValue",
   "description": "Current value for Custom Menu 6",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8052,
   "name": "CM7CurrentAlt",
   "description": "Current alternative for Custom Menu 7",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8053,
   "name": "CM7CurrentValue",
   "description": "Current value for Custom Menu 7",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8054,
   "name": "CM8CurrentAlt",
   "description": "Current alternative for Custom Menu 8",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8055,
   "name": "CM8CurrentValue",
   "description": "Current value for Custom Menu 8",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "integration": {
  "summary": "Write MV 10051 RC_RemoteControllerState to set the controller state (off/unoccupied/standby/occupied/bypass) from the BMS, and the occupied heating/cooling setpoints (AV 10361 / AV 10391) or AV 10401 setpoint offset. Keep BV 9101 HeartbeatTrigger pulsing. Read MV 10001 RC_ControllerState, MV 10011 RC_ControllerMode, AV 10002 room temperature, AV 10081 active setpoint and BV 10271 sum alarm.",
  "minimum_points": [
   {
    "ref": "MV 10051",
    "name": "RC_RemoteControllerState",
    "why": "Controller state set from the BMS"
   },
   {
    "ref": "AV 10361",
    "name": "RC_RoomSetpointHeatOccupied",
    "why": "Heating setpoint, occupied, °C"
   },
   {
    "ref": "AV 10391",
    "name": "RC_RoomSetpointCoolOccupied",
    "why": "Cooling setpoint, occupied, °C"
   },
   {
    "ref": "BV 9101",
    "name": "HeartbeatTrigger",
    "why": "Write 1 periodically to stay in normal mode"
   },
   {
    "ref": "MV 10001",
    "name": "RC_ControllerState",
    "why": "Current controller state"
   },
   {
    "ref": "MV 10011",
    "name": "RC_ControllerMode",
    "why": "Current mode: off, heating, cooling"
   },
   {
    "ref": "AV 10002",
    "name": "RC_RoomTemp",
    "why": "Room temperature, °C"
   },
   {
    "ref": "AV 10081",
    "name": "RC_RoomActiveSetpoint",
    "why": "Active room setpoint, °C"
   },
   {
    "ref": "BV 10271",
    "name": "RC_SumAlarm",
    "why": "Sum alarm"
   }
  ],
  "enable": "MV 10051 RC_RemoteControllerState sets the state directly via communication; MV 10041 RC_ControllerStateDefault is the state used when nothing else controls it.",
  "heartbeat": "BV 9101 HeartbeatTrigger must be written to 1 periodically to keep normal operation (the controller resets it to 0); MV 9301 RC_OfflineFunction sets what happens when the trigger stops (disabled, output defaults, application). MV 10081 RC_ControllerStateFail sets the controller state during communication faults. No timeout value is given in the list.",
  "remote_sensors": "Each measured value has a remote copy and an enable BV: write AV 10611 RC_RoomTempRemote and set BV 10321 RC_RoomTempRemoteSelect to use a BMS room temperature; the same pattern covers CO2 (AV 10621 / BV 10331), airflow, changeover temperatures, supply air, humidity, VOC, damper position and the digital inputs.",
  "setup": [
   "Port 1 (RS485) protocol, baud rate and format are MV 9001 / 9101 / 9201; write BV 9001 CommCommit = 1 to apply them."
  ],
  "gotchas": [
   "Manual/auto select objects (…ManSelect) left on Manual keep an output fixed; BV 10311 RC_AlarmManualOutput flags it.",
   "Setpoints and configuration are stored values; do not write them cyclically."
  ]
 },
 "page": "https://easybacnet.com/bacnet-points-lists/regin/regio-rcx-room-controller",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
