{
 "manufacturer": "Regin",
 "manufacturer_slug": "regin",
 "model": "Regio RTX room transmitter (firmware 2.0)",
 "model_slug": "regio-rtx-room-transmitter",
 "aliases": [
  "RTX",
  "Regio RTX",
  "RTX-2.0-1-02",
  "Regin RTX"
 ],
 "equipment_type": "Room sensor / transmitter",
 "applies_to": "Regin Regio RTX room transmitters (temperature, CO2, humidity, VOC, presence) with firmware 2.0.",
 "summary": "Regio RTX is a communicating room transmitter in the Regio family, connected over RS485 with EXOline, Modbus or BACnet MS/TP. The variable list gives 119 BACnet objects: room temperature, CO2, humidity, VOC and presence readings, remote values with enable selectors, per-channel analog/digital input values and overrides, analog outputs with comm-loss defaults, display settings, an extension timer and two custom text rows.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "RTX-2.0-1-02",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Taken from Regin's RTX variable list (xlsx), 'Object type', 'Instance', 'Unit' and 'Writeable' columns; the same file lists the EXOline and Modbus addresses. Names are the variable names in the list's Name column.",
  "6 rows have a BACnet object type but no instance (pulse counters and pulse rate of digital inputs 3 and 4); they are left out.",
  "Regin's combined EDE zip for RCX/RTX/RUX 2.1-1-01 holds only an RCX file, so multistate state texts are not available for the RTX and are left blank.",
  "Which inputs and outputs are wired depends on the RTX variant; the I/O channel objects exist in the list either way."
 ],
 "integration": {
  "summary": "Read AV 10002 room temperature, AV 10011 CO2, AV 10071 humidity, AV 10281 VOC index and BV 10001 presence. Keep BV 9101 RC_OfflineTrigger pulsing if the offline function is used. Values from the BMS can replace the local sensors through the …Remote AVs and their …RemoteSelect BVs.",
  "minimum_points": [
   {
    "ref": "BV 9101",
    "name": "RC_OfflineTrigger",
    "why": "Write 1 periodically to stay in normal mode"
   },
   {
    "ref": "AV 10002",
    "name": "RC_RoomTemp",
    "why": "Room temperature, °C"
   },
   {
    "ref": "AV 10011",
    "name": "RC_CO2Level",
    "why": "Room CO2, ppm"
   },
   {
    "ref": "AV 10071",
    "name": "RC_Humidity",
    "why": "Room relative humidity"
   },
   {
    "ref": "AV 10281",
    "name": "RC_VOC",
    "why": "VOC index"
   },
   {
    "ref": "BV 10001",
    "name": "RC_Presence",
    "why": "Presence indication"
   }
  ],
  "enable": null,
  "heartbeat": "BV 9101 RC_OfflineTrigger must be written to 1 periodically (the application sets it back to 0) within RC_OfflineTimeout, default 10 s (that timeout is not a BACnet object). MV 9301 RC_OfflineFunction sets the offline reaction. Analog outputs fall back to their IoAnaOut_n_default AV when communication is lost.",
  "remote_sensors": "AV 10611 / 10621 / 10681 / 10691 take remote room temperature, CO2, humidity and VOC values, each enabled by its …RemoteSelect BV (10321 / 10331 / 10391 / 10401). BV 10411 with BV 10481 does the same for the presence input.",
  "setup": [
   "Port 1 (RS485) protocol, baud rate and format are MV 9001 / 9101 / 9201; write BV 9001 RC_CommSettingsCommit = 1 to apply them."
  ],
  "gotchas": [
   "The ..._override_en BVs force an input or output to its override value; clear them after testing."
  ]
 },
 "source": {
  "title": "RTX-2.0-1-02 - Variable list",
  "doc_number": "variables_rtx (Revision A)",
  "revision_date": null,
  "url": "https://www.regincontrols.com/globalassets/pimmediafiles/documents/variables_rtx.xlsx"
 },
 "points": [
  {
   "type": "PIV",
   "instance": 9011,
   "name": "rc_wink",
   "description": "Wink for this amount of time in seconds",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9001,
   "name": "RC_CommSettingsCommit",
   "description": "Commit communication settings",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 9001,
   "name": "RC_Port1Mode",
   "description": "Comm. protocol Port 1 (RS485)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 9101,
   "name": "RC_Port1Baud",
   "description": "Comm. speed Port 1 (RS485)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 9201,
   "name": "RC_Port1Format",
   "description": "Comm. format Port 1 (RS485)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9101,
   "name": "RC_OfflineTrigger",
   "description": "Write 1 periodically to stay in normal mode; app resets it to 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 9301,
   "name": "RC_OfflineFunction",
   "description": "Offline function",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10002,
   "name": "RC_RoomTemp",
   "description": "Room temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10011,
   "name": "RC_CO2Level",
   "description": "Room CO2 level",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10071,
   "name": "RC_Humidity",
   "description": "Relative humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10001,
   "name": "RC_Presence",
   "description": "Presence indication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10011,
   "name": "RC_DIPresence",
   "description": "DI Presence indication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10021,
   "name": "RC_CO2Presence",
   "description": "CO2 Presence indication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10281,
   "name": "RC_VOC",
   "description": "VOC index",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10021,
   "name": "RC_CO2Indicator",
   "description": "RGB CO2 indication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10311,
   "name": "RC_CO2LevelRounded",
   "description": "Rounded room CO2 level",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10611,
   "name": "RC_RoomTempRemote",
   "description": "Remote setting of room temperature",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10621,
   "name": "RC_CO2LevelRemote",
   "description": "Remote setting of room CO2 level",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10681,
   "name": "RC_HumidityRemote",
   "description": "Remote setting of relative humidity",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10691,
   "name": "RC_VOCRemote",
   "description": "Remote setting of VOC index",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10321,
   "name": "RC_RoomTempRemoteSelect",
   "description": "Enable remote setting of room temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10331,
   "name": "RC_CO2LevelRemoteSelect",
   "description": "Enable remote setting of room CO2 level",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10391,
   "name": "RC_HumidityRemoteSelect",
   "description": "Enable remote setting of relative humidity",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10401,
   "name": "RC_VOCRemoteSelect",
   "description": "Enable remote setting of VOC index",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10411,
   "name": "RC_DIPresenceRemote",
   "description": "Remote setting of presence digital input",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10481,
   "name": "RC_DIPresenceRemoteSelect",
   "description": "Enable remote setting of presence digital input",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1001,
   "name": "IoAnaIn_1_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1101,
   "name": "IoAnaIn_1_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1001,
   "name": "IoAnaIn_1_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1002,
   "name": "IoAnaIn_2_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1102,
   "name": "IoAnaIn_2_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1002,
   "name": "IoAnaIn_2_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1003,
   "name": "IoAnaIn_3_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1103,
   "name": "IoAnaIn_3_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1003,
   "name": "IoAnaIn_3_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1004,
   "name": "IoAnaIn_4_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1104,
   "name": "IoAnaIn_4_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1004,
   "name": "IoAnaIn_4_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1005,
   "name": "IoAnaIn_5_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1105,
   "name": "IoAnaIn_5_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1005,
   "name": "IoAnaIn_5_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1006,
   "name": "IoAnaIn_6_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1106,
   "name": "IoAnaIn_6_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1006,
   "name": "IoAnaIn_6_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1007,
   "name": "IoAnaIn_7_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1107,
   "name": "IoAnaIn_7_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1007,
   "name": "IoAnaIn_7_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1008,
   "name": "IoAnaIn_8_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1108,
   "name": "IoAnaIn_8_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1008,
   "name": "IoAnaIn_8_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1009,
   "name": "IoAnaIn_9_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1109,
   "name": "IoAnaIn_9_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1009,
   "name": "IoAnaIn_9_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1010,
   "name": "IoAnaIn_10_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1110,
   "name": "IoAnaIn_10_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1010,
   "name": "IoAnaIn_10_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1011,
   "name": "IoAnaIn_11_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1111,
   "name": "IoAnaIn_11_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1011,
   "name": "IoAnaIn_11_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1101,
   "name": "IoDiIn_1_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 10000,
   "name": "IoDiIn_1_pulse1",
   "description": "Pulse counter 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 10002,
   "name": "IoDiIn_1_pulse2",
   "description": "Pulse counter 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10000,
   "name": "IoDiIn_1_pulserate",
   "description": "Pulse rate in Hz",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1201,
   "name": "IoDiIn_1_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1301,
   "name": "IoDiIn_1_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1102,
   "name": "IoDiIn_2_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 10001,
   "name": "IoDiIn_2_pulse1",
   "description": "Pulse counter 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 10003,
   "name": "IoDiIn_2_pulse2",
   "description": "Pulse counter 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10001,
   "name": "IoDiIn_2_pulserate",
   "description": "Pulse rate in Hz",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1202,
   "name": "IoDiIn_2_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1302,
   "name": "IoDiIn_2_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1103,
   "name": "IoDiIn_3_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1203,
   "name": "IoDiIn_3_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1303,
   "name": "IoDiIn_3_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1104,
   "name": "IoDiIn_4_value",
   "description": "Filtered value from sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1204,
   "name": "IoDiIn_4_override",
   "description": "Override value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1304,
   "name": "IoDiIn_4_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1201,
   "name": "IoAnaOut_1_value",
   "description": "Value in % set for output",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1301,
   "name": "IoAnaOut_1_default",
   "description": "Default value if communication is lost",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1401,
   "name": "IoAnaOut_1_converted",
   "description": "Actual value on the output pin in Volt or milliampere",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1501,
   "name": "IoAnaOut_1_override",
   "description": "Override value",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1401,
   "name": "IoAnaOut_1_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1202,
   "name": "IoAnaOut_2_value",
   "description": "Value in % set for output",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1302,
   "name": "IoAnaOut_2_default",
   "description": "Default value if communication is lost",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1402,
   "name": "IoAnaOut_2_converted",
   "description": "Actual value on the output pin in Volt or milliampere",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1502,
   "name": "IoAnaOut_2_override",
   "description": "Override value",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1402,
   "name": "IoAnaOut_2_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1203,
   "name": "IoAnaOut_3_value",
   "description": "Value in % set for output",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1303,
   "name": "IoAnaOut_3_default",
   "description": "Default value if communication is lost",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1403,
   "name": "IoAnaOut_3_converted",
   "description": "Actual value on the output pin in Volt or milliampere",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1503,
   "name": "IoAnaOut_3_override",
   "description": "Override value",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1403,
   "name": "IoAnaOut_3_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1204,
   "name": "IoAnaOut_4_value",
   "description": "Value in % set for output",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1304,
   "name": "IoAnaOut_4_default",
   "description": "Default value if communication is lost",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1404,
   "name": "IoAnaOut_4_converted",
   "description": "Actual value on the output pin in Volt or milliampere",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1504,
   "name": "IoAnaOut_4_override",
   "description": "Override value",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1404,
   "name": "IoAnaOut_4_override_en",
   "description": "Set to 1 to enable override",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8001,
   "name": "Disp_BrightnessFull",
   "description": "Display brightness, full (%)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8011,
   "name": "Disp_BrightnessDim",
   "description": "Display brightness, dimmed (%)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8021,
   "name": "Disp_TimeFull",
   "description": "Display time in full mode. 0 = Never dim",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8031,
   "name": "Disp_TimeDim",
   "description": "Display time in dimmed mode. 0 = Never off",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11000,
   "name": "rt_exttime_step_size",
   "description": "Step size in minutes for each button press",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11001,
   "name": "rt_exttime_steps",
   "description": "Number of steps before cycling back to off",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11002,
   "name": "rt_exttime_timeleft",
   "description": "Time remaining",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11000,
   "name": "rt_exttime_state",
   "description": "Current timer state",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11003,
   "name": "out_ch_1",
   "description": "This is the calculated value for this output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11001,
   "name": "out_ch_1_enable",
   "description": "Enable the output mapping",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11004,
   "name": "out_ch_2",
   "description": "This is the calculated value for this output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11002,
   "name": "out_ch_2_enable",
   "description": "Enable the output mapping",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11005,
   "name": "out_ch_3",
   "description": "This is the calculated value for this output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11003,
   "name": "out_ch_3_enable",
   "description": "Enable the output mapping",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11006,
   "name": "out_ch_4",
   "description": "This is the calculated value for this output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11004,
   "name": "out_ch_4_enable",
   "description": "Enable the output mapping",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 11002,
   "name": "rt_text_display_scroll_mode",
   "description": "Scroll mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11007,
   "name": "rt_text_display_scroll_speed",
   "description": "Time in ms between scrolling one pixel",
   "units": "ms",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 11003,
   "name": "rt_text_visability",
   "description": "When to show the custom text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11008,
   "name": "rt_text_timeleft",
   "description": "Time to show the custom text",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 11000,
   "name": "rt_text_row_1",
   "description": "String to show on row 1 in the display",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 11001,
   "name": "rt_text_row_2",
   "description": "String to show on row 2 in the display",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/regin/regio-rtx-room-transmitter",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
