{
 "manufacturer": "Reznor",
 "manufacturer_slug": "reznor",
 "model": "MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list)",
 "model_slug": "maps-iq-controller-d15-d16-d17-d18",
 "aliases": [
  "MAPS III",
  "MAPS IV",
  "MAPSIII&IV-D15-D16-D17-D18-D19-D21",
  "RCB",
  "RDB",
  "RDCB",
  "RDDB",
  "RECB",
  "REDB",
  "RCC",
  "RDC",
  "RDCC",
  "RDDC",
  "RECC",
  "REDC",
  "CP-MAPS-D15/D16/D17/D18",
  "254003R8",
  "IQ Controller",
  "IQ System Controller",
  "D15",
  "D16",
  "D17",
  "D18",
  "MAPS ERM"
 ],
 "equipment_type": "Packaged rooftop unit / DOAS controller",
 "applies_to": "Reznor MAPS III units (from March 2010) and MAPS IV units with control option D15, D16, D17 or D18 and the IQ system controller (software 2.01), including the optional energy recovery module (ERM).",
 "summary": "MAPS III and MAPS IV units with control options D15-D18 use the Reznor IQ system controller, which speaks BACnet over MS/TP as standard (BACnet over ARCNET and LonWorks are options). The network point list has about 230 objects: occupancy and BAS on/off commands, space, neutral air and discharge air setpoints, fan, damper and economizer settings for each control option, heating, cooling and reheat settings, alarm flags, output status and the energy recovery module interface.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet over ARCNET"
 ],
 "firmware": "IQ controller software 2.01",
 "default_device_instance": 2402,
 "access_inferred": true,
 "notes": [
  "Access comes from the Direction column: Input points are shown writable, Output points read-only. The guide has no explicit read/write column.",
  "The object type is taken from the Object ID column. For AV 328 and BV 346-350 the Type column disagrees (BBV vs AV:328, BAV vs BV:346-350); the IDs are kept as printed.",
  "AV 181 and AV 182 are listed twice (fan and damper sections) and kept once. AV 186-189 are reused: listed here with the four-speed supply fan names; in the GF four-position damper section the same IDs are four_pos_opn_min_1, four_spd_in1_pos_1, four_spd_in2_pos_1 and four_spd_cls_pos_1.",
  "Most setpoints only apply to the fan (VFC), damper (GF), heating, cooling and reheat options ordered; ERM points need the energy recovery module.",
  "Source: 9.6 BACnet Network Point List, guide pages 66-72 (form pages 65-71)."
 ],
 "source": {
  "title": "Control System Guide for Modular Air Processing System Units, Options D15, D16, D17, D18, D19 and D21 (MAPS III and MAPS IV)",
  "doc_number": "MAPSIII&IV-D15-D16-D17-D18-D19-D21 (06-26) REV-A",
  "revision_date": "2026-06",
  "url": "https://assets.reznorhvac.com/download/bcd1b330-3a4f-11f1-ae67-0016e1e579b9/MAPSIII%26IV-D15-D16-D17-D18-D19-D21%20%2806-26%29%20REV-A.pdf"
 },
 "integration": {
  "summary": "Set the IQ controller's MS/TP baud and address on its DIP and rotary switches and the network number and device instance in the BACnet menu. If the schedule is configured for BAS control, command occupancy with BV 50 and on/off with BV 51, then write the occupied space setpoints or the neutral air setpoint. Monitor unit mode, occupancy status, the system shutdown flag and the alarm BVs.",
  "minimum_points": [
   {
    "ref": "BV 51",
    "name": "bas_on_off_cmd_1",
    "why": "BAS on/off (schedule set for BAS)"
   },
   {
    "ref": "BV 50",
    "name": "bas_occ_unocc_cmd_1",
    "why": "BAS occupied/unoccupied (schedule set for BAS)"
   },
   {
    "ref": "AV 100",
    "name": "occ_cool_sp_1",
    "why": "Occupied space cooling setpoint"
   },
   {
    "ref": "AV 101",
    "name": "occ_heat_sp_1",
    "why": "Occupied space heating setpoint"
   },
   {
    "ref": "AV 150",
    "name": "na_stpt_1",
    "why": "Neutral air / discharge air setpoint"
   },
   {
    "ref": "BV 178",
    "name": "bas_reset_sys_shtdwn_1",
    "why": "Reset a system shutdown"
   },
   {
    "ref": "AV 175",
    "name": "unit_mode_1",
    "why": "Current unit mode"
   },
   {
    "ref": "BV 54",
    "name": "occ_status_1",
    "why": "Occupancy status"
   },
   {
    "ref": "BV 191",
    "name": "shutdown_fail_1",
    "why": "Unit shut down on alarm"
   },
   {
    "ref": "BV 176",
    "name": "sf_fail_1",
    "why": "Supply fan failure"
   }
  ],
  "enable": "BV 50 bas_occ_unocc_cmd_1 and BV 51 bas_on_off_cmd_1 control occupancy and on/off, but only when BAS control is selected in the schedule configuration. AV 52 lets a BACnet schedule pass minutes-until-occupied for optimum start. BV 178 resets a system shutdown.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "MS/TP is the standard protocol; default baud 9600 (19.2K, 38.4K and 76.8K selectable on DIP switches 1-2); protocol on switches 5-8.",
   "Default network number 12345; device instance = 2400 + rotary address (default 02, so 2402).",
   "The ERM controller has its own default device instance 2499.",
   "Power must be cycled after changing DIP settings."
  ],
  "gotchas": [
   "Some objects' Type column contradicts the Object ID; verify AV 328 and BV 346-350 on the unit.",
   "AV 186-189 change meaning with the fan or damper control option fitted."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 52,
   "name": "bas_min_til_occ_1",
   "description": "BAS Min Until OCC - Minutes until next occupied state",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "min_til_occ_1",
   "description": "Minutes Until Occupied - Minutes until next occupied state",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "occ_cool_sp_1",
   "description": "Occupied Space Cool Setpoint - Occupied Space Cooling Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "occ_heat_sp_1",
   "description": "Occupied Space Heat Setpoint - Occupied Space Heating Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "unocc_cool_sp_1",
   "description": "Unoccupied Space Cool Setpoint - Unoccupied Space Cooling Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "unocc_heat_sp_1",
   "description": "Unoccupied Space Heat Setpoint - Unoccupied Space Heating Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "mcd_temp_stpt_1",
   "description": "Morning Cool-Down Space Temp Setpoint - Used when system is set to NA Control",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "mwu_temp_stpt_1",
   "description": "Morning Warm-Up Space Temp Setpoint - Used when system is set to NA Control",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "na_stpt_1",
   "description": "Neutral Air Setpoint - The Neutral Air Discharge Air Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "na_sp_gap_1",
   "description": "NA Htg/Clg Offset - Used for offsetting the heating and cooling setpoints",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "na_reset_high_setpt_1",
   "description": "NA High Reset Setpoint - Used for resetting Neutral Air Discharge Air Setpoint based",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "na_reset_low_setpt_1",
   "description": "NA Low Reset Setpoint - Used for resetting Neutral Air Discharge Air Setpoint based",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "oat_high_setpt_1",
   "description": "OAT High Reset Setpoint - Used for resetting Neutral Air Discharge Air Setpoint based",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "oat_low_setpt_1",
   "description": "OAT Low Reset Setpoint - Used for resetting Neutral Air Discharge Air Setpoint based",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "unit_mode_1",
   "description": "Current unit mode",
   "units": "",
   "access": "R",
   "states": "1=Test Mode, 2=Unoccupied, 4=BadSensor, 5=SysRestart, 6=SysShutdwn, 7=PhaseLoss, 8=SmokeAlrm, 9=No Flow, 10=Vent Mode, 11=Cooling, 12=Heating, 13=Free Cooling, 14=Morning Cool Down, 15=Morning Warm Up, 16=Dehumid+Clg, 17=Dehumid+Htg, 18=Dehumid+Vent, 19=Night Setback/Clg, 20=Night Setback/Htg, 21=Night Setback/Dehum"
  },
  {
   "type": "AV",
   "instance": 177,
   "name": "man_off_mode_1",
   "description": "Manual Mode Off Condition",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "vfd_minspd_param_1",
   "description": "Minimum VFD Speed - Only available when VFD installed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 180,
   "name": "stp_stpt_param_1",
   "description": "Static Pressure Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "bpress_stpt_param_1",
   "description": "Building Pressure Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "co2_setpt_1",
   "description": "CO2 Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "ws3spd_low_sfvfd_1",
   "description": "Low SF VFD Speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "ws3spd_med_sfvfd_1",
   "description": "Medium SF VFD Speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "ws3spd_high_sfvfd_1",
   "description": "High SF VFD Speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "four_spd_opn_sfvfdmin_1",
   "description": "Open SF VFD Speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "four_spd_in1_sfvfdmin_1",
   "description": "Input 1 SF VFD Speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "four_spd_in2_sfvfdmin_1",
   "description": "Input 2 SF VFD Speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 189,
   "name": "four_spd_cls_sfvfdmin_1",
   "description": "Closed SF VFD Speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "vfd_speed_setpt_1",
   "description": "VFD Constant Volume Speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "dmp_2pos_cmd_1",
   "description": "Damper 2 pos Cmd",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "hi_oa_dmp_pos_1",
   "description": "High OA Enth Damper Pos",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "lo_oa_dmp_pos_1",
   "description": "Low OA Enth Damper Pos",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "oae_setpt_dmp_1",
   "description": "OA Enth Damper Changeover Setpt",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "mat_setpt_status_1",
   "description": "Active MAT Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "mat_setpt_offset_1",
   "description": "MAT Setpt Offset - Only used in D15 Application",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 198,
   "name": "mat_setpt_1",
   "description": "MAT Setpt - Only used in D16 Application",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "sp_adjust_range_1",
   "description": "Setpt Adjust Range - Used to limit adjustable range of Wall Temperature Sensor",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "sptsens_1",
   "description": "Space Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "spt_adj_1",
   "description": "Wall Temperature Sensor Setpoint Adjustment - Wall Temperature Sensor adjustment range",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "ovrd_out_1",
   "description": "Space Occupancy Override Time Remaining",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "ws_mode_ao_1",
   "description": "Wall Temperature Sensor Mode Request as AO",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "fan_lvl_out_1",
   "description": "Wall Temperature Sensor Fan Speed Request as AO",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 230,
   "name": "effective_cool_sp_1",
   "description": "Active Cool Setpoint - Active Space/Discharge Air Cooling Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 231,
   "name": "effective_heat_sp_1",
   "description": "Active Heat Setpoint - Active Space/Discharge Air Heating Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 240,
   "name": "cool_mode_lockout_setpt_1",
   "description": "Cooling Mode Lockout Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 241,
   "name": "mode_xover_1",
   "description": "Mode Changeover Timer - Minimum time between heating and cooling mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 244,
   "name": "active_clg_stgs_1",
   "description": "Active Clg Stages - Current number of cooling stages being requested",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 245,
   "name": "num_clg_stgs_1",
   "description": "Number of stages Available - Number of available cooling stages",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 246,
   "name": "clg_ctrl_temp_1",
   "description": "Active Clg Control Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 247,
   "name": "clg_ctrlng_sp_1",
   "description": "Active Clg Controlling Setpt - Active cooling control setpoint (Space clg Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 248,
   "name": "na_clg_dbnd_1",
   "description": "Neutral Air Cooling Temp Deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 249,
   "name": "sc_clg_dbnd_1",
   "description": "Space override Cooling Temp Deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 275,
   "name": "heat_mode_lockout_setpt_1",
   "description": "Heating Mode Lockout Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 276,
   "name": "active_htg_stgs_1",
   "description": "Active Heating Stg Req - Current number of heating stages being requested",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 277,
   "name": "available_htg_stgs_1",
   "description": "Available Heating Stages - Number of available heating stages",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278,
   "name": "active_htg_ctr_sp_1",
   "description": "Active heating DAT control Setpoint - Active Heating DAT setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 279,
   "name": "sc_delta_high_1",
   "description": "Space deltaT High Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 280,
   "name": "sc_delta_low_1",
   "description": "Space deltaT Low Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 281,
   "name": "sc_htdat_high_1",
   "description": "Heating DAT High Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 282,
   "name": "sc_htdat_low_1",
   "description": "Heating DAT Low Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 283,
   "name": "htg_enable_db_1",
   "description": "Heating Enable Deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 284,
   "name": "ht_staging_dbnd_1",
   "description": "Heat staging Deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 300,
   "name": "compa_runtime_1",
   "description": "Comp A Runtime - Current runtime in Hours (Only used when compressor installed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 301,
   "name": "compb_runtime_1",
   "description": "Comp B Runtime - Current runtime in Hours (Only used when compressor installed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "compc_runtime_1",
   "description": "Comp C Runtime - Current runtime in Hours (Only used when compressor installed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "compd_runtime_1",
   "description": "Comp D Runtime - Current runtime in Hours (Only used when compressor installed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 304,
   "name": "sf_runtime_1",
   "description": "Supply Fan Runtime - Current runtime in Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 305,
   "name": "reheat_runtime_1",
   "description": "Reheat Pump Runtime - Current runtime in Hours (Only used when ReHeat Pump installed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 312,
   "name": "dat_1",
   "description": "DAT",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 313,
   "name": "oat_1",
   "description": "OA Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 314,
   "name": "space_hum_1",
   "description": "Space Hum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 315,
   "name": "oa_hum_1",
   "description": "OA Hum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 316,
   "name": "mat_1",
   "description": "MAT",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 317,
   "name": "cc_dat_1",
   "description": "Clg Coil DAT",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 318,
   "name": "mod_heat_1",
   "description": "Modulating Heat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 319,
   "name": "damper_ctrl_1",
   "description": "Damper Control",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 320,
   "name": "oad_1",
   "description": "OA Dewpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 324,
   "name": "pressure_1",
   "description": "Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 325,
   "name": "sf_vfd_speed_1",
   "description": "SF VFD Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 326,
   "name": "mod_reheat_1",
   "description": "Modulating Reheat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 327,
   "name": "mod_clg_out_1",
   "description": "Modulating Cooling Output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 328,
   "name": "ex_fan_vfd_1",
   "description": "Exhaust Fan VFD Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 338,
   "name": "ERM_dat_1",
   "description": "ERM DAT",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 339,
   "name": "ERM_hum_1",
   "description": "ERM Hum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 340,
   "name": "var_fan_spd_manual_1",
   "description": "AI VFD Manual Input 0- 10Vdc",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 341,
   "name": "co2_1",
   "description": "CO2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 344,
   "name": "ERM_1",
   "description": "ERM Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 414,
   "name": "compa_rt_alm_limit_1",
   "description": "Comp A Runtime Alarm Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 416,
   "name": "compb_rt_alm_limit_1",
   "description": "Comp B Runtime Alarm Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 418,
   "name": "compc_rt_alm_limit_1",
   "description": "Comp C Runtime Alarm Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 420,
   "name": "compd_rt_alm_limit_1",
   "description": "Comp D Runtime Alarm Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 422,
   "name": "saf_rt_alam_limit_1",
   "description": "SAF Runtime Alarm limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 424,
   "name": "reht_rt_alm_limit_1",
   "description": "Reheat Runtime Alarm Limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 500,
   "name": "na_rhlock_stpt_1",
   "description": "Reheat Lockout Setpoint - When the OA dewpoint is below this setpoint the Reheat",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 501,
   "name": "spc_hum_stpt_1",
   "description": "Space Humidity Setpoint - When the space humidity is below this setpoint the Reheat",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 502,
   "name": "sc_unocchum_stpt_1",
   "description": "Unoccupied Humidity Setpoint - If space humidity is above this setpoint during unoccupied conditions",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 503,
   "name": "sc_unocchum_dbnd_1",
   "description": "Unocc Humidity Deadband - The system will remain in Unoccupied dehumidification mode until",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 504,
   "name": "cc_dat_stpt_1",
   "description": "Cooling Coil DA Temp Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 505,
   "name": "cc_dat_db_1",
   "description": "Cooling Coil DA Temp Deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 506,
   "name": "dat_sp_4fc_1",
   "description": "DAT Setpt for Fast Cool",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 507,
   "name": "dat_sp_4fh_1",
   "description": "DAT Setpt for Fast Heat",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 508,
   "name": "sc_delta_high_dehum_1",
   "description": "Space deltaT High Setpoint in Dehumid",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 509,
   "name": "sc_delta_low_dehum_1",
   "description": "Space deltaT Low Setpoint in Dehumid",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 510,
   "name": "sc_htdat_high_dehum_1",
   "description": "Heating DAT High Setpoint in Dehumid",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 511,
   "name": "sc_htdat_low_dehum_1",
   "description": "Heating DAT Low Setpoint in Dehumid",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 601,
   "name": "main_erv_rat_1",
   "description": "ERV RAT",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 602,
   "name": "main_erv_rah_1",
   "description": "Main ERV RA Hum",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 603,
   "name": "main_erv_saf_press_1",
   "description": "Main ERV SAF Press",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 604,
   "name": "main_erv_eaf_press_1",
   "description": "Main ERV EAF Press",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 605,
   "name": "main_erv_saf_spd_cmd_1",
   "description": "Main ERV SAF Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 606,
   "name": "main_erv_eaf_spd_cmd_1",
   "description": "Main ERV EAF Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 614,
   "name": "main_erv_mode_1",
   "description": "Main ERV Mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 615,
   "name": "main_erv_ra_enth_1",
   "description": "ERV RA Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 616,
   "name": "main_erv_ra_dewpt_1",
   "description": "ERV RA Dewpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 617,
   "name": "main_erm_saf_vfd_speed_1",
   "description": "ERM VFD Constant Volume Speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 618,
   "name": "main_erm_savfd_press_setpt_1",
   "description": "SA VFD Pressure Setpt - Energy Recovery Supply Air Fan VFD Pressure Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 619,
   "name": "main_erm_savfd_press_setpt_db_1",
   "description": "SA VFD Pressure Setpt Deadband - Energy Recovery Supply Air Fan VFD Pressure Deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 620,
   "name": "main_erm_eaf_vfd_speed_1",
   "description": "ERM EAF Constant Volume Speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 621,
   "name": "main_erm_eavfd_press_setpt_1",
   "description": "EA VFD Pressure Setpt - Energy Recovery Exhaust Air Fan VFD Pressure Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 622,
   "name": "main_erm_eavfd_press_setpt_db_1",
   "description": "EA VFD Pressure Setpt Deadband - Energy Recovery Exhaust Air Fan VFD Pressure Deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 623,
   "name": "main_erm_eaf_vfd_offset_1",
   "description": "ERM EAF VFD Offset - Energy Recovery Exhaust Air Fan VFD Offset Setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 625,
   "name": "main_erv_dat_1",
   "description": "ERV DAT",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 626,
   "name": "main_erv_oat_1",
   "description": "ERV OAT",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "comm_loss_alarm_1",
   "description": "COMM_LOSS",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "bas_occ_unocc_cmd_1",
   "description": "BAS Occ/Unocc Control - Binary value to control occupied and unoccupied mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "bas_on_off_cmd_1",
   "description": "BAS On/Off - Binary value to control On and Off mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "schedule_1",
   "description": "Bacnet Schedule Object - BACnet schedule object, Used only when selected in schedule configuration",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "occ_status_1",
   "description": "Occupancy Status - Current occupancy Status",
   "units": "",
   "access": "R",
   "states": "On=Occupied"
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "erm_dat_bad_1",
   "description": "ERM Wheel DAT- Sensor Bad",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "erm_rat_bad_1",
   "description": "ERM Return Air Temp- Sensor Bad",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 83,
   "name": "er_wheel_fail_1",
   "description": "ER Wheel Fail",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "erm_saf_fail_1",
   "description": "ERM SAF Fail",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 85,
   "name": "erm_eaf_fail_1",
   "description": "ERM EAF Fail",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 86,
   "name": "erm_filter_alm_1",
   "description": "ERM Filter Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 87,
   "name": "ermrahum_bad_1",
   "description": "ERM RA Humidity- Sensor Bad",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 176,
   "name": "sf_fail_1",
   "description": "Supply Fan Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 178,
   "name": "bas_reset_sys_shtdwn_1",
   "description": "BAS Reset System Shutdown",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 191,
   "name": "shutdown_fail_1",
   "description": "System Shutdown Mode - Active when unit is shutdown due to alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 242,
   "name": "allow_night_setbk_1",
   "description": "Allow Night Setback - Allow the system to stage cooling at night to maintain",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 243,
   "name": "allow_optimal_start_1",
   "description": "Allow Optimal Start - Allow the system to start fan based on an optimum",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 306,
   "name": "sa_fan_cmd_1",
   "description": "Supply Fan Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 307,
   "name": "reheat_cmd_1",
   "description": "Reheat Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 308,
   "name": "comp_a_cmd_1",
   "description": "Comp A Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 309,
   "name": "comp_b_cmd_1",
   "description": "Comp B Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 310,
   "name": "comp_c_cmd_1",
   "description": "Comp C Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 311,
   "name": "comp_d_cmd_1",
   "description": "Comp D Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 322,
   "name": "filter_status_1",
   "description": "Filter Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 323,
   "name": "fan_status_1",
   "description": "Fan Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 329,
   "name": "phase_loss_1",
   "description": "Phase Loss",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 330,
   "name": "smoke_detector_1",
   "description": "Smoke Detector Input Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 331,
   "name": "reheat_comp_stat_out_1",
   "description": "Reheat Comp Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 332,
   "name": "comp_a_stat_out_1",
   "description": "Comp A Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 333,
   "name": "comp_b_stat_out_1",
   "description": "Comp B Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 334,
   "name": "comp_c_stat_out_1",
   "description": "Comp C Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 335,
   "name": "comp_d_stat_out_1",
   "description": "Comp D Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 336,
   "name": "status_input_1_out_1",
   "description": "DI Status Input 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 337,
   "name": "status_input_2_out_1",
   "description": "DI Status Input 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 342,
   "name": "start_stop_cmd_1",
   "description": "DI Start/Stop Command Manual Input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 343,
   "name": "occ_cmd_manual_1",
   "description": "DI Occupancy Command Manual Input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 345,
   "name": "exh_fan_1",
   "description": "Exhaust Fan Command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 346,
   "name": "oae_1",
   "description": "OA Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 347,
   "name": "clg_lck_state_1",
   "description": "Cooling Stage Lockout State",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 348,
   "name": "rat_1",
   "description": "Return Air Temp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 349,
   "name": "rah_1",
   "description": "Return Air Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 350,
   "name": "rae_1",
   "description": "RA Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 351,
   "name": "rad_1",
   "description": "Return Air Dewpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 400,
   "name": "reset_all_runtms_1",
   "description": "Reset All Runtimes",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 401,
   "name": "reset_sf_rntm_1",
   "description": "Reset Fan Runtime - Reset Supply Air Fan runtime",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 402,
   "name": "reset_reheat_rntm_1",
   "description": "Reset Reheat Pump Runtime",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 403,
   "name": "reset_compa_rntm_1",
   "description": "Reset Comp A Runtime - Reset Comp A runtime (Only used when compressor installed)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 404,
   "name": "reset_compb_rntm_1",
   "description": "Reset Comp B Runtime - Reset Comp B runtime (Only used when compressor installed)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 405,
   "name": "reset_compc_rntm_1",
   "description": "Reset Comp C Runtime - Reset Comp C runtime (Only used when compressor installed)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 406,
   "name": "reset_compd_rntm_1",
   "description": "Reset Comp D Runtime - Reset Comp D runtime (Only used when compressor installed)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 407,
   "name": "compa_runtime_alm_1",
   "description": "Comp A Runtime Alarm - Compressor runtime Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 408,
   "name": "compb_runtime_alm_1",
   "description": "Comp B Runtime Alarm - Compressor runtime Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 409,
   "name": "compc_runtime_alm_1",
   "description": "Comp C Runtime Alarm - Compressor runtime Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 410,
   "name": "comp4_runtime_alm_1",
   "description": "Comp D Runtime Alarm - Compressor runtime Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 411,
   "name": "smoke_detect_alm_1",
   "description": "Smoke Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 412,
   "name": "phase_loss_alarm_1",
   "description": "Phase Loss Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 413,
   "name": "compa_rt_alm_en_1",
   "description": "Comp A Runtime Alarm Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 415,
   "name": "compb_rt_alm_en_1",
   "description": "Comp B Runtime Alarm Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 417,
   "name": "compc_rt_alm_en_1",
   "description": "Comp C Runtime Alarm Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 419,
   "name": "compd_rt_alm_en_1",
   "description": "Comp D Runtime Alarm Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 421,
   "name": "saf_rt_alarm_en_1",
   "description": "SAF Runtime Alarm Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 423,
   "name": "reht_rt_alm_en_1",
   "description": "Reheat Runtime Alarm Enabled",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 425,
   "name": "locked_input_1",
   "description": "Locked Input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 426,
   "name": "saf_runtime_alm_1",
   "description": "SAF Runtime Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 427,
   "name": "reht_runtime_alm_1",
   "description": "Reheat Runtime Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 428,
   "name": "ht_failure_1",
   "description": "Heating General Failure Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 429,
   "name": "hi_datsp_alarm_1",
   "description": "High DAT SP Limit Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 430,
   "name": "filt_fail_1",
   "description": "Filter Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 431,
   "name": "ll_fail_1",
   "description": "Freeze Stat Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 432,
   "name": "space_bad_1",
   "description": "Space Temp - Bad Sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 433,
   "name": "oat_bad_1",
   "description": "Outside Air Temp - Sensor Bad",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 434,
   "name": "cc_dat_bad_1",
   "description": "Cooling Coil Discharge Air Temp - Sensor Bad",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 435,
   "name": "dat_bad_1",
   "description": "Discharge Air Temp - Bad Sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 436,
   "name": "oarh_bad_1",
   "description": "Outdoor Relative Humidity - Sensor Bad",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 437,
   "name": "mat_bad_1",
   "description": "Mixed Air Temp - Sensor Bad",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 438,
   "name": "htg_alm_fia_1",
   "description": "Heating - Failed Ignition Attempt (A01)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 439,
   "name": "htg_alm_lf_1",
   "description": "Heating - Lost Flame (A02)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 440,
   "name": "htg_alm_ica_1",
   "description": "Heating - Insufficient Combustion Air (A03)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 441,
   "name": "htg_alm_llf_1",
   "description": "Heating - Limited Low Fire (A04)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 442,
   "name": "htg_alm_wfs_1",
   "description": "Heating - Weak Flame Signal (A05)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 443,
   "name": "htg_alm_ces_1",
   "description": "Heating - Com Error (Slave) (A99)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 444,
   "name": "htg_alm_fi_1",
   "description": "Heating - Failed Ignition (E01)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 445,
   "name": "htg_alm_plf_1",
   "description": "Heating - Primary Limit Failure (E02)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 446,
   "name": "htg_alm_mvf_1",
   "description": "Heating - Modulation Valve Failure (E03)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 447,
   "name": "htg_alm_asfl_1",
   "description": "Heating - Air Sensor Failure (Low) (E04)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 448,
   "name": "htg_alm_asfh_1",
   "description": "Heating - Air Sensor Failure (High) (E05)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 449,
   "name": "htg_alm_gsfl_1",
   "description": "Heating - Gas Sensor Failure (Low) (E06)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 450,
   "name": "htg_alm_gsfh_1",
   "description": "Heating - Gas Sensor Failure (High) (E07)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 451,
   "name": "htg_alm_ifs_1",
   "description": "Heating - Improper Flame Signal (E08)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 452,
   "name": "htg_alm_nfri_1",
   "description": "Heating - No Firing Rate Input (E09)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 453,
   "name": "htg_alm_iidp_1",
   "description": "Heating - Invalid I.D",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 454,
   "name": "htg_alm_sfcm_1",
   "description": "Heating - Slave Furnace COM Missing (E20)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 455,
   "name": "htg_alm_sfl_1",
   "description": "Heating - Slave Furnace Lockout (E21)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 456,
   "name": "htg_alm_comm_1",
   "description": "Heating - Board Comm Output Failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 606,
   "name": "main_erv_start_cmd_stat_1",
   "description": "Main ERV Cmd Input Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 607,
   "name": "main_erv_saf_stat_1",
   "description": "Main ERV SAF Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 608,
   "name": "main_erv_eaf_stat_1",
   "description": "Main ERV EAF Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 609,
   "name": "main_erv_wheel_stat_1",
   "description": "Main ERV Wheel Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 610,
   "name": "main_erv_saf_cmd_1",
   "description": "Main ERV SAF Cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 611,
   "name": "main_erv_eaf_cmd_1",
   "description": "Main ERV EAF Cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 612,
   "name": "main_erv_wheel_cmd_1",
   "description": "Main ERV Wheel Cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 613,
   "name": "main_erv_filte_stat_1",
   "description": "Main ERV Filter Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 618,
   "name": "erv_comm_avail_1",
   "description": "ERV Comm Available",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 204,
   "name": "ws_mode_1",
   "description": "Wall Temperature Sensor Mode Request - Requested mode from Wall Temperature Sensor: Auto",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 206,
   "name": "fan_lvl_out_msv_1",
   "description": "Wall Temperature Sensor Fan Speed Request",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
