{
 "manufacturer": "Samsung",
 "manufacturer_slug": "samsung",
 "model": "DMS2.5 BACnet Gateway (MIM-B17BN)",
 "model_slug": "mim-b17bn",
 "aliases": [
  "MIM-B17BN",
  "MIM-B17BNDZ",
  "MIM-B17",
  "DMS2.5",
  "DMS 2.5",
  "MIM-D01AN",
  "DMS BACnet gateway"
 ],
 "equipment_type": "VRF BACnet IP gateway",
 "applies_to": "Samsung DVM VRF and NASA-protocol indoor units, AHU kits, EHS/hydro units, ERVs, DVM chillers, outdoor units and DMS2.5 I/O behind a DMS2.5 controller.",
 "summary": "The MIM-B17BN works with the DMS2.5 central controller and publishes every Samsung unit as its own virtual BACnet IP device, with a device ID built from the gateway number and unit addresses. Inside each virtual device the object instances are small fixed numbers (1, 2, 3...), so one template per unit type covers the whole site. The DMS firmware offers a Basic and an Advanced point provision type; this list is the Advanced set, which adds points without renumbering the shared ones except the Notify object.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "notes": [
  "Device ID = DNET (gateway number 1-40) + 3-digit CPP code + 2-digit unit address. Example from the manual: gateway 9, indoor unit 01.01.32 -> 9 + 417 (400 + 1x16 + 1) + 32 = 941732.",
  "CPP ranges: 000-015 centralized controller, 100-115 SIM/PIM, 300-315 DMS DI/DO, 400-655 interface module (outdoor unit) and units behind it; the BACnet gateway itself uses 900.",
  "Advanced vs Basic: Basic indoor units stop at 24 with Notify at 25 (Advanced: Notify 54, 37-53 reserved); Basic AHU kit stops at 26 with Notify at 27; Basic EHS stops at 31 with Notify at 32; Basic outdoor unit lacks 6-7 and has Notify at 6.",
  "Many points are optional and only appear if the unit supports them (Wind-Free, MDS, dust sensors, ERV Plus, outdoor water temp/hot gas valve).",
  "The manual does not mark read/write per point; access here is inferred from object type. Command priorities 1-16 are supported and level 8 is recommended.",
  "Object names keep the manual's xx/xxxxxx placeholders, which the gateway fills with unit address digits."
 ],
 "source": {
  "title": "DMS2.5 / BACnet Gateway MIM-B17BN / LonWorks Gateway MIM-B18BN User & installation manual",
  "doc_number": "DB68-06095A-05",
  "revision_date": "2022-11",
  "url": "https://org.downloadcenter.samsung.com/downloadfile/ContentsFile.aspx?CDSite=UNI_N_AFRICA&OriginYN=N&ModelType=N&ModelName=MIM-B17BN&CttFileID=9111650&CDCttType=UM&VPath=UM%2F202303%2F20230330094513360%2FDB68-06095A-05_IBIM_NASA_DMS2.5_BACnet_LW_EU_EN_221128-D01.pdf"
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "AC_RoomTemp_xx_xxxxxx",
   "description": "[Indoor unit] Indoor Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "AC_Temp_Set_xx_xxxxxx",
   "description": "[Indoor unit] Set temperature",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "AC_Cool_LimitTemp_xx_xxxxxx",
   "description": "[Indoor unit] Setting lower temperature limit",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "AC_Heat_LimitTemp_xx_xxxxxx",
   "description": "[Indoor unit] Setting upper temperature limit",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "AC_Baseline_kWh_xx_xxxxxx",
   "description": "[Indoor unit] Energy of indoor unit since base date",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "AC_Baseline_Minute_xx_xxxxxx",
   "description": "[Indoor unit] Hours of use, indoor unit since base date",
   "units": "Minute",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "AC_Period_kWh_xx_xxxxxx",
   "description": "[Indoor unit] Power value within period",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "AC_Period_Minute_xx_xxxxxx",
   "description": "[Indoor unit] Hours of use, indoor unit within period",
   "units": "Minute",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "AC_Power_xx_xxxxxx",
   "description": "[Indoor unit] Power On/Off",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "AC_Cool_Limit_set_xx_xxxxxx",
   "description": "[Indoor unit] Applying lower temperature limit setting",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "AC_Heat_Limit_set_xx_xxxxxx",
   "description": "[Indoor unit] Applying upper temperature limit setting",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "AC_FilterSign_xx_xxxxxx",
   "description": "[Indoor unit] Filter sign status",
   "units": "",
   "access": "R",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BO",
   "instance": 13,
   "name": "AC_FilterSign_Reset_xx_xxxxxx",
   "description": "[Indoor unit] Filter sign reset",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "MV",
   "instance": 14,
   "name": "AC_Operation_Mode_xx_xxxxxx",
   "description": "[Indoor unit] Operation mode status",
   "units": "",
   "access": "W",
   "states": "1=Auto, 2=Cool, 3=Heat, 4=Fan, 5=Dry"
  },
  {
   "type": "MV",
   "instance": 15,
   "name": "AC_FanSpeed_xx_xxxxxx",
   "description": "[Indoor unit] Fan speed status",
   "units": "",
   "access": "W",
   "states": "1=Auto, 2=Low, 3=Mid, 4=High, 5=Turbo"
  },
  {
   "type": "MV",
   "instance": 16,
   "name": "AC_FanFlow_xx_xxxxxx",
   "description": "[Indoor unit] Air flow direction status",
   "units": "",
   "access": "W",
   "states": "1=None, 2=Vertical, 3=Horizon, 4=All, 5=Spot, 6=Mid, 7=Wide, 8=Swing"
  },
  {
   "type": "MV",
   "instance": 17,
   "name": "AC_Mode_Limit_xx_xxxxxx",
   "description": "[Indoor unit] Operation mode limit status",
   "units": "",
   "access": "W",
   "states": "1=No Limit, 2=Cool Only, 3=Heat Only"
  },
  {
   "type": "MV",
   "instance": 18,
   "name": "AC_Remocon_Limit_xx_xxxxxx",
   "description": "[Indoor unit] Remote controller limit status",
   "units": "",
   "access": "W",
   "states": "1=Enable RC, 2=Disable RC, 3=Conditional RC"
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "AC_Error_Code_xx_xxxxxx",
   "description": "[Indoor unit] Integrated error code of both indoor unit and outdoor unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "AC_SPI_xx_xxxxxx",
   "description": "[Indoor unit] SPI setting",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "AC_MDS_xx_xxxxxx",
   "description": "[Indoor unit] HumanSensor setting",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "AC_DisCoolTemp_Set_xx_xxxxxx",
   "description": "[Indoor unit] Discharge cooling set temperature",
   "units": "°C(°F)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "AC_DisHeatTemp_Set_xx_xxxxxx",
   "description": "[Indoor unit] Discharge heating set temperature",
   "units": "°C(°F)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "AC_DisCurrentTemp_xx_xxxxxx",
   "description": "[Indoor unit] Discharge current temperature",
   "units": "°C(°F)",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "AC_WindFree_xx_xxxxxx",
   "description": "[Indoor unit] Wind-Free",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "MV",
   "instance": 26,
   "name": "AC_MDS_Opt_Direction_xx_xxxxx",
   "description": "[Indoor unit] MDS air-flow direction",
   "units": "",
   "access": "W",
   "states": "1=Indirect, 2=direct"
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "AC_Cool_Upper_LimitTemp_xx_xxxxx",
   "description": "[Indoor unit] Cooling temperature upper limit",
   "units": "°C(°F)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "AC_Heat_Lower_LimitTemp_xx_xxxxx",
   "description": "[Indoor unit] Heating temperature lower limit",
   "units": "°C(°F)",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "AC_Cool_Upper_Limit_set_xx_xxxxx",
   "description": "[Indoor unit] Use of cooling temperature upper limit",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "AC_Heat_Lower_Limit_set_xx_xxxxx",
   "description": "[Indoor unit] Use of heating temperature lower limit",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "AC_DualSetPoint_CoolTemp_xx_xxxxx",
   "description": "[Indoor unit] Automatic Cooling Set Temperature",
   "units": "°C(°F)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "AC_DualSetPoint_HeatTemp_xx_xxxxx",
   "description": "[Indoor unit] Automatic Heating Set Temperature",
   "units": "°C(°F)",
   "access": "W",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 33,
   "name": "AC_Air_Total_Clean_Level_xx_xxxxx",
   "description": "[Indoor unit] Comprehensive air cleanliness",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Level 1 (Good), 3=Level 2 (Moderate), 4=Level 3 (Bad), 5=Level 4 (Very bad), 6=Level 5 (Very very bad), 7=Level 6 (Very very very bad)"
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "AC_Dust_Sensor_PM_10_0",
   "description": "[Indoor unit] PM10.0 value",
   "units": "μg/m3",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "AC_Dust_Sensor_PM_2_5",
   "description": "[Indoor unit] PM2.5 value",
   "units": "μg/m3",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "AC_Dust_Sensor_PM_1_0",
   "description": "[Indoor unit] PM1.0 value",
   "units": "μg/m3",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "AC_BV_1_Reserved_xx_xxxxxx",
   "description": "[Indoor unit] Reserved (labelled Long)",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "NC",
   "instance": 54,
   "name": "AC_Notify_xx_xxxxxx",
   "description": "[Indoor unit] AC Indoor Notify",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "AHU_RoomTemp_xx_xxxxxx",
   "description": "[AHU kit] Indoor Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "AHU_Temp_Set_xx_xxxxxx",
   "description": "[AHU kit] Set temperature",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "AHU_Cool_LimitTemp_xx_xxxxxx",
   "description": "[AHU kit] Setting lower temperature limit",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "AHU_Heat_LimitTemp_xx_xxxxxx",
   "description": "[AHU kit] Setting upper temperature limit",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "AHU_Baseline_kWh_xx_xxxxxx",
   "description": "[AHU kit] Energy of indoor unit since base date",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "AHU_Baseline_Minute_xx_xxxxxx",
   "description": "[AHU kit] Hours of use, indoor unit since base date",
   "units": "Minute",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "AHU_Period_kWh_xx_xxxxxx",
   "description": "[AHU kit] Power value within period",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "AHU_Period_Minute_xx_xxxxxx",
   "description": "[AHU kit] Hours of use, indoor unit within period",
   "units": "Minute",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "AHU_Power_xx_xxxxxx",
   "description": "[AHU kit] Power On/Off",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "AHU_Cool_Limit_set_xx_xxxxxx",
   "description": "[AHU kit] Applying lower temperature limit setting",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "AHU_Heat_Limit_set_xx_xxxxxx",
   "description": "[AHU kit] Applying upper temperature limit setting",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "AHU_FilterSign_xx_xxxxxx",
   "description": "[AHU kit] Filter sign status",
   "units": "",
   "access": "R",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BO",
   "instance": 13,
   "name": "AHU_FilterSign_Reset_xx_xxxxxx",
   "description": "[AHU kit] Filter sign reset",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "MV",
   "instance": 14,
   "name": "AHU_Operation_Mode_xx_xxxxxx",
   "description": "[AHU kit] Operation mode status",
   "units": "",
   "access": "W",
   "states": "1=Auto, 2=Cool, 3=Heat, 4=Fan, 5=Dry"
  },
  {
   "type": "MV",
   "instance": 15,
   "name": "AHU_Mode_Limit_xx_xxxxxx",
   "description": "[AHU kit] Operation mode limit status",
   "units": "",
   "access": "W",
   "states": "1=No Limit, 2=Cool Only, 3=Heat Only"
  },
  {
   "type": "MV",
   "instance": 16,
   "name": "AHU_Remocon_Limit_xx_xxxxxx",
   "description": "[AHU kit] Remote controller limit status",
   "units": "",
   "access": "W",
   "states": "1=Enable RC, 2=Disable RC, 3=Conditional RC"
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "AHU_Error_Code_xx_xxxxxx",
   "description": "[AHU kit] Integrated error code of both indoor unit and outdoor unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "AHU_DisCoolSetTemp_xx_xxxxxx",
   "description": "[AHU kit] Discharge cooling set temperature",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "AHU_DisHeatSetTemp_xx_xxxxxx",
   "description": "[AHU kit] Discharge heating set temperature",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "AHU_Dis_CurrentTemp_xx_xxxxxx",
   "description": "[AHU kit] Discharge current temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "AHU_Humidification_xx_xxxxxx",
   "description": "[AHU kit] Humidification setting",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "AHU_OAIntake_xx_xxxxxx",
   "description": "[AHU kit] Outdoor air intake setting",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "AHU_OutdoorCool_xx_xxxxxx",
   "description": "[AHU kit] Outdoor cooling setting",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "MV",
   "instance": 24,
   "name": "AHU_FanSpeed_xx_xxxxxx",
   "description": "[AHU kit] Fan speed status",
   "units": "",
   "access": "W",
   "states": "1=Low, 2=Mid, 3=High"
  },
  {
   "type": "MV",
   "instance": 25,
   "name": "AHU_SetHumidity_xx_xxxxxx",
   "description": "[AHU kit] Set humidity status",
   "units": "",
   "access": "W",
   "states": "1=Low, 2=Mid, 3=High"
  },
  {
   "type": "MI",
   "instance": 26,
   "name": "AHU_CurrentHumidity_xx_xxxxxx",
   "description": "[AHU kit] Current humidity status",
   "units": "",
   "access": "R",
   "states": "1=Low, 2=Mid, 3=High"
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "AHU_Cool_Upper_LimitTemp_xx_xxxxx",
   "description": "[AHU kit] Cooling temperature upper limit",
   "units": "°C(°F)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "AHU_Heat_Lower_LimitTemp_xx_xxxxx",
   "description": "[AHU kit] Heating temperature lower limit",
   "units": "°C(°F)",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "AHU_Cool_Upper_Limit_set_xx_xxxxx",
   "description": "[AHU kit] Use of cooling temperature upper limit",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "AHU_Heat_Lower_Limit_set_xx_xxxxx",
   "description": "[AHU kit] Use of heating temperature lower limit",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "AHU_DualSetPoint_CoolTemp_xx_xxxxx",
   "description": "[AHU kit] Automatic Cooling Set Temperature",
   "units": "°C(°F)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "AHU_DualSetPoint_HeatTemp_xx_xxxxx",
   "description": "[AHU kit] Automatic Heating Set Temperature",
   "units": "°C(°F)",
   "access": "W",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 33,
   "name": "AHU_Notify_xx_xxxxxx",
   "description": "[AHU kit] AHU Notify",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "EHS_RoomTemp_xx_xxxxxx",
   "description": "[EHS] Room temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "EHS_Temp_Set_xx_xxxxxx",
   "description": "[EHS] Set temperature",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "EHS_WaterOutTemp_Set_xx_xxxxxx",
   "description": "[EHS] Set temperature of water out",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "EHS_HotWaterTemp_Set_xx_xxxxxx",
   "description": "[EHS] Set temperature of hot water",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "EHS_Cool_LimitTemp_xx_xxxxxx",
   "description": "[EHS] Setting lower temperature limit",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "EHS_Heat_LimitTemp_xx_xxxxxx",
   "description": "[EHS] Setting upper temperature limit",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "EHS_WOCoolLimitTemp_xx_xxxxxx",
   "description": "[EHS] Lower temperature limit for water out",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "EHS_WOHeatLimitTemp_xx_xxxxxx",
   "description": "[EHS] Upper temperature limit for water out",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "EHS_WTHeatlLimitTemp_xx_xxxxxx",
   "description": "[EHS] Upper temperature limit for hot water",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "EHS_Baseline_kWh_xx_xxxxxx",
   "description": "[EHS] Energy since base date",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "EHS_Baseline_Minute_xx_xxxxxx",
   "description": "[EHS] Hours of use, indoor unit since base date",
   "units": "Minute",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "EHS_Period_kWh_xx_xxxxxx",
   "description": "[EHS] Power value within period",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "EHS_Period_Minute_xx_xxxxxx",
   "description": "[EHS] Hours of use, indoor unit within period",
   "units": "Minute",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "EHS_WOCurrentTemp_xx_xxxxxx",
   "description": "[EHS] Current temperature of water out",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "EHS_HotWaterTemp_xx_xxxxxx",
   "description": "[EHS] Current temperature of hot water",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "EHS_ControlTempType_xx_xxxxxx",
   "description": "[EHS] Displayed temperature type",
   "units": "",
   "access": "R",
   "states": "Inactive=Room, Active=WaterOut"
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "EHS_Thermostat_xx_xxxxxx",
   "description": "[EHS] Thermostat usage",
   "units": "",
   "access": "R",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "EHS_GoOut_xx_xxxxxx",
   "description": "[EHS] Outing",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "EHS_Power_xx_xxxxxx",
   "description": "[EHS] Power On/Off",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "EHS_Cool_LimitTemp_Set_xx_xxxxxx",
   "description": "[EHS] Setting lower temperature limit",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "EHS_Heat_LimitTemp_Set_xx_xxxxxx",
   "description": "[EHS] Setting upper temperature limit",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "EHS_WOCoolLimitFlag_xx_xxxxxx",
   "description": "[EHS] Apply lower temperature limit for water out",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "EHS_WOHeatLimitFlag_xx_xxxxxx",
   "description": "[EHS] Apply upper temperature limit for water out",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "EHS_WTHeatLimitFlag_xx_xxxxxx",
   "description": "[EHS] Apply upper temperature limit for hot water",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "EHS_HotWater_Power_xx_xxxxxx",
   "description": "[EHS] On/Off status of hot water mode",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "EHS_Sleep_xx_xxxxxx",
   "description": "[EHS] Status of quiet operation",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "MV",
   "instance": 27,
   "name": "EHS_Operation_Mode_xx_xxxxxx",
   "description": "[EHS] Operation mode status",
   "units": "",
   "access": "W",
   "states": "1=Auto, 2=Cool, 3=Heat"
  },
  {
   "type": "MV",
   "instance": 28,
   "name": "EHS_Mode_Limit_xx_xxxxxx",
   "description": "[EHS] Operation mode limit status",
   "units": "",
   "access": "W",
   "states": "1=No Limit, 2=Cool Only, 3=Heat Only"
  },
  {
   "type": "MV",
   "instance": 29,
   "name": "EHS_Remocon_Limit_xx_xxxxxx",
   "description": "[EHS] Remote controller limit status",
   "units": "",
   "access": "W",
   "states": "1=Enable RC, 2=Disable RC, 3=Conditional RC"
  },
  {
   "type": "MV",
   "instance": 30,
   "name": "EHS_HotWater_Mode_xx_xxxxxx",
   "description": "[EHS] Status of hot water operation mode",
   "units": "",
   "access": "W",
   "states": "1=Force (future), 2=Eco, 3=Standard, 4=Power"
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "EHS_Error_Code_xx_xxxxxx",
   "description": "[EHS] Integrated error code of both indoor unit and outdoor unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "EHS_Cool_Upper_LimitTemp_xx_xxxxx",
   "description": "[EHS] Cooling temperature upper limit",
   "units": "°C(°F)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "EHS_Heat_Lower_LimitTemp_xx_xxxxx",
   "description": "[EHS] Heating temperature lower limit",
   "units": "°C(°F)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "EHS_WO_Cool_Upper_LimitTemp_xx_xxxxx",
   "description": "[EHS] Cooling temperature upper limit, based on water out temperature",
   "units": "°C(°F)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "EHS_WO_Heat_Lower_LimitTemp_xx_xxxxx",
   "description": "[EHS] Heating temperature lower limit, based on water out temperature",
   "units": "°C(°F)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "EHS_WT_Heat_Lower_LimitTemp_xx_xxxxx",
   "description": "[EHS] Hot water temperature lower limit",
   "units": "°C(°F)",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "EHS_Cool_Upper_Limit_set_xx_xxxxx",
   "description": "[EHS] Use of cooling temperature upper limit",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "EHS_Heat_Lower_Limit_set_xx_xxxxx",
   "description": "[EHS] Use of heating temperature lower limit",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "EHS_WO_Cool_Upper_LimitFlag_xx_xxxxx",
   "description": "[EHS] Use of cooling temperature upper limit, based on water out temperature",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "EHS_WO_Heat_Lower_LimitFlag_xx_xxxxx",
   "description": "[EHS] Use of heating temperature lower limit, based on water out temperature",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "EHS_WT_Heat_Lower_LimitFlag_xx_xxxxx",
   "description": "[EHS] Use of hot water temperature lower limit",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "NC",
   "instance": 42,
   "name": "EHS_Notify_xx_xxxxxx",
   "description": "[EHS] EHS notify",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "ERV_Power_xx_xxxxxx",
   "description": "[ERV] Power On/Off operation",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "ERV_FilterSign_xx_xxxxxx",
   "description": "[ERV] Filter sign status",
   "units": "",
   "access": "R",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BO",
   "instance": 3,
   "name": "ERV_FilterSign_Reset_xx_xxxxxx",
   "description": "[ERV] Filter sign reset",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "ERV_Operation_Mode_xx_xxxxxx",
   "description": "[ERV] Operation mode status",
   "units": "",
   "access": "W",
   "states": "1=Auto, 2=HeatEx, 3=Bypass, 4=Sleep"
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "ERV_FanSpeed_xx_xxxxxx",
   "description": "[ERV] Fan speed status",
   "units": "",
   "access": "W",
   "states": "1=Low, 2=High, 3=Turbo"
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "ERV_Remocon_Limit_xx_xxxxxx",
   "description": "[ERV] Remote controller limit status",
   "units": "",
   "access": "W",
   "states": "1=Enable RC, 2=Disable RC, 3=Conditional RC"
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "ERV_Error_Code_xx_xxxxxx",
   "description": "[ERV] Integrated error code of ERV unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "ERV_Plus_Baseline_kWh_xx_xxxxxx",
   "description": "[ERV] Energy of ERV Plus unit since base date",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "ERV_Plus_Baseline_Minute_xx_xxxxxx",
   "description": "[ERV] Hours of use, ERV Plus unit since base date",
   "units": "Minute",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "ERV_Plus_Period_kWh_xx_xxxxxx",
   "description": "[ERV] Power value within period",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "ERV_Plus_Period_Minute_xx_xxxxxx",
   "description": "[ERV] Hours of use, ERV Plus unit within period",
   "units": "Minute",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "ERV_Plus_Operation_Mode_xx_xxxxxx",
   "description": "[ERV] ERV Plus operation mode status",
   "units": "",
   "access": "W",
   "states": "1=Auto, 2=Cool, 3=Heat, 4=Off"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "ERV_Plus_Mode_Limit_xx_xxxxxx",
   "description": "[ERV] ERV Plus operation mode limit status",
   "units": "",
   "access": "W",
   "states": "1=No Limit, 2=Cool Only, 3=Heat Only"
  },
  {
   "type": "NC",
   "instance": 14,
   "name": "ERV_Notify_xx_xxxxxx",
   "description": "[ERV] ERV Notify",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "MC_WaterTemp_xx_xxxxxx",
   "description": "[DVM chiller] Chilled Water Temperature",
   "units": "°C(°F)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "MC_WaterTemp_Set_xx_xxxxxx",
   "description": "[DVM chiller] Set temperature",
   "units": "°C(°F)",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "MC_Demand_Set_xx_xxxxxx",
   "description": "[DVM chiller] Demand limit setting",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "MC_Baseline_Minute_xx_xxxxxx",
   "description": "[DVM chiller] Hours of use, indoor unit since base date",
   "units": "Minute",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "MC_Period_Minute_xx_xxxxxx",
   "description": "[DVM chiller] Hours of use, indoor unit within period",
   "units": "Minute",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "MC_Power_xx_xxxxxx",
   "description": "[DVM chiller] Power On/Off operation",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BO",
   "instance": 7,
   "name": "MC_Water_Law_xx_xxxxxx",
   "description": "[DVM chiller] Water Law",
   "units": "",
   "access": "W",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "MC_Quiet_xx_xxxxxx",
   "description": "[DVM chiller] Quiet",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "MC_Forced_Fan_xx_xxxxxx",
   "description": "[DVM chiller] Forced Fan",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "MV",
   "instance": 10,
   "name": "MC_Operation_Mode_xx_xxxxxx",
   "description": "[DVM chiller] Operation mode status",
   "units": "",
   "access": "W",
   "states": "1=Cool, 2=Heat, 3=Cool Storage, 4=Hot Water"
  },
  {
   "type": "MV",
   "instance": 11,
   "name": "MC_Remocon_Limit_xx_xxxxxx",
   "description": "[DVM chiller] Remote controller limit status",
   "units": "",
   "access": "W",
   "states": "1=Enable RC, 2=Disable RC, 3=Conditional RC"
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "MC_Error_Code_xx_xxxxxx",
   "description": "[DVM chiller] Integrated error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 13,
   "name": "MC_Notify_xx_xxxxxx",
   "description": "[DVM chiller] DVM CHILLER Notify",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "SIM_Error_Code_xx_xx",
   "description": "[SIM/PIM] SIM/PIM error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 2,
   "name": "SIM_Notify_xx_xx",
   "description": "[SIM/PIM] SIM/PIM Notify",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "Central_Error_Code_xx_xx",
   "description": "[Central ctrl] Centralized Controller (OnOff Controller) error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 2,
   "name": "Central_Notify_xx_xx",
   "description": "[Central ctrl] Centralized Controller (OnOff Controller) notify",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "ODU_Outside_Temp_xx_xxxx",
   "description": "[Outdoor unit] Outside temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "ODU_Cool_Compensation_xx_xxxx",
   "description": "[Outdoor unit] Cool capacity compensation",
   "units": "",
   "access": "W",
   "states": "0=5~7 °C, 1=7~9 °C, 2=9~11 °C, 3=10~12 °C, 4=11~13 °C, 5=12~14 °C, 6=13~15 °C, 14=Auto control (from ODU)"
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "ODU_Heat_Compensation_xx_xxxx",
   "description": "[Outdoor unit] Heat capacity compensation",
   "units": "",
   "access": "W",
   "states": "0=25 kg/cm², 1=26, 2=27, 3=28, 4=29, 5=30, 6=31, 7=32, 8=33 kg/cm², 14=Auto control (from ODU)"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "ODU_Comp_Status_xx_xxxx",
   "description": "[Outdoor unit] Compressor status",
   "units": "",
   "access": "R",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Repeater_Error_Code_xx_xxxx",
   "description": "[Outdoor unit] Interface Module (Outdoor Unit) error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "ODU_Water_Temp_xx_xxxxx",
   "description": "[Outdoor unit] Water temperature",
   "units": "°C(°F)",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "ODU_HotGas_Charging_Valve_xx_xxxxx",
   "description": "[Outdoor unit] Hot gas charging valve",
   "units": "",
   "access": "R",
   "states": "Inactive=False, Active=True"
  },
  {
   "type": "NC",
   "instance": 8,
   "name": "IM_Notify_xx_xxxx",
   "description": "[Outdoor unit] Interface Module (Outdoor Unit) notify",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "ALL_OFF_xx",
   "description": "[Gateway] All device OFF",
   "units": "",
   "access": "W",
   "states": "Inactive=All devices Off"
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "DMS2.5_Status_xx",
   "description": "[Gateway] DMS2.5 Status",
   "units": "",
   "access": "R",
   "states": "0=Normal, 8=Emergency stop, 105=Tracking in progress, 108=Tracking failed, 109=DMS2.5-BACnet communication failed"
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "BACnetApp_Error_Code_xx",
   "description": "[Gateway] BACnet error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 4,
   "name": "GW_Notify_xx",
   "description": "[Gateway] Gateway Notify",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "DI_01_xx_xx",
   "description": "[DDC] Digital Input 1 (reserved by BACnet gateway)",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "DI_02_xx_xx",
   "description": "[DDC] Digital Input 2 (reserved by BACnet gateway)",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "DI_03_xx_xx",
   "description": "[DDC] Digital Input 3",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "DI_04_xx_xx",
   "description": "[DDC] Digital Input 4",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "DI_05_xx_xx",
   "description": "[DDC] Digital Input 5",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "DI_06_xx_xx",
   "description": "[DDC] Digital Input 6",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "DI_07_xx_xx",
   "description": "[DDC] Digital Input 7",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "DI_08_xx_xx",
   "description": "[DDC] Digital Input 8",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "DI_09_xx_xx",
   "description": "[DDC] Digital Input 9",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "DI_10_xx_xx",
   "description": "[DDC] Digital Input 10",
   "units": "",
   "access": "R",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BO",
   "instance": 11,
   "name": "DO_01_xx_xx",
   "description": "[DDC] Digital Output 1 (reserved by BACnet gateway)",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BO",
   "instance": 12,
   "name": "DO_02_xx_xx",
   "description": "[DDC] Digital Output 2 (reserved by BACnet gateway)",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BO",
   "instance": 13,
   "name": "DO_03_xx_xx",
   "description": "[DDC] Digital Output 3",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BO",
   "instance": 14,
   "name": "DO_04_xx_xx",
   "description": "[DDC] Digital Output 4",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BO",
   "instance": 15,
   "name": "DO_05_xx_xx",
   "description": "[DDC] Digital Output 5",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BO",
   "instance": 16,
   "name": "DO_06_xx_xx",
   "description": "[DDC] Digital Output 6",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BO",
   "instance": 17,
   "name": "DO_07_xx_xx",
   "description": "[DDC] Digital Output 7",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BO",
   "instance": 18,
   "name": "DO_08_xx_xx",
   "description": "[DDC] Digital Output 8",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  }
 ],
 "integration": {
  "summary": "Set the gateway's network information (IP, BACnet port, Network No.) in the DMS2.5 BACnet web pages and pick the Basic or Advanced point provision type. Each Samsung unit then appears as its own BACnet device whose ID encodes the network number and unit address; inside it, map Power, mode, setpoint, room temp and error code.",
  "minimum_points": [
   {
    "ref": "BV 9",
    "name": "AC_Power_xx_xxxxxx",
    "why": "Indoor unit on/off"
   },
   {
    "ref": "MV 14",
    "name": "AC_Operation_Mode_xx_xxxxxx",
    "why": "Indoor unit operating mode"
   },
   {
    "ref": "AV 2",
    "name": "AC_Temp_Set_xx_xxxxxx",
    "why": "Indoor unit setpoint"
   },
   {
    "ref": "MV 15",
    "name": "AC_FanSpeed_xx_xxxxxx",
    "why": "1 = auto, 2 = low, 3 = mid, 4 = high, 5 = turbo"
   },
   {
    "ref": "AI 1",
    "name": "AC_RoomTemp_xx_xxxxxx",
    "why": "Room temperature"
   },
   {
    "ref": "AI 19",
    "name": "AC_Error_Code_xx_xxxxxx",
    "why": "Integrated indoor/outdoor error code"
   },
   {
    "ref": "AI 2",
    "name": "DMS2.5_Status_xx",
    "why": "DMS2.5 / gateway communication status"
   }
  ],
  "enable": "No enable point is described. Remote controller limits are per unit via *_Remocon_Limit (Enable RC / Disable RC / Conditional RC), and operation-mode limits via *_Mode_Limit.",
  "heartbeat": "No BMS heartbeat. When a unit loses communication its objects get Reliability = COMMUNICATION_FAILURE and the fault flag in Status_Flags set, and Present_Value is no longer guaranteed. A general air-conditioner error sets Reliability = UNRELIABLE_OTHER.",
  "remote_sensors": null,
  "setup": [
   "BACnet port defaults to 47808; BBMD port defaults to 0 (not used). Changing the BBMD port stops local network communication.",
   "Network No. (DNET, 1-40) defaults to 9 and must be different for each gateway on the same network.",
   "Device ID = DNET + 3-digit CPP code + 2-digit unit address, created automatically (example: 941732 for gateway 9, indoor unit 01.01.32).",
   "Command priorities 1-16 are supported; priority 8 is recommended.",
   "Changing the point provision type (Basic/Advanced) restarts the DMS and changes instance numbers.",
   "The DMS2.5 itself ships with IP 192.168.0.100."
  ],
  "gotchas": [
   "Do not send control commands repeatedly in a short time; the DMS can stop from overload.",
   "COV subscriptions are lost when the gateway is switched off; resubscribe after a power cycle.",
   "If a SIM/PIM, centralized controller or interface module loses communication, other functions such as power distribution may also be affected; watch the error points.",
   "Many points are optional and only exist on units that support them."
  ]
 },
 "page": "https://easybacnet.com/bacnet-points-lists/samsung/mim-b17bn",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
