{
 "manufacturer": "Schneider Electric",
 "manufacturer_slug": "schneider-electric",
 "model": "Altivar 61 BACnet MS/TP card VW3A3319",
 "model_slug": "altivar-61-bacnet-card",
 "aliases": [
  "ATV61 BACnet",
  "VW3A3319",
  "VW3 A3 319",
  "Altivar 61"
 ],
 "equipment_type": "Variable frequency drive (BACnet MS/TP option card)",
 "applies_to": "Schneider Electric Altivar 61 HVAC drives fitted with the VW3A3319 BACnet MS/TP option card.",
 "summary": "The Altivar 61 BACnet card serves a fixed object set on BACnet MS/TP: drive relays, logic and analog I/O (BI, BO, AI, AO, some only with the I/O extension cards), control and status Binary Values, and Analog Values for measurements, fault history, the BACnet speed reference, PID setpoint, a parameter mailbox and eight communication-scanner in/out words.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": 1,
 "access_inferred": false,
 "notes": [
  "Objects marked (1) need the VW3A3201 logic I/O card and (2) the VW3A3202 extended I/O card.",
  "BI 9 'DI 4 ACT' is described as 'Value of LI3' in the table, probably a typo for LI4.",
  "The 2006 manual for the older VW3A3315 card has a slightly different table (BV 18/19 named SP1PRESET/SP2PRESET, BV 7 states BUSY/READY, AV 0 in Hz, AV 35 read-only), so this list is for the VW3A3319 only.",
  "COM SCAN OUT/IN AVs (28-43) carry whatever drive parameters are assigned in the communication scanner menu; by default OUT1 = control word, OUT2 = speed reference, IN1 = status word, IN2 = output speed.",
  "AV 0 units are printed as 'rmp' (rpm)."
 ],
 "source": {
  "title": "Altivar 61 BACnet card User's manual VW3 A3 319",
  "doc_number": "1765274",
  "revision_date": "2012-08",
  "url": "https://download.se.com/files?p_Doc_Ref=1765274"
 },
 "integration": {
  "summary": "Set the drive's reference and command channels to the network card ([Ref.1 channel] and [Cmd channel 1] = Com. card), then write AV 16 as the speed reference and BV 10 to start/stop. Read BV 0, AV 1, AV 4 and BV 2 / AV 18 for status and faults; BV 14 resets faults.",
  "minimum_points": [
   {
    "ref": "BV 10",
    "name": "RUN/STOP CMD",
    "why": "Start command (1 = start)"
   },
   {
    "ref": "AV 16",
    "name": "INPUT REF 1",
    "why": "Speed/frequency reference, %"
   },
   {
    "ref": "BV 14",
    "name": "FAULT RESET",
    "why": "Fault reset"
   },
   {
    "ref": "BV 0",
    "name": "RUN/STOP ACT",
    "why": "Running status"
   },
   {
    "ref": "AV 1",
    "name": "OUTPUT FREQ",
    "why": "Output frequency, Hz"
   },
   {
    "ref": "AV 4",
    "name": "CURRENT",
    "why": "Motor current, A"
   },
   {
    "ref": "BV 4",
    "name": "HAND/AUTO ACT",
    "why": "Hand/auto (local control) status"
   },
   {
    "ref": "BV 2",
    "name": "FAULT ACT",
    "why": "Drive fault"
   },
   {
    "ref": "AV 18",
    "name": "LAST FLT",
    "why": "Last fault code"
   }
  ],
  "enable": "Menu 1.6 COMMAND: [Ref.1 channel] (Fr1) and [Cmd channel 1] (Cd1) = [Com. card] (nEt). A logic input can be set to switch command and reference back to the terminals.",
  "heartbeat": "If the card receives no BACnet message for the [Time-out] (tLP) period (set in 0.1 s steps, display 1-600, default 10), a [Com. network] (CnF) fault occurs; [Network fault mgt] (CLL) sets the reaction (freewheel stop by default; ramp, fast or DC stop, ignore, fallback speed or speed hold).",
  "remote_sensors": "AV 27 EXT PID STPT takes the PID setpoint from the BMS when the drive PID uses the network setpoint.",
  "setup": [
   "MS/TP MAC address 1-127 from the card switches; baud AUTO (default), 9600, 19200, 38400 or 76800.",
   "Device instance = InHP x 1000 + InLP (default 1).",
   "Max Master default 127 (must not be below the card address), Max Info Frames default 10.",
   "Communication parameters change only with the motor stopped and take effect after a power cycle."
  ],
  "gotchas": [
   "Write INPUT REF 1 (AV 16) before RUN/STOP CMD (BV 10) when starting the drive.",
   "Parameter changes through the communication scanner must be made with the motor stopped.",
   "BO relay commands only work for relays not assigned to a drive function."
  ]
 },
 "points": [
  {
   "type": "BI",
   "instance": 0,
   "name": "RO 1 ACT",
   "description": "Indicates status of relay R1",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "RO 2 ACT",
   "description": "Indicates status of relay R2",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "RO 3 ACT",
   "description": "Indicates status of relay R3 (1)",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "DI 1 ACT",
   "description": "Value of LI1",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "DI 2 ACT",
   "description": "Value of LI2",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "DI 3 ACT",
   "description": "Value of LI3",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "DI 4 ACT",
   "description": "Value of LI3",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "DI 5 ACT",
   "description": "Value of LI5",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "DI 6 ACT",
   "description": "Value of LI6",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "DI 7 ACT",
   "description": "Value of LI7 (1)",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "DI 8 ACT",
   "description": "Value of LI8 (1)",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "DI 9 ACT",
   "description": "Value of LI9 (1)",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "DI 10 ACT",
   "description": "Value of LI10 (1)",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "DI 11 ACT",
   "description": "Value of LI11 (2)",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "DI 12 ACT",
   "description": "Value of LI12 (2)",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "DI 13 ACT",
   "description": "Value of LI13 (2)",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BI",
   "instance": 19,
   "name": "DI 14 ACT",
   "description": "Value of LI14 (2)",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BI",
   "instance": 20,
   "name": "DI 15 ACT",
   "description": "Indicates status of logic output (1)",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BI",
   "instance": 21,
   "name": "DI 16 ACT",
   "description": "Indicates status of logic output (1)",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BO",
   "instance": 0,
   "name": "RO1 CMD",
   "description": "R1 relay out accessible if not assigned",
   "units": "",
   "access": "C",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "RO2 CMD",
   "description": "R2 relay out accessible if not assigned",
   "units": "",
   "access": "C",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "RO3 CMD",
   "description": "R3 relay out accessible if not assigned (1)",
   "units": "",
   "access": "C",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BO",
   "instance": 3,
   "name": "RO4 CMD",
   "description": "R4 relay out accessible if not assigned (2)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 4,
   "name": "RO5 CMD",
   "description": "R5 relay out accessible if not assigned",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 5,
   "name": "RO6 CMD",
   "description": "R6 relay out accessible if not assigned",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 6,
   "name": "RO7 CMD",
   "description": "Logic output accessible if not assigned (1)",
   "units": "",
   "access": "C",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "BO",
   "instance": 7,
   "name": "RO8 CMD",
   "description": "Logic output accessible if not assigned (1)",
   "units": "",
   "access": "C",
   "states": "Active/Inactive text: ON/OFF"
  },
  {
   "type": "AI",
   "instance": 0,
   "name": "ANALOG INPUT 1",
   "description": "Analog input 1 value",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "ANALOG INPUT 2",
   "description": "Analog input 2 value",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "ANALOG INPUT 3",
   "description": "Analog input 3 value (2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "ANALOG INPUT 4",
   "description": "Analog input 4 value (2)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "ANALOG INPUT 5",
   "description": "Analog input 5 value",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 0,
   "name": "AO1 COMMAND",
   "description": "Analog output value",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1,
   "name": "AO2 COMMAND",
   "description": "Analog output value (2)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 2,
   "name": "AO3 COMMAND",
   "description": "Analog output value (2)",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 0,
   "name": "RUN/STOP ACT",
   "description": "Indicates the drive status.",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: READY/RUNS"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "FWD/REV ACT",
   "description": "Indicates the motor rotation’s direction.",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: FWD/REV"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "FAULT ACT",
   "description": "Indicates the drive’s fault status.",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: FAULTED/NONE"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "HAND/AUTO ACT",
   "description": "Indicates if the drive is locally controller or not.",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: HAND/AUTO"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "DRIVE READY",
   "description": "The VSD is ready and waits a start command.",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: NOT READY/READY"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "AT SETPOINT",
   "description": "The VSD has reached the target speed.",
   "units": "",
   "access": "R",
   "states": "Active/Inactive text: NO/REACHED"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "RUN/STOP CMD",
   "description": "Commands a drive start.",
   "units": "",
   "access": "C",
   "states": "Active/Inactive text: START/STOP"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "FWD/REV CMD",
   "description": "Commands a motor direction’s change.",
   "units": "",
   "access": "C",
   "states": "Active/Inactive text: FWD/REV"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "FAULT RESET",
   "description": "Resets faults",
   "units": "",
   "access": "C",
   "states": "Active/Inactive text: RESET/NO"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "MBOX READ",
   "description": "Command to read parameter *",
   "units": "",
   "access": "C",
   "states": "Active/Inactive text: READ/RESET"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "MBOX WRITE",
   "description": "Command to write parameter *",
   "units": "",
   "access": "C",
   "states": "Active/Inactive text: WRITE/RESET"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "C311CMD",
   "description": "Controls C311 ATV61 internal bit",
   "units": "",
   "access": "C",
   "states": "Active/Inactive text: OFF/ON"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "C312CMD",
   "description": "Controls C312 ATV61 internal bit",
   "units": "",
   "access": "C",
   "states": "Active/Inactive text: OFF/ON"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "C313CMD",
   "description": "Controls C313 ATV61 internal bit",
   "units": "",
   "access": "C",
   "states": "Active/Inactive text: OFF/ON"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "C314CMD",
   "description": "Controls C314 ATV61 internal bit",
   "units": "",
   "access": "C",
   "states": "Active/Inactive text: OFF/ON"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "C315CMD",
   "description": "Controls C315 ATV61 internal bit",
   "units": "",
   "access": "C",
   "states": "Active/Inactive text: OFF/ON"
  },
  {
   "type": "AV",
   "instance": 0,
   "name": "OUTPUT SPEED",
   "description": "Output speed",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "OUTPUT FREQ",
   "description": "Output frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "DC BUS VOLT",
   "description": "DC bus voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "OUTPUT VOLT",
   "description": "Motor voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "CURRENT",
   "description": "Motor current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "TORQUE",
   "description": "Motor torque",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "POWER",
   "description": "Motor power",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "DRIVE TEMP",
   "description": "Drive thermal state",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "KWH (R)",
   "description": "Energy counter (erasable)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "KWH (NR)",
   "description": "Energy counter (not erasable)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "PRC PID FBCK",
   "description": "PID regulator feedback",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "PRC PID DEV",
   "description": "PID regulator feedback",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "RUN TIME (R)",
   "description": "Operating time",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "MOTOR TEMP",
   "description": "Motor temperature",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "INPUT REF 1",
   "description": "Velocity / frequency setpoint from BACnet",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "LAST FLT",
   "description": "Error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "PREV FLT 1",
   "description": "Previous fault (occurred before LASTFLT)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "PREV FLT 2",
   "description": "Previous fault (occurred before PREVFLT1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "AO 1 ACT",
   "description": "Analog output 1 level",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "AO 2 ACT",
   "description": "Analog output 2 level",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "ACCEL1 TIME",
   "description": "Acceleration time",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "DECEL1 TIME",
   "description": "Deceleration time",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "MBOX PARAM",
   "description": "Parameter number (1)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "MBOX DATA",
   "description": "Parameter value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "EXT PID STPT",
   "description": "PID regulator setpoint via the bus",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "COM SCAN OUT1",
   "description": "General purpose AV V Comm. Scan.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "COM SCAN OUT2",
   "description": "General purpose AV V Comm. Scan.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "COM SCAN OUT3",
   "description": "General purpose AV V Comm. Scan.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "COM SCAN OUT4",
   "description": "General purpose AV V Comm. Scan.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "COM SCAN OUT5",
   "description": "General purpose AV V Comm. Scan.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "COM SCAN OUT6",
   "description": "General purpose AV V Comm. Scan.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "COM SCAN OUT7",
   "description": "General purpose AV V Comm. Scan.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "COM SCAN OUT8",
   "description": "General purpose AV V Comm. Scan.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "COM SCAN IN1",
   "description": "General purpose AV X Comm. Scan.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "COM SCAN IN2",
   "description": "General purpose AV X Comm. Scan.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "COM SCAN IN3",
   "description": "General purpose AV X Comm. Scan.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "COM SCAN IN4",
   "description": "General purpose AV X Comm. Scan.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "COM SCAN IN5",
   "description": "General purpose AV X Comm. Scan.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "COM SCAN IN6",
   "description": "General purpose AV X Comm. Scan.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "COM SCAN IN7",
   "description": "General purpose AV X Comm. Scan.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "COM SCAN IN8",
   "description": "General purpose AV X Comm. Scan.",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/schneider-electric/altivar-61-bacnet-card",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
