{
 "manufacturer": "Schneider Electric",
 "manufacturer_slug": "schneider-electric",
 "model": "PowerLogic EM4200 energy meter (BACnet MS/TP)",
 "model_slug": "powerlogic-em4200",
 "aliases": [
  "EM4200",
  "EM42xx",
  "PowerLogic EM4200",
  "EM4200 BACnet",
  "EM4200 BACnet object list",
  "Schneider energy meter BACnet MS/TP"
 ],
 "equipment_type": "Power and energy meter (BACnet MS/TP)",
 "applies_to": "Schneider Electric PowerLogic EM4200 series (EM42xx) power and energy meters with BACnet MS/TP.",
 "summary": "The EM4200 meter has a fixed BACnet MS/TP object list: 103 Analog Inputs for energy, power, demand, power factor, voltage, current and frequency (totals, per phase, and import/export), 26 Analog Values for commands and setup (system type, CT and PT settings, demand intervals, pulse output, MS/TP address and baud), and 22 Binary Inputs that flag voltage, current, frequency, phase-loss, power-factor and configuration errors.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "OS 1.00.20, RS 1.00.07 (device object values in the list)",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Energy totals, max demands and most setup values are kept in non-volatile memory.",
  "AV 1 Command takes one of four codes: 30078 clears energy accumulators, 21212 resets max demand, 21211 starts a new demand sub-interval, 16498 clears pulse counters. It always reads 0.",
  "BI 17-22 flag that control of a setting (CT size, pulse weight, address, meter mode, analog output, CT interface) is overridden; they are not measurement faults.",
  "The device object instance defaults to a pseudo-random value; Object_Name, Location and Max_Master are writable.",
  "Source is Schneider's Excel object list (EM4200_BACnet_ObjectList.xlsx); the file prints no revision or date."
 ],
 "source": {
  "title": "EM4200 BACnet object list (Excel version)",
  "doc_number": "EM4200_BACnet_ObjectList",
  "revision_date": null,
  "url": "https://download.schneider-electric.com/files?p_Doc_Ref=EM4200_BACnet_ObjectList"
 },
 "integration": {
  "summary": "Set the MS/TP MAC address and baud rate and a unique device instance, then read energy (AI 1), total power (AI 4), demand (AI 12), power factor (AI 7), average voltage and current. Use AV 1 Command only when you need to reset energy or demand. Watch the phase-loss and range-error BIs for wiring or supply problems.",
  "minimum_points": [
   {
    "ref": "AI 1",
    "name": "kWh",
    "why": "Active energy total, kWh"
   },
   {
    "ref": "AI 4",
    "name": "kW_Total",
    "why": "Total active power, kW"
   },
   {
    "ref": "AI 12",
    "name": "kW_Present_Demand",
    "why": "Present active power demand, kW"
   },
   {
    "ref": "AI 7",
    "name": "PF_Avg",
    "why": "Average power factor"
   },
   {
    "ref": "AI 8",
    "name": "Voltage_LL_Avg",
    "why": "Average line-to-line voltage"
   },
   {
    "ref": "AI 10",
    "name": "Current_Avg",
    "why": "Average phase current"
   },
   {
    "ref": "BI 9",
    "name": "Phase_Loss_L1",
    "why": "Phase loss on L1"
   },
   {
    "ref": "BI 10",
    "name": "Phase_Loss_L2",
    "why": "Phase loss on L2"
   },
   {
    "ref": "BI 11",
    "name": "Phase_Loss_L3",
    "why": "Phase loss on L3"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "MS/TP MAC address 1-127 (AV 19) and baud 9600, 19200, 38400, 76800 or 115200 (AV 20).",
   "The device instance is pseudo-random out of the box; set a unique one before adding the meter.",
   "Max_Master defaults to 127 and is writable (1-127); Max_Info_Frames is 1.",
   "System type (AV 2), CT size and type (AV 3-5) and PT ratio (AV 6) must match the installation or all readings are wrong.",
   "No segmentation; max APDU 480 bytes; APDU timeout 3000 ms with 3 retries."
  ],
  "gotchas": [
   "Writing AV 1 with 30078 clears the energy accumulators; use it with care.",
   "Setup AVs are stored in non-volatile memory; don't write them cyclically.",
   "BI 17-22 report overridden control of CT size, pulse weight, address, meter mode, analog output and CT interface."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "kWh",
   "description": "Real (Active, P) Energy Consumption",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "kVARh",
   "description": "Reactive (Q) Energy Consumption",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "kVAh",
   "description": "Apparent (S) Energy Consumption",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "kW_Total",
   "description": "Total Real (Active, P) Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "kVAR_Total",
   "description": "Total Reactive (Q) Power",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "kVA_Total",
   "description": "Total Apparent (S) Power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "PF_Avg",
   "description": "Average Power Factor (P/S) (0.00 - 1.00)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Voltage_LL_Avg",
   "description": "Voltage Line to Line (U): Average of Active Phases",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Voltage_LN_Avg",
   "description": "Voltage Line to Neutral (V): Average of Active Phases",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Current_Avg",
   "description": "Current (I): Average of Active Phases",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Frequency",
   "description": "Frequency Hz (45.0 - 65.0)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "kW_Present_Demand",
   "description": "Total Real (Active, P) Power Present Demand",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "kVAR_Present_Demand",
   "description": "Total Reactive (Q) Power Present Demand",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "kVA_Present_Demand",
   "description": "Total Apparent (S) Power Present Demand",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "kW_Max_Demand",
   "description": "Total Real (Active, P) Power Max Demand",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "kVAR_Max_Demand",
   "description": "Total Reactive (Q) Power Max Demand",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "kVA_Max_Demand",
   "description": "Total Apparent (S) Power Max Demand",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "kWh_L1",
   "description": "Real (Active, P) Energy Consumption L1",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "kWh_L2",
   "description": "Real (Active, P) Energy Consumption L2",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "kWh_L3",
   "description": "Real (Active, P) Energy Consumption L3",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "kVARh_L1",
   "description": "Reactive (Q) Energy Consumption L1",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "kVARh_L2",
   "description": "Reactive (Q) Energy Consumption L2",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "kVARh_L3",
   "description": "Reactive (Q) Energy Consumption L3",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "kVAh_L1",
   "description": "Apparent (S) Energy Consumption L1",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "kVAh_L2",
   "description": "Apparent (S) Energy Consumption L2",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "kVAh_L3",
   "description": "Apparent (S) Energy Consumption L3",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "kW_L1",
   "description": "Real (Active, P) Power L1",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "kW_L2",
   "description": "Real (Active, P) Power L2",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "kW_L3",
   "description": "Real (Active, P) Power L3",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "kVAR_L1",
   "description": "Reactive (Q) Power L1",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "kVAR_L2",
   "description": "Reactive (Q) Power L2",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "kVAR_L3",
   "description": "Reactive (Q) Power L3",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "kVA_L1",
   "description": "Apparent (S) Power L1",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "kVA_L2",
   "description": "Apparent (S) Power L2",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "kVA_L3",
   "description": "Apparent (S) Power L3",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "PF_L1",
   "description": "Power Factor L1 (0.00 - 1.00)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "PF_L2",
   "description": "Power Factor L2 (0.00 - 1.00)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "PF_L3",
   "description": "Power Factor L3 (0.00 - 1.00)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Voltage_L12",
   "description": "Voltage L1-L2 (U12)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Voltage_L23",
   "description": "Voltage L2-L3 (U23)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Voltage_L31",
   "description": "Voltage L3-L1 (U31)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Voltage_L1",
   "description": "Voltage L1-N (V1)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Voltage_L2",
   "description": "Voltage L2-N (V2)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Voltage_L3",
   "description": "Voltage L3-N (V3)",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Current_L1",
   "description": "Current L1 (I1)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Current_L2",
   "description": "Current L2 (I2)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Current_L3",
   "description": "Current L3 (I3)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Current_N",
   "description": "Current Neutral (IN)",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "kWh Net",
   "description": "Real (Active, P) Energy Consumption: Net (Import - Export)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "kWh_Import",
   "description": "Real (Active, P) Energy Consumption: Import",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "kWh_Export",
   "description": "Real (Active, P) Energy Consumption: Export",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "kVARh_Q1",
   "description": "Reactive (Q) Energy Consumption: Quadrant 1",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "kVARh_Q2",
   "description": "Reactive (Q) Energy Consumption: Quadrant 2",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "kVARh_Q3",
   "description": "Reactive (Q) Energy Consumption: Quadrant 3",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "kVARh_Q4",
   "description": "Reactive (Q) Energy Consumption: Quadrant 4",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "kVAh_Net",
   "description": "Apparent (S) Energy Consumption: Net (Import - Export)",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "kVAh_Import",
   "description": "Apparent (S) Energy Consumption: Import",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "kVAh_Export",
   "description": "Apparent (S) Energy Consumption: Export",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Bi-Dir_kW_Total",
   "description": "Bi-Directional Total Real (Active ,P) Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Bi-Dir_kVAR_Total",
   "description": "Bi-Directional Total Reactive (Q) Power",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Bi-Dir_PF_Avg",
   "description": "Bi-Directional Average Power Factor (-1.00 - 1.00)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Bi-Dir_kW_Present_Demand",
   "description": "Bi-Directional Total Real (Active ,P) Power Present Demand",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "Bi-Dir_kVAR_Present_Demand",
   "description": "Bi-Directional Total Reactive (Q) Power Present Demand",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "Bi-Dir_kVA_Present Demand",
   "description": "Bi-Directional Total Apparent (S) Power Present Demand",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "kW_Max_Demand_Import",
   "description": "Total Real (Active ,P) Power Max Demand: Import",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "kVAR_Max_Demand_Import",
   "description": "Total Reactive (Q) Power Max Demand: Import",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "kVA_Max_Demand_Import",
   "description": "Total Apparent (S) Power Max Demand: Import",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "kW_Max_Demand_Export",
   "description": "Total Real (Active ,P) Power Max Demand: Export",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "kVAR_Max_Demand_Export",
   "description": "Total Reactive (Q) Power Max Demand: Export",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "kVA_Max_Demand_Export",
   "description": "Total Apparent (S) Power Max Demand: Export",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "kWh_Import_L1",
   "description": "Real (Active, P) Energy Consumption: Import L1",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "kWh_Import_L2",
   "description": "Real (Active, P) Energy Consumption: Import L2",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "kWh_Import_L3",
   "description": "Real (Active, P) Energy Consumption: Import L3",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "kWh_Export_L1",
   "description": "Real (Active, P) Energy Consumption: Export L1",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "kWh_Export_L2",
   "description": "Real (Active, P) Energy Consumption: Export L2",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "kWh_Export_L3",
   "description": "Real (Active, P) Energy Consumption: Export L3",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "kVARh_Q1_L1",
   "description": "Reactive (Q) Energy Consumption: Quadrant 1 L1",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "kVARh_Q1_L2",
   "description": "Reactive (Q) Energy Consumption: Quadrant 1 L2",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "kVARh_Q1_L3",
   "description": "Reactive (Q) Energy Consumption: Quadrant 1 L3",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "kVARh_Q2_L1",
   "description": "Reactive (Q) Energy Consumption: Quadrant 2 L1",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "kVARh_Q2_L2",
   "description": "Reactive (Q) Energy Consumption: Quadrant 2 L2",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "kVARh_Q2_L3",
   "description": "Reactive (Q) Energy Consumption: Quadrant 2 L3",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "kVARh_Q3_L1",
   "description": "Reactive (Q) Energy Consumption: Quadrant 3 L1",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "kVARh_Q3_L2",
   "description": "Reactive (Q) Energy Consumption: Quadrant 3 L2",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "kVARh_Q3_L3",
   "description": "Reactive (Q) Energy Consumption: Quadrant 3 L3",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "kVARh_Q4_L1",
   "description": "Reactive (Q) Energy Consumption: Quadrant 4 L1",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "kVARh_Q4_L2",
   "description": "Reactive (Q) Energy Consumption: Quadrant 4 L2",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "kVARh_Q4_L3",
   "description": "Reactive (Q) Energy Consumption: Quadrant 4 L3",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "kVAh_Import_L1",
   "description": "Apparent (S) Energy Consumption: Import L1",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "kVAh_Import_L2",
   "description": "Apparent (S) Energy Consumption: Import L2",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "kVAh_Import_L3",
   "description": "Apparent (S) Energy Consumption: Import L3",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "kVAh_Export_L1",
   "description": "Apparent (S) Energy Consumption: Export L1",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "kVAh_Export_L2",
   "description": "Apparent (S) Energy Consumption: Export L2",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "kVAh_Export_L3",
   "description": "Apparent (S) Energy Consumption: Export L3",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "Bi-Dir_kW_L1",
   "description": "Bi-Directional Real (Active, P) Power L1",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "Bi-Dir_kW_L2",
   "description": "Bi-Directional Real (Active, P) Power L2",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "Bi-Dir_kW_L3",
   "description": "Bi-Directional Real (Active, P) Power L3",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "Bi-Dir_kVAR_L1",
   "description": "Bi-Directional Reactive (Q) Power L1",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Bi-Dir_kVAR_L2",
   "description": "Bi-Directional Reactive (Q) Power L2",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "Bi-Dir_kVAR_L3",
   "description": "Bi-Directional Reactive (Q) Power L3",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "Bi-Dir_PF_L1",
   "description": "Bi-Directional Power Factor L1 (-1.00 - 1.00)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "Bi-Dir_PF_L2",
   "description": "Bi-Directional Power Factor L2 (-1.00 - 1.00)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "Bi-Dir_PF_L3",
   "description": "Bi-Directional Power Factor L3 (-1.00 - 1.00)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Command",
   "description": "Command register; always reads 0",
   "units": "",
   "access": "W",
   "states": "30078 = Clear Energy Accumulators, 21212 = Reset Max Demand, 21211 = Begin New Sub-interval, 16498 = Clear Pulse Counters"
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "System_Type",
   "description": "System Type",
   "units": "",
   "access": "W",
   "states": "40 = A+B+C+N, 31 = A+B+C, 12 = A+B+N, 11 = A+B, 10 = A+N"
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "CT_Size",
   "description": "CT Primary (1 - 12800)",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "CT_Type",
   "description": "CT Type",
   "units": "",
   "access": "W",
   "states": "3 = 1/3V CT, 4 = Rogowski"
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "CT_Size_Neutral",
   "description": "CT Primary Neutral (1 - 12800)",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "PT_Ratio",
   "description": "PT Ratio",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "System_Voltage",
   "description": "System Voltage",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Max_System_Power",
   "description": "Max Sytem Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Phase_Loss_Voltage_Threshold",
   "description": "Phase Loss Voltage Threshold",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Phase_Loss_Imbalance_Threshold",
   "description": "Phase Loss Imbalance Threshold",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Energy_Pulse_Weight",
   "description": "Wh Per Pulse Output",
   "units": "Wh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "Pulse_Contact_Closure_Duration",
   "description": "Pulse Contact Closure Duration",
   "units": "ms",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "Sub-Intervals",
   "description": "Number of Sub-Intervals per Demand Interval (1 - 6)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "Sub-Interval_Length",
   "description": "SubInterval Length (0 - 32767)",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "CT_Input_Polarity",
   "description": "CT Input Polarity",
   "units": "",
   "access": "W",
   "states": "xxx0b - xxx1b (bit 0) = Phase N; xx0xb - xx1xb (bit 1) = Phase A; x0xxb - x1xxb (bit 2) = Phase B; 0xxxb - 1xxxb (bit 3) = Phase C (0 = normal, 1 = reversed)"
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "Voltage_Input_L1_Association",
   "description": "Voltage Input L1 CT Association",
   "units": "",
   "access": "R",
   "states": "1 = Phase A, 2 = Phase B, 3 = Phase C"
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "Voltage_Input_L2_Association",
   "description": "Voltage Input L2 CT Association",
   "units": "",
   "access": "R",
   "states": "1 = Phase A, 2 = Phase B, 3 = Phase C"
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "Voltage_Input_L3_Association",
   "description": "Voltage Input L3 CT Association",
   "units": "",
   "access": "R",
   "states": "1 = Phase A, 2 = Phase B, 3 = Phase C"
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "MAC_Address",
   "description": "MSTP MAC Address (1 - 127)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "MSTP_Baud",
   "description": "MSTP Baudrate (9600, 19200, 38400, 76800, 115200)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Energy_Resets",
   "description": "Energy Resets (0 - 32767)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Power_Up_Counter",
   "description": "Power Up Counter (0 - 32767)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Calibration_Event_Counter",
   "description": "Calibration Event Counter (0 - 32767)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "Configuration_Event_Counter",
   "description": "Configuration Event Counter (0 - 32767)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Output_Configuration",
   "description": "Output Configuration (0 - 32767)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Voltage_Input_To_CT_Association_General",
   "description": "Voltage input to CT association (123, 132, 231, 213, 321, 312)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "Voltage_Error_L1",
   "description": "Voltage Out of Range L1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "Voltage_Error_L2",
   "description": "Voltage Out of Range L2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "Voltage_Error_L3",
   "description": "Voltage Out of Range L3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "Current_Error_L1",
   "description": "Current Out of Range L1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "Current_Error_L2",
   "description": "Current Out of Range L2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "Current_Error_L3",
   "description": "Current Out of Range L3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "Neutral_Current_Error",
   "description": "Current Out of Range Neutral",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "Frequency_Error",
   "description": "Frequency Out of Range",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "Phase_Loss_L1",
   "description": "Voltage Phase Loss L1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "Phase_Loss_L2",
   "description": "Voltage Phase Loss L2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "Phase_Loss_L3",
   "description": "Voltage Phase Loss L3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "Low_Power_Factor_L1",
   "description": "Low Power Factor L1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "Low_Power_Factor_L2",
   "description": "Low Power Factor L2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "Low_Power_Factor_L3",
   "description": "Low Power Factor L3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "Pulse_Overrun_Error",
   "description": "Energy Pulse Output Overrun Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "Pulse_Configuration_Error",
   "description": "Energy Pulse Output Configuration Error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "CT_Size_Override",
   "description": "CT Primary Size Control Overridden",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "Energy_Pulse_Weight_Override",
   "description": "Energy Pulse Weight Control Overridden",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 19,
   "name": "Device_Address_Override",
   "description": "Device Address Control Overridden",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 20,
   "name": "Meter_Mode_Override",
   "description": "Meter Mode Control Overridden",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 21,
   "name": "Analog_Output_Control_Override",
   "description": "Analog Output Control Overridden",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 22,
   "name": "CT_Interface_Override",
   "description": "CT Interface Overridden",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-em4200",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
