{
 "manufacturer": "Schneider Electric",
 "manufacturer_slug": "schneider-electric",
 "model": "PowerLogic HDPM6000 high-density power meter (BACnet IP)",
 "model_slug": "powerlogic-hdpm6000",
 "aliases": [
  "HDPM6000",
  "PowerLogic HDPM6000",
  "HDPM6000B",
  "HDPM6000S",
  "HDPM6000S24",
  "HDPM6000R",
  "Veris HDPM6000",
  "ZL0192"
 ],
 "equipment_type": "Multi-circuit branch power meter (high density)",
 "applies_to": "Schneider Electric (ex-Veris) PowerLogic HDPM6000 head units with busway, strip or retrofit measurement modules, on BACnet IP over Ethernet.",
 "summary": "The HDPM6000 head unit meters up to 192 branch channels, three-phase mains meters and circuits built from channels, and serves them on BACnet IP. Objects are grouped in numbered blocks: one object per channel, phase, circuit, TAP or harmonic. This list gives the first object of each block with its printed name pattern (e.g. 'Ch n Vrms') and the instance range. Analog Inputs hold readings; AV, PIV, BitString and CharString Values hold settings, alarm states and names.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": "0.60.0 (PICS 2022/02/04)",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Each row is the first object (n = 1, or the first c, t or h) of a block; the description gives the variable range and the full instance range. Object k of a block is the first instance + (k - 1); harmonic blocks step over odd harmonics only, per the guide.",
  "Names are the printed patterns; on the device n, c, t, p, v or h is replaced by the channel, circuit, TAP, port, value or harmonic number.",
  "The guide prints some block starts wrongly: '3 phase meter 3 Ch n Demand Max Reactive Power' and '... Avg Current' as 17075 and 17078; by sequence they are 14075 and 14078 and are listed so. It also prints 13972-13984 for a 3-instance block (13972-13974) and overlapping ranges 1617-1689 / 1689-1760 for PIV channel alarm thresholds and warning delays.",
  "Present_Value is writable for AV, PIV, BitString and CharString Value objects per the PICS, but the guide says configuration is normally done through Modbus or the web interface.",
  "BitString Value objects (alarm and warning states, dry inputs) are listed as type Other. The environmental sensor block name prints '[3phm | TAP]'; shown here with a slash.",
  "BACnet is only on Ethernet; the RS-485 port is Modbus RTU. Source: HDPM6000 Protocol Guide ZL0192-0G (04/2026), Section 4."
 ],
 "source": {
  "title": "HDPM6000 Protocol Guide",
  "doc_number": "ZL0192-0G",
  "revision_date": "2026-04",
  "url": "https://download.se.com/files?p_Doc_Ref=ZL0192"
 },
 "integration": {
  "summary": "Enable BACnet in the head unit's protocol settings (web interface), then read the mains meter totals and the per-channel blocks you need, computing each channel's instance from the block start. Alarm and warning states are bitstrings.",
  "minimum_points": [
   {
    "ref": "AI 756",
    "name": "All Phase Watts total",
    "why": "Total power across all phases"
   },
   {
    "ref": "AI 757",
    "name": "All Phase kWh total",
    "why": "Total energy across all phases"
   },
   {
    "ref": "AI 360",
    "name": "Ch n Watts",
    "why": "Channel 1 power; channel n = 359 + n"
   },
   {
    "ref": "AI 480",
    "name": "Ch n kWh",
    "why": "Channel 1 energy; channel n = 479 + n"
   },
   {
    "ref": "AI 120",
    "name": "Ch n Irms",
    "why": "Channel 1 RMS current; channel n = 119 + n"
   },
   {
    "ref": "AI 720",
    "name": "Phase n Vrms",
    "why": "Phase 1 RMS voltage (720-722)"
   },
   {
    "ref": "Other 1",
    "name": "Alarms",
    "why": "Channel alarm state bits"
   },
   {
    "ref": "Other 2",
    "name": "Tripped breakers",
    "why": "Channel tripped-breaker bits"
   }
  ],
  "enable": "BACnet is enabled with a protocol flag in the head unit's network settings (web interface or Modbus); there is no BMS enable point.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "BACnet IP only, over the head unit's Ethernet port; no BACnet MS/TP.",
   "Network, protocol enables and device settings are set in the web interface (see the head unit installation guide Z208128) or by Modbus.",
   "No segmentation is claimed in the PICS."
  ],
  "gotchas": [
   "'Ch n kWh resetting' (AI 600-719) is no longer supported and always reads 0; use 'Ch n kWh'.",
   "Channel numbers above 120 use separate blocks (e.g. Ch n ITHD for 121-192); check the block's n range.",
   "Some printed block starts are wrong in the guide (see notes); verify by reading the object names on site."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 0,
   "name": "Ch n Vrms",
   "description": "Instantaneous RMS voltage of the channel (1≤n≤120); instances 0-119",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "Ch n Irms",
   "description": "Instantaneous RMS current of the channel (1≤n≤120); instances 120-239",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 240,
   "name": "Ch n PFactor",
   "description": "The power factor of the channel (1≤n≤120); instances 240-359",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 360,
   "name": "Ch n Watts",
   "description": "The instantaneous power of the channel (1≤n≤120); instances 360-479",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 480,
   "name": "Ch n kWh",
   "description": "Total energy measured through the channel (1≤n≤120); instances 480-599",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 600,
   "name": "Ch n kWh resetting",
   "description": "No longer available, returns 0 (1≤n≤120); instances 600-719",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 720,
   "name": "Phase n Vrms",
   "description": "The RMS voltage of the phase (1≤n≤3); instances 720-722",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 723,
   "name": "Phase n Itot",
   "description": "Total current of phase channels (1≤n≤3); instances 723-725",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 726,
   "name": "Phase n PFactor avg",
   "description": "Average power factor of phase channels (1≤n≤3); instances 726-728",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 729,
   "name": "Phase n Watts",
   "description": "Total power of phase channels (1≤n≤3); instances 729-731",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 732,
   "name": "Phase n kWh",
   "description": "Total energy of phase channels (1≤n≤3); instances 732-734",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 735,
   "name": "Dry contact n V",
   "description": "Instantaneous DC voltage (1≤n≤8); instances 735-742",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 743,
   "name": "Dry contact n Irms",
   "description": "Instantaneous RMS current (1≤n≤8); instances 743-750",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 751,
   "name": "Phase N Itot",
   "description": "Total current of all neutral channels",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 752,
   "name": "All Phase average Vrms",
   "description": "Average RMS voltage across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 753,
   "name": "All Phase Itot",
   "description": "Total RMS current across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 754,
   "name": "All Phase Iavg",
   "description": "Average RMS current across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 755,
   "name": "All Phase PFactor avg",
   "description": "Average power factor across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 756,
   "name": "All Phase Watts total",
   "description": "Total power across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 757,
   "name": "All Phase kWh total",
   "description": "Total energy measured across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 758,
   "name": "3phm Phase n Vrms",
   "description": "Instantaneous RMS voltage of the phase (1≤n≤3); instances 758-760",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 761,
   "name": "3phm Phase n Irms",
   "description": "Instantaneous RMS current of the phase (1≤n≤3); instances 761-763",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 764,
   "name": "3phm Phase n PFactor avg",
   "description": "The power factor of the phase (1≤n≤3); instances 764-766",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 767,
   "name": "3phm Phase n Watts",
   "description": "The instantaneous power of the phase (1≤n≤3); instances 767-769",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 770,
   "name": "3phm Phase n kWh",
   "description": "Total energy measured through the phase (1≤n≤3); instances 770-772",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 773,
   "name": "3phm Phase N Irms",
   "description": "Instantaneous RMS current of the neutral phase",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 774,
   "name": "3phm All Phase average Vrms",
   "description": "Average RMS voltage across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 775,
   "name": "3phm All Phase Itot",
   "description": "Total RMS current across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 776,
   "name": "3phm All Phase Iavg",
   "description": "Average RMS current across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 777,
   "name": "3phm All Phase PFactor avg",
   "description": "Average power factor across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 778,
   "name": "3phm All Phase Watts total",
   "description": "Total power across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 779,
   "name": "3phm All Phase kWh total",
   "description": "Total energy measured across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 780,
   "name": "3phm 1-2 Vrms",
   "description": "Instantaneous RMS voltage between phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 781,
   "name": "3phm 2-3 Vrms",
   "description": "Instantaneous RMS voltage between phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 782,
   "name": "3phm 3-1 Vrms",
   "description": "Instantaneous RMS voltage between phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 783,
   "name": "3phm L-L avg Vrms",
   "description": "Average instantaneous RMS voltage between phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 784,
   "name": "3phm Phase n VAR",
   "description": "The instantaneous reactive power of the phase (1≤n≤3); instances 784-786",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 787,
   "name": "3phm All Phase VAR total",
   "description": "Total reactive power across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 788,
   "name": "3phm Phase n VA",
   "description": "The instantaneous apparent power of the phase (1≤n≤3); instances 788-790",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 791,
   "name": "3phm All Phase VA total",
   "description": "Total apparent power across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 792,
   "name": "3phm Phase n VTHD",
   "description": "THD of phase voltage (1≤n≤3); instances 792-794",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 795,
   "name": "3phm All Phase VTHD total",
   "description": "Total of phase voltage THDs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 796,
   "name": "3phm All Phase VTHD avg",
   "description": "Average of phase voltage THDs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 797,
   "name": "3phm Phase n ITHD",
   "description": "THD of phase current (1≤n≤3); instances 797-799",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 800,
   "name": "3phm All Phase ITHD total",
   "description": "Total of phase current THDs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 801,
   "name": "3phm All Phase ITHD avg",
   "description": "Average of phase current THDs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 802,
   "name": "3phm Phase n kWh export",
   "description": "Total energy exported through the phase (1≤n≤3); instances 802-804",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 805,
   "name": "3phm All Phase kWh export",
   "description": "Total energy exported across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 806,
   "name": "3phm Phase n kWh import",
   "description": "Total energy imported through the phase (1≤n≤3); instances 806-808",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 809,
   "name": "3phm All Phase kWh import",
   "description": "Total energy imported across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 810,
   "name": "3phm Phase n kVARh total",
   "description": "Total reactive energy measured through the phase (1≤n≤3); instances 810-812",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 813,
   "name": "3phm All Phase kVARh total",
   "description": "Total reactive energy measured across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 814,
   "name": "3phm Phase n kVARh export",
   "description": "Total reactive energy exported through the phase (1≤n≤3); instances 814-816",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 817,
   "name": "3phm All Phase kVARh export",
   "description": "Total reactive energy exported across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 818,
   "name": "3phm Phase n kVARh import",
   "description": "Total reactive energy imported through the phase (1≤n≤3); instances 818-820",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 821,
   "name": "3phm All Phase kVARh import",
   "description": "Total reactive energy imported across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 822,
   "name": "3phm Phase n frequency",
   "description": "The instantaneous frequency of the phase (1≤n≤3); instances 822-824",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 825,
   "name": "3phm All Phase frequency average",
   "description": "Average frequency across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 826,
   "name": "3phm Phase n Watts max",
   "description": "Maximum phase power recorded (1≤n≤3); instances 826-828",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 829,
   "name": "3phm total power used",
   "description": "Percentage of supply power capacity in use",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 830,
   "name": "3phm total power remaining",
   "description": "Power supply’s remaining capacity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 831,
   "name": "3phm Phase n V harmonic h",
   "description": "Odd harmonics 1 to 63 of phase voltage (1≤n≤3, 1≤h≤63 odd); instances 831-926",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 927,
   "name": "3phm Phase n I harmonic h",
   "description": "Odd harmonics 1 to 63 of phase current (1≤n≤3, 1≤h≤63 odd); instances 927-1022",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1023,
   "name": "Selected channel I harmonic h",
   "description": "Odd harmonics 1 to 63 of the selected channel (1≤h≤63 odd); instances 1023-1054",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1055,
   "name": "Ch n ITHD",
   "description": "THD of the channel current (1≤n≤120); instances 1055-1174",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1175,
   "name": "Ch n VAR",
   "description": "The instantaneous reactive power of the channel (1≤n≤120); instances 1175-1294",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1295,
   "name": "Ch n Watts max",
   "description": "Maximum channel power recorded (1≤n≤120); instances 1295-1414",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1415,
   "name": "123N circuit c Phase n Vrms",
   "description": "Instantaneous RMS voltage of the circuit phase (1≤c≤48, 1≤n≤3); instances 1415-1558",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1559,
   "name": "123N circuit c Phase n Irms",
   "description": "Instantaneous RMS current of the circuit phase (1≤c≤48, 1≤n≤3); instances 1559-1702",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1703,
   "name": "123N circuit c Phase n PFactor avg",
   "description": "The power factor of the circuit phase (1≤c≤48, 1≤n≤3); instances 1703-1846",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1847,
   "name": "123N circuit c Phase n Watts",
   "description": "The instantaneous power of the circuit phase (1≤c≤48, 1≤n≤3); instances 1847-1990",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1991,
   "name": "123N circuit c Phase n kWh",
   "description": "Total energy measured through the circuit phase (1≤c≤48, 1≤n≤3); instances 1991-2134",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2135,
   "name": "123N circuit c Phase N Irms",
   "description": "Instantaneous RMS current of the circuit neutral phase (1≤c≤48); instances 2135-2182",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2183,
   "name": "123N circuit c All Phase average Vrms",
   "description": "Average RMS voltage across all circuit phases (1≤c≤48); instances 2183-2230",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2231,
   "name": "123N circuit c All Phase Itot",
   "description": "Total RMS current across all circuit phases (1≤c≤48); instances 2231-2278",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2279,
   "name": "123N circuit c All Phase Iavg",
   "description": "Average RMS current across all circuit phases (1≤c≤48); instances 2279-2326",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2327,
   "name": "123N circuit c All Phase PFactor avg",
   "description": "Average power factor across all circuit phases (1≤c≤48); instances 2327-2374",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2375,
   "name": "123N circuit c All Phase Watts total",
   "description": "Total power across all circuit phases (1≤c≤48); instances 2375-2422",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2423,
   "name": "123N circuit c All Phase kWh total",
   "description": "Total energy measured across all circuit phases (1≤c≤48); instances 2423-2470",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2471,
   "name": "123N circuit c 1-2 Vrms",
   "description": "Instantaneous RMS voltage between circuit phases (1≤c≤48); instances 2471-2518",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2519,
   "name": "123N circuit c 2-3 Vrms",
   "description": "Instantaneous RMS voltage between circuit phases (1≤c≤48); instances 2519-2566",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2567,
   "name": "123N circuit c 3-1 Vrms",
   "description": "Instantaneous RMS voltage between circuit phases (1≤c≤48); instances 2567-2614",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2615,
   "name": "123N circuit c L-L avg Vrms",
   "description": "Average instantaneous RMS voltage between circuit phases (1≤c≤48); instances 2615-2662",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2663,
   "name": "123N circuit c Phase n VAR",
   "description": "The instantaneous reactive power of the circuit phase (1≤c≤48, 1≤n≤3); instances 2663-2806",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2807,
   "name": "123N circuit c All Phase VAR total",
   "description": "Total reactive power across all circuit phases (1≤c≤48); instances 2807-2854",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2855,
   "name": "123N circuit c Phase n VA",
   "description": "The instantaneous apparent power of the circuit phase (1≤c≤48, 1≤n≤3); instances 2855-2998",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2999,
   "name": "123N circuit c All Phase VA total",
   "description": "Total apparent power across all circuit phases (1≤c≤48); instances 2999-3046",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3047,
   "name": "123N circuit c Phase n ITHD",
   "description": "THD of the circuit phase current (1≤c≤48, 1≤n≤3); instances 3047-3190",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3191,
   "name": "123N circuit c Phase N ITHD",
   "description": "THD of the circuit neutral phase current (1≤c≤48); instances 3191-3238",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3239,
   "name": "123N circuit c All Phase ITHD total",
   "description": "Total of the circuit phase current THDs (1≤c≤48); instances 3239-3286",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3287,
   "name": "123N circuit c All Phase ITHD avg",
   "description": "Average of the circuit phase current THDs (1≤c≤48); instances 3287-3334",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3335,
   "name": "123N circuit c Phase n Watts max",
   "description": "Maximum circuit phase power recorded (1≤c≤48, 1≤n≤3); instances 3335-3478",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3479,
   "name": "123N circuit c total power used",
   "description": "Percentage of circuit’s power capacity in use (1≤c≤48); instances 3479-3526",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3527,
   "name": "123N circuit c total power remaining",
   "description": "Circuit’s remaining power capacity (1≤c≤48); instances 3527-3574",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3575,
   "name": "Ch n Vrms",
   "description": "Instantaneous RMS voltage of the channel (121≤n≤192); instances 3575-3646",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3647,
   "name": "Ch n Irms",
   "description": "Instantaneous RMS current of the channel (121≤n≤192); instances 3647-3718",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3719,
   "name": "Ch n PFactor",
   "description": "The power factor of the channel (121≤n≤192); instances 3719-3790",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3791,
   "name": "Ch n Watts",
   "description": "The instantaneous power of the channel (121≤n≤192); instances 3791-3862",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3863,
   "name": "Ch n kWh",
   "description": "Total energy measured through the channel (121≤n≤192); instances 3863-3934",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3935,
   "name": "Ch n ITHD",
   "description": "THD of the channel current (121≤n≤192); instances 3935-4006",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4007,
   "name": "Ch n VAR",
   "description": "The instantaneous reactive power of the channel (121≤n≤192); instances 4007-4078",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4079,
   "name": "Ch n Watts max",
   "description": "Maximum channel power recorded (121≤n≤192); instances 4079-4150",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4151,
   "name": "Environmental sensor n, [3phm / TAP] t, port p, value v",
   "description": "Environmental sensor value (t 1-48, port 1-8, value 1-10); instances 4151-4406",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4407,
   "name": "Circuit c Phase n Vrms",
   "description": "Instantaneous RMS voltage of the circuit phase (1≤c≤192, 1≤n≤3); instances 4407-4982",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4983,
   "name": "Circuit c Phase n Irms",
   "description": "Instantaneous RMS current of the circuit phase (1≤c≤192, 1≤n≤3); instances 4983-5558",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5559,
   "name": "Circuit c Phase n PFactor avg",
   "description": "The power factor of the circuit phase (1≤c≤192, 1≤n≤3); instances 5559-6134",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6135,
   "name": "Circuit c Phase n Watts",
   "description": "The instantaneous power of the circuit phase (1≤c≤192, 1≤n≤3); instances 6135-6710",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6711,
   "name": "Circuit c Phase n kWh",
   "description": "Total energy measured through the circuit phase (1≤c≤192, 1≤n≤3); instances 6711-7286",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7287,
   "name": "Circuit c Phase N Irms",
   "description": "Instantaneous RMS current of the circuit neutral phase (1≤c≤192); instances 7287-7478",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7479,
   "name": "Circuit c All Phase average Vrms",
   "description": "Average RMS voltage across all circuit phases (1≤c≤192); instances 7479-7670",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7671,
   "name": "Circuit c All Phase Itot",
   "description": "Total RMS current across all circuit phases (1≤c≤192); instances 7671-7862",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7863,
   "name": "Circuit c All Phase Iavg",
   "description": "Average RMS current across all circuit phases (1≤c≤192); instances 7863-8054",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8055,
   "name": "Circuit c All Phase PFactor avg",
   "description": "Average power factor across all circuit phases (1≤c≤192); instances 8055-8246",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8247,
   "name": "Circuit c All Phase Watts total",
   "description": "Total power across all circuit phases (1≤c≤192); instances 8247-8438",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8439,
   "name": "Circuit c All Phase kWh total",
   "description": "Total energy measured across all circuit phases (1≤c≤192); instances 8439-8630",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8631,
   "name": "Circuit c 1-2 Vrms",
   "description": "Instantaneous RMS voltage between circuit phases (1≤c≤192); instances 8631-8822",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8823,
   "name": "Circuit c 2-3 Vrms",
   "description": "Instantaneous RMS voltage between circuit phases (1≤c≤192); instances 8823-9014",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9015,
   "name": "Circuit c 3-1 Vrms",
   "description": "Instantaneous RMS voltage between circuit phases (1≤c≤192); instances 9015-9206",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9207,
   "name": "Circuit c L-L avg Vrms",
   "description": "Average instantaneous RMS voltage between circuit phases (1≤c≤192); instances 9207-9398",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9399,
   "name": "Circuit c Phase n VAR",
   "description": "The instantaneous reactive power of the circuit phase (1≤c≤192, 1≤n≤3); instances 9399-9974",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9975,
   "name": "Circuit c All Phase VAR total",
   "description": "Total reactive power across all circuit phases (1≤c≤192); instances 9975-10166",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10167,
   "name": "Circuit c Phase n VA",
   "description": "The instantaneous apparent power of the circuit phase (1≤c≤192, 1≤n≤3); instances 10167-10742",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10743,
   "name": "Circuit c All Phase VA total",
   "description": "Total apparent power across all circuit phases (1≤c≤192); instances 10743-10934",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10935,
   "name": "Circuit c Phase n ITHD",
   "description": "THD of the circuit phase current (1≤c≤192, 1≤n≤3); instances 10935-11510",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11511,
   "name": "Circuit c Phase N ITHD",
   "description": "THD of the circuit neutral phase current (1≤c≤192); instances 11511-11702",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11703,
   "name": "Circuit c All Phase ITHD total",
   "description": "Total of the circuit phase current THDs (1≤c≤192); instances 11703-11894",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11895,
   "name": "Circuit c All Phase ITHD avg",
   "description": "Average of the circuit phase current THDs (1≤c≤192); instances 11895-12086",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12087,
   "name": "Circuit c Phase n Watts max",
   "description": "Maximum circuit phase power recorded (1≤c≤192, 1≤n≤3); instances 12087-12662",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12663,
   "name": "Circuit c total power used",
   "description": "Percentage of circuit’s power capacity in use (1≤c≤192); instances 12663-12854",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12855,
   "name": "Circuit c total power remaining",
   "description": "Circuit’s remaining power capacity (1≤c≤192); instances 12855-13046",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13047,
   "name": "3 phase meter 2 Phase n Vrms",
   "description": "3 phase meter 2 Vrms (1≤n≤3); instances 13047-13049",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13050,
   "name": "3 phase meter 2 Phase n Irms",
   "description": "3 phase meter 2 Irms (1≤n≤3); instances 13050-13052",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13053,
   "name": "3 phase meter 2 Phase n PFactor avg",
   "description": "3 phase meter 2 PFactor avg (1≤n≤3); instances 13053-13055",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13056,
   "name": "3 phase meter 2 Phase n Watts",
   "description": "3 phase meter 2 Watts (1≤n≤3); instances 13056-13058",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13059,
   "name": "3 phase meter 2 Phase n kWh",
   "description": "3 phase meter 2 kWh (1≤n≤3); instances 13059-13061",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13062,
   "name": "3 phase meter 2 Phase N Irms",
   "description": "3 phase meter 2 Phase N Irms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13063,
   "name": "3 phase meter 2 All Phase average Vrms",
   "description": "3 phase meter 2 All Phase average Vrms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13064,
   "name": "3 phase meter 2 All Phase Itot",
   "description": "3 phase meter 2 All Phase Itot",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13065,
   "name": "3 phase meter 2 All Phase Iavg",
   "description": "3 phase meter 2 All Phase Iavg",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13066,
   "name": "3 phase meter 2 All Phase PFactor avg",
   "description": "3 phase meter 2 All Phase PFactor avg",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13067,
   "name": "3 phase meter 2 All Phase Watts total",
   "description": "3 phase meter 2 All Phase Watts total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13068,
   "name": "3 phase meter 2 All Phase kWh total",
   "description": "3 phase meter 2 All Phase kWh",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13069,
   "name": "3 phase meter 2 1-2 Vrms",
   "description": "3 phase meter 2 1-2 Vrms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13070,
   "name": "3 phase meter 2 2-3 Vrms",
   "description": "3 phase meter 2 2-3 Vrms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13071,
   "name": "3 phase meter 2 3-1 Vrms",
   "description": "3 phase meter 2 3-1 Vrms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13072,
   "name": "3 phase meter 2 L-L avg Vrms",
   "description": "3 phase meter 2 L-L avg Vrms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13073,
   "name": "3 phase meter 2 Phase n VAR",
   "description": "3 phase meter 2 VAR (1≤n≤3); instances 13073-13075",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13076,
   "name": "3 phase meter 2 All Phase VAR total",
   "description": "3 phase meter 2 All Phase VAR total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13077,
   "name": "3 phase meter 2 Phase n VA",
   "description": "3 phase meter 2 VA (1≤n≤3); instances 13077-13079",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13080,
   "name": "3 phase meter 2 All Phase VA total",
   "description": "3 phase meter 2 All Phase VA total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13081,
   "name": "3 phase meter 2 Phase n VTHD",
   "description": "3 phase meter 2 VTHD (1≤n≤3); instances 13081-13083",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13084,
   "name": "3 phase meter 2 All Phase VTHD total",
   "description": "3 phase meter 2 All Phase VTHD total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13085,
   "name": "3 phase meter 2 All Phase VTHD avg",
   "description": "3 phase meter 2 All Phase VTHD avg",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13086,
   "name": "3 phase meter 2 Phase n ITHD",
   "description": "3 phase meter 2 ITHD (1≤n≤3); instances 13086-13088",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13089,
   "name": "3 phase meter 2 All Phase ITHD total",
   "description": "3 phase meter 2 All Phase ITHD total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13090,
   "name": "3 phase meter 2 All Phase ITHD avg",
   "description": "3 phase meter 2 All Phase ITHD avg",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13091,
   "name": "3 phase meter 2 Phase n kWh export",
   "description": "3 phase meter 2 kWh export (1≤n≤3); instances 13091-13093",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13094,
   "name": "3 phase meter 2 All Phase kWh export",
   "description": "3 phase meter 2 All Phase kWh export",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13095,
   "name": "3 phase meter 2 Phase n kWh import",
   "description": "3 phase meter 2 kWh import (1≤n≤3); instances 13095-13097",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13098,
   "name": "3 phase meter 2 All Phase kWh import",
   "description": "3 phase meter 2 All Phase kWh import",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13099,
   "name": "3 phase meter 2 Phase n kVARh total",
   "description": "3 phase meter 2 kVARh total (1≤n≤3); instances 13099-13101",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13102,
   "name": "3 phase meter 2 All Phase kVARh total",
   "description": "3 phase meter 2 All Phase kVARh total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13103,
   "name": "3 phase meter 2 Phase n kVARh export",
   "description": "3 phase meter 2 kVARh export (1≤n≤3); instances 13103-13105",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13106,
   "name": "3 phase meter 2 All Phase kVARh export",
   "description": "3 phase meter 2 All Phase kVARh export",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13107,
   "name": "3 phase meter 2 Phase n kVARh import",
   "description": "3 phase meter 2 kVARh import (1≤n≤3); instances 13107-13109",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13110,
   "name": "3 phase meter 2 All Phase kVARh import",
   "description": "3 phase meter 2 All Phase kVARh import",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13111,
   "name": "3 phase meter 2 Phase n frequency",
   "description": "3 phase meter 2 frequency (1≤n≤3); instances 13111-13113",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13114,
   "name": "3 phase meter 2 All Phase frequency average",
   "description": "3 phase meter 2 All Phase frequency average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13115,
   "name": "3 phase meter 2 Phase n Watts max",
   "description": "3 phase meter 2 Watts max (1≤n≤3); instances 13115-13117",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13118,
   "name": "3 phase meter 2 total power used",
   "description": "3 phase meter 2 total power used",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13119,
   "name": "3 phase meter 2 total power remaining",
   "description": "3 phase meter 2 total power remaining",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13120,
   "name": "3 phase meter 2 Phase 1 V harmonic n",
   "description": "Odd harmonics 1 to 63 of phase voltage (1≤n≤63 odd); instances 13120-13151",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13152,
   "name": "3 phase meter 2 Phase 2 V harmonic n",
   "description": "Odd harmonics 1 to 63 of phase voltage (1≤n≤63 odd); instances 13152-13183",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13184,
   "name": "3 phase meter 2 Phase 3 V harmonic n",
   "description": "Odd harmonics 1 to 63 of phase voltage (1≤n≤63 odd); instances 13184-13215",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13216,
   "name": "3 phase meter 2 Phase 1 I harmonic n",
   "description": "Odd harmonics 1 to 63 of phase current (1≤n≤63 odd); instances 13216-13247",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13248,
   "name": "3 phase meter 2 Phase 2 I harmonic n",
   "description": "Odd harmonics 1 to 63 of phase current (1≤n≤63 odd); instances 13248-13279",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13280,
   "name": "3 phase meter 2 Phase 3 I harmonic n",
   "description": "Odd harmonics 1 to 63 of phase current (1≤n≤63 odd); instances 13280-13311",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13312,
   "name": "Load Type n Total Watts",
   "description": "Load Type Total Watts (1≤n≤20); instances 13312-13331",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13332,
   "name": "3 phase meter Ch n Demand Avg Power",
   "description": "Average power for demand period for channel (1≤n≤3); instances 13332-13334",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13335,
   "name": "3 phase meter Ch n Demand Min Power",
   "description": "Minimum power in demand period for channel (1≤n≤3); instances 13335-13337",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13338,
   "name": "3 phase meter Ch n Demand Max Power",
   "description": "Maximum power in demand period for channel (1≤n≤3); instances 13338-13340",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13341,
   "name": "3 phase meter Ch n Demand Avg Apparent Power",
   "description": "Average apparent power for demand period for channel (1≤n≤3); instances 13341-13343",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13344,
   "name": "3 phase meter Ch n Demand Min Apparent Power",
   "description": "Minimum apparent power in demand period for channel (1≤n≤3); instances 13344-13346",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13347,
   "name": "3 phase meter Ch n Demand Max Apparent Power",
   "description": "Maximum apparent power in demand period for channel (1≤n≤3); instances 13347-13349",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13350,
   "name": "3 phase meter Ch n Demand Avg Reactive Power",
   "description": "Average reactive power for demand period for channel (1≤n≤3); instances 13350-13352",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13353,
   "name": "3 phase meter Ch n Demand Min Reactive Power",
   "description": "Minimum reactive power in demand period for channel (1≤n≤3); instances 13353-13355",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13356,
   "name": "3 phase meter Ch n Demand Max Reactive Power",
   "description": "Maximum reactive power in demand period for channel (1≤n≤3); instances 13356-13358",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13359,
   "name": "3 phase meter Ch n Demand Avg Current",
   "description": "Average current for demand period for channel (1≤n≤3); instances 13359-13361",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13362,
   "name": "3 phase meter Ch n Demand Min Current",
   "description": "Minimum current in demand period for channel (1≤n≤3); instances 13362-13364",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13365,
   "name": "3 phase meter Ch n Demand Max Current",
   "description": "Maximum current in demand period for channel (1≤n≤3); instances 13365-13367",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13368,
   "name": "3phase meter Total Demand Avg Power",
   "description": "Average power for demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13369,
   "name": "3phase meter Total Demand Min Power",
   "description": "Minimum power in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13370,
   "name": "3phase meter Total Demand Max Power",
   "description": "Maximum power in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13371,
   "name": "3phase meter Total Demand Avg Apparent Power",
   "description": "Average apparent power for demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13372,
   "name": "3phase meter Total Demand Min Apparent Power",
   "description": "Minimum apparent power in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13373,
   "name": "3phase meter Total Demand Max Apparent Power",
   "description": "Maximum apparent power in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13374,
   "name": "3phase meter Total Demand Avg Reactive Power",
   "description": "Average reactive power for demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13375,
   "name": "3phase meter Total Demand Min Reactive Power",
   "description": "Minimum reactive power in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13376,
   "name": "3phase meter Total Demand Max Reactive Power",
   "description": "Maximum reactive power in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13377,
   "name": "3phase meter Total Demand Avg Current",
   "description": "Average current for demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13378,
   "name": "3phase meter Total Demand Min Current",
   "description": "Minimum current in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13379,
   "name": "3phase meter Total Demand Max Current",
   "description": "Maximum current in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13380,
   "name": "3 phase meter Phase n Demand Daily Peak Power",
   "description": "Peak power of phase from previous day (1≤n≤3); instances 13380-13382",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13383,
   "name": "3 phase meter Phase n Demand Peak Power",
   "description": "Peak power of phase since last reset (1≤n≤3); instances 13383-13385",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13386,
   "name": "3 phase meter All Phase Demand Daily Peak Power",
   "description": "Peak total power of supply from previous day",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13387,
   "name": "3 phase meter All Phase Demand Peak Power",
   "description": "Peak total power of supply since last reset",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13388,
   "name": "Cct n Demand Avg Power",
   "description": "Average power of circuit for demand period (1≤n≤192); instances 13388-13579",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13580,
   "name": "Cct n Demand Daily Peak Power",
   "description": "Peak power of circuit from previous day (1≤n≤192); instances 13580-13771",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13772,
   "name": "Cct n Demand Peak Power",
   "description": "Peak power of circuit since last reset (1≤n≤192); instances 13772-13963",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13964,
   "name": "3 phase meter Phase n kVAh total",
   "description": "Total apparent energy measured through the phase (1≤n≤3); instances 13964-13966",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13967,
   "name": "3 phase meter All Phase kVAh total",
   "description": "Total apparent energy measured across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13968,
   "name": "3 phase meter Phase n kVAh export",
   "description": "Total apparent energy exported through the phase (1≤n≤3); instances 13968-13970",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13971,
   "name": "3 phase meter All Phase kVAh export",
   "description": "Total apparent energy exported across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13972,
   "name": "3 phase meter Phase n kVAh import",
   "description": "Total apparent energy imported through the phase (1≤n≤3); instances 13972-13974",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13975,
   "name": "3 phase meter All Phase kVAh import",
   "description": "Total apparent energy imported across all phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13976,
   "name": "3 phase meter I imbalance",
   "description": "I imbalance for 3 phase meter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13977,
   "name": "3 phase meter V imbalance",
   "description": "V imbalance for 3 phase meter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13978,
   "name": "3 phase meter I total demand distortion",
   "description": "I total demand distortion for 3 phase meter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13979,
   "name": "3 phase meter 2 I imbalance",
   "description": "I imbalance for second 3 phase meter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13980,
   "name": "3 phase meter 2 V imbalance",
   "description": "V imbalance for second 3 phase meter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13981,
   "name": "3 phase meter 2 I total demand distortion",
   "description": "I total demand distortion for second 3 phase meter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13982,
   "name": "Phase n DPF",
   "description": "Displacement Power Factor for phase (1≤n≤3); instances 13982-13984",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13985,
   "name": "3 phase meter Ch n Demand Min VLN",
   "description": "Minimum Line to Neutral Voltage in demand period for channel (1≤n≤3); instances 13985-13987",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13988,
   "name": "3 phase meter Ch n Demand Max VLN",
   "description": "Maximum Line to Neutral Voltage in demand period for channel (1≤n≤3); instances 13988-13990",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13991,
   "name": "3 phase meter Ch n Demand Avg VLN",
   "description": "Average Line to Neutral Voltage in demand period for channel (1≤n≤3); instances 13991-13993",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13994,
   "name": "3 phase meter Ch n Demand Min VLL",
   "description": "Minimum Line to Line Voltage in demand period for channel (1≤n≤3); instances 13994-13996",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13997,
   "name": "3 phase meter Ch n Demand Max VLL",
   "description": "Maximum Line to Line Voltage in demand period for channel (1≤n≤3); instances 13997-13999",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14000,
   "name": "3 phase meter Ch n Demand Avg VLL",
   "description": "Average Line to Line Voltage in demand period for channel (1≤n≤3); instances 14000-14002",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14003,
   "name": "3 phase meter 2 Ch n Demand Avg Power",
   "description": "Average power for demand period for channel (1≤n≤3); instances 14003-14005",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14006,
   "name": "3 phase meter 2 Ch n Demand Min Power",
   "description": "Minimum power in demand period for channel (1≤n≤3); instances 14006-14008",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14009,
   "name": "3 phase meter 2 Ch n Demand Max Power",
   "description": "Maximum power in demand period for channel (1≤n≤3); instances 14009-14011",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14012,
   "name": "3 phase meter 2 Ch n Demand Avg Apparent Power",
   "description": "Average apparent power for demand period for channel (1≤n≤3); instances 14012-14014",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14015,
   "name": "3 phase meter 2 Ch n Demand Min Apparent Power",
   "description": "Minimum apparent power in demand period for channel (1≤n≤3); instances 14015-14017",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14018,
   "name": "3 phase meter 2 Ch n Demand Max Apparent Power",
   "description": "Maximum apparent power in demand period for channel (1≤n≤3); instances 14018-14020",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14021,
   "name": "3 phase meter 2 Ch n Demand Avg Reactive Power",
   "description": "Average reactive power for demand period for channel (1≤n≤3); instances 14021-14023",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14024,
   "name": "3 phase meter 2 Ch n Demand Min Reactive Power",
   "description": "Minimum reactive power in demand period for channel (1≤n≤3); instances 14024-14026",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14027,
   "name": "3 phase meter 2 Ch n Demand Max Reactive Power",
   "description": "Maximum reactive power in demand period for channel (1≤n≤3); instances 14027-14029",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14030,
   "name": "3 phase meter 2 Ch n Demand Avg Current",
   "description": "Average current for demand period for channel (1≤n≤3); instances 14030-14032",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14033,
   "name": "3 phase meter 2 Ch n Demand Min Current",
   "description": "Minimum current in demand period for channel (1≤n≤3); instances 14033-14035",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14036,
   "name": "3 phase meter 2 Ch n Demand Max Current",
   "description": "Maximum current in demand period for channel (1≤n≤3); instances 14036-14038",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14039,
   "name": "3phase meter 2 Total Demand Avg Power",
   "description": "Average power for demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14040,
   "name": "3phase meter 2 Total Demand Min Power",
   "description": "Minimum power in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14041,
   "name": "3phase meter 2 Total Demand Max Power",
   "description": "Maximum power in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14042,
   "name": "3phase meter 2 Total Demand Avg Apparent Power",
   "description": "Average apparent power for demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14043,
   "name": "3phase meter 2 Total Demand Min Apparent Power",
   "description": "Minimum apparent power in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14044,
   "name": "3phase meter 2 Total Demand Max Apparent Power",
   "description": "Maximum apparent power in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14045,
   "name": "3phase meter 2 Total Demand Avg Reactive Power",
   "description": "Average reactive power for demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14046,
   "name": "3phase meter 2 Total Demand Min Reactive Power",
   "description": "Minimum reactive power in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14047,
   "name": "3phase meter 2 Total Demand Max Reactive Power",
   "description": "Maximum reactive power in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14048,
   "name": "3phase meter 2 Total Demand Avg Current",
   "description": "Average current for demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14049,
   "name": "3phase meter 2 Total Demand Min Current",
   "description": "Minimum current in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14050,
   "name": "3phase meter 2 Total Demand Max Current",
   "description": "Maximum current in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14051,
   "name": "3 phase meter 3 Ch n Demand Avg Power",
   "description": "Average power for demand period for channel (1≤n≤3); instances 14051-14053",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14054,
   "name": "3 phase meter 3 Ch n Demand Min Power",
   "description": "Minimum power in demand period for channel (1≤n≤3); instances 14054-14056",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14057,
   "name": "3 phase meter 3 Ch n Demand Max Power",
   "description": "Maximum power in demand period for channel (1≤n≤3); instances 14057-14059",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14060,
   "name": "3 phase meter 3 Ch n Demand Avg Apparent Power",
   "description": "Average apparent power for demand period for channel (1≤n≤3); instances 14060-14062",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14063,
   "name": "3 phase meter 3 Ch n Demand Min Apparent Power",
   "description": "Minimum apparent power in demand period for channel (1≤n≤3); instances 14063-14065",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14066,
   "name": "3 phase meter 3 Ch n Demand Max Apparent Power",
   "description": "Maximum apparent power in demand period for channel (1≤n≤3); instances 14066-14068",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14069,
   "name": "3 phase meter 3 Ch n Demand Avg Reactive Power",
   "description": "Average reactive power for demand period for channel (1≤n≤3); instances 14069-14071",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14072,
   "name": "3 phase meter 3 Ch n Demand Min Reactive Power",
   "description": "Minimum reactive power in demand period for channel (1≤n≤3); instances 14072-14074",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14075,
   "name": "3 phase meter 3 Ch n Demand Max Reactive Power",
   "description": "Maximum reactive power in demand period for channel (1≤n≤3); instances 14075-14077",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14078,
   "name": "3 phase meter 3 Ch n Demand Avg Current",
   "description": "Average current for demand period for channel (1≤n≤3); instances 14078-14080",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14081,
   "name": "3 phase meter 3 Ch n Demand Min Current",
   "description": "Minimum current in demand period for channel (1≤n≤3); instances 14081-14083",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14084,
   "name": "3 phase meter 3 Ch n Demand Max Current",
   "description": "Maximum current in demand period for channel (1≤n≤3); instances 14084-14086",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14087,
   "name": "3phase meter 3 Total Demand Avg Power",
   "description": "Average power for demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14088,
   "name": "3phase meter 3 Total Demand Min Power",
   "description": "Minimum power in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14089,
   "name": "3phase meter 3 Total Demand Max Power",
   "description": "Maximum power in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14090,
   "name": "3phase meter 3 Total Demand Avg Apparent Power",
   "description": "Average apparent power for demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14091,
   "name": "3phase meter 3 Total Demand Min Apparent Power",
   "description": "Minimum apparent power in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14092,
   "name": "3phase meter 3 Total Demand Max Apparent Power",
   "description": "Maximum apparent power in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14093,
   "name": "3phase meter 3 Total Demand Avg Reactive Power",
   "description": "Average reactive power for demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14094,
   "name": "3phase meter 3 Total Demand Min Reactive Power",
   "description": "Minimum reactive power in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14095,
   "name": "3phase meter 3 Total Demand Max Reactive Power",
   "description": "Maximum reactive power in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14096,
   "name": "3phase meter 3 Total Demand Avg Current",
   "description": "Average current for demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14097,
   "name": "3phase meter 3 Total Demand Min Current",
   "description": "Minimum current in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14098,
   "name": "3phase meter 3 Total Demand Max Current",
   "description": "Maximum current in demand period for circuit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14099,
   "name": "Circuit c Current Imbalance",
   "description": "Imbalance between phase current magnitudes in a three phase circuit (1≤c≤192); instances 14099-14290",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 0,
   "name": "Ch n CT factor",
   "description": "CT factor for each channel (1≤n≤120); instances 0-119",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "Ch n alarm breaker size",
   "description": "Current scale against which warning and alarm thresholds are measured. (1≤n≤120); instances 120-239",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 240,
   "name": "Phase n Vlo threshold",
   "description": "Threshold for triggering the Vlo alarm (1≤n≤3); instances 240-242",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 243,
   "name": "Phase n Vhi threshold",
   "description": "Threshold for triggering the Vhi alarm (1≤n≤3); instances 243-245",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 246,
   "name": "Tripped breaker current",
   "description": "Current at which the tripped breaker alarm becomes active",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 247,
   "name": "3phm SAGV",
   "description": "3 phase meter wave capture sag voltage threshold",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 248,
   "name": "3phm OV",
   "description": "3 phase meter wave capture over voltage threshold",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 249,
   "name": "3phm OI",
   "description": "3 phase meter current wave capture threshold",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 250,
   "name": "3phm OI hold-off",
   "description": "3 phase meter current wave capture hold-off",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 251,
   "name": "TAPs TB hold-off",
   "description": "TAPs current wave capture hold-off",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 252,
   "name": "TAPs TB trigger level",
   "description": "TAPs current wave capture threshold",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 253,
   "name": "123N circuit n total power limit",
   "description": "123N circuit total power limit (1≤n≤48); instances 253-300",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 301,
   "name": "3phm total power limit",
   "description": "3 phase meter total power limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "Ch n CT factor",
   "description": "CT factor for each channel (121≤n≤192); instances 302-373",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 374,
   "name": "Ch n alarm breaker size",
   "description": "Current scale against which warning and alarm thresholds are measured. (121≤n≤192); instances 374-445",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 446,
   "name": "Circuit c total power limit",
   "description": "Circuit total power limit (1≤c≤192); instances 446-637",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 638,
   "name": "3 phase meter 2 total power limit",
   "description": "3 phase meter 2 total power limit",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 639,
   "name": "CT Type n Hardware Version 1 Factor",
   "description": "CT Type’s factor for Hardware Version 1 (1≤n≤120); instances 639-758",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 759,
   "name": "CT Type n Hardware Version 2 Factor",
   "description": "CT Type’s factor for Hardware Version 2 (1≤n≤120); instances 759-878",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 879,
   "name": "Harmonic calculations nominal voltage",
   "description": "Harmonic calculations nominal voltage",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 880,
   "name": "CT Type n Hardware Version 1 Factor",
   "description": "CT Type’s factor for Hardware Version 1 (121≤n≤500); instances 880-1259",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1260,
   "name": "CT Type n Hardware Version 2 Factor",
   "description": "CT Type’s factor for Hardware Version 2 (121≤n≤500); instances 1260-1639",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1640,
   "name": "PT Ratio",
   "description": "PT Ratio",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1641,
   "name": "Zero Threshold",
   "description": "Zero Threshold",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1642,
   "name": "Imbalance phases",
   "description": "Expected Voltage Lines for HU Imbalance",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 0,
   "name": "Ch n circuit",
   "description": "Circuit grouping number: single, two or three phase (1≤n≤120); instances 0-119",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 120,
   "name": "Ch n CT",
   "description": "CT identifier and max current (1≤n≤120); instances 120-239",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 240,
   "name": "Ch n phase",
   "description": "The phase connection is derived from the board by the jumper setting. (1≤n≤120); instances 240-359",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 360,
   "name": "Ch n Exp phase",
   "description": "This is the phase that the board expects to be connected. (1≤n≤120); instances 360-479",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 480,
   "name": "Ch n warning threshold",
   "description": "Channel’s warning level. (1≤n≤120); instances 480-599",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 600,
   "name": "Ch n alarm threshold",
   "description": "Channel’s alarm level. (1≤n≤120); instances 600-719",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 720,
   "name": "Ch n warning delay",
   "description": "Time over warning level before warning is triggered. (1≤n≤120); instances 720-839",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 840,
   "name": "Ch n alarm delay",
   "description": "Time over alarm level before alarm is triggered. (1≤n≤120); instances 840-959",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 960,
   "name": "Log n configuration count",
   "description": "Version of the log configuration. (0≤n≤9); instances 960-969",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 970,
   "name": "Log n mode",
   "description": "Rollover or stop logging when full. (0≤n≤9); instances 970-979",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 980,
   "name": "Log n max entries",
   "description": "Maximum number of entries in log (≤ 65535). (0≤n≤9); instances 980-989",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 990,
   "name": "Log n interval",
   "description": "How often log entry is made. (0≤n≤9); instances 990-999",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1000,
   "name": "Log n offset",
   "description": "Offset from day/hour/minute to make log entry. (0≤n≤9); instances 1000-1009",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1010,
   "name": "Log n register list length",
   "description": "Number of registers in log entry. (0≤n≤9); instances 1010-1019",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1020,
   "name": "Voltage alarm delay",
   "description": "Time under or over threshold before alarm is triggered",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1021,
   "name": "Tripped breaker timeframe",
   "description": "Time over tripped breaker current before tripped breaker alarm becomes active",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1022,
   "name": "Nr channels",
   "description": "Number of physical channels",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1023,
   "name": "kWh scale",
   "description": "Multiplier for kWh readings",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1024,
   "name": "High power mode",
   "description": "Readings over high or low power range",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1025,
   "name": "CPU serial nr",
   "description": "CPU’s serial number",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1026,
   "name": "ANSI/IEC channel numbering",
   "description": "ANSI/IEC channel numbering",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1027,
   "name": "Nr channels on TAP n",
   "description": "Number of channels on TAP (1≤n≤30); instances 1027-1056",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1057,
   "name": "Supply type",
   "description": "Supply type",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1058,
   "name": "3 phase meter current wave capture mode",
   "description": "3 phase meter current wave capture mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1059,
   "name": "TAPs current wave capture mode",
   "description": "TAPs current wave capture mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1060,
   "name": "Channel selected for I harmonics",
   "description": "Channel selected for I harmonics",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1061,
   "name": "123N circuit n warning threshold",
   "description": "123N circuit warning threshold (1≤n≤48); instances 1061-1108",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1109,
   "name": "123N circuit n alarm threshold",
   "description": "123N circuit alarm threshold (1≤n≤48); instances 1109-1156",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1157,
   "name": "123N circuit n warning delay",
   "description": "123N circuit warning delay (1≤n≤48); instances 1157-1204",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1205,
   "name": "123N circuit n alarm delay",
   "description": "123N circuit alarm delay (1≤n≤48); instances 1205-1252",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1253,
   "name": "3 phase meter warning threshold",
   "description": "3 phase meter warning threshold",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1254,
   "name": "3 phase meter alarm threshold",
   "description": "3 phase meter alarm threshold",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1255,
   "name": "3 phase meter warning delay",
   "description": "3 phase meter warning delay",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1256,
   "name": "3 phase meter alarm delay",
   "description": "3 phase meter alarm delay",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1257,
   "name": "Ch n circuit",
   "description": "Circuit grouping number: single, two or three phase (121≤n≤192); instances 1257-1328",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1329,
   "name": "Ch n CT",
   "description": "CT identifier and max current (121≤n≤192); instances 1329-1400",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1401,
   "name": "Ch n phase",
   "description": "The phase connection is derived from the board by the jumper setting. (121≤n≤192); instances 1401-1472",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1473,
   "name": "Ch n Exp phase",
   "description": "This is the phase that the board expects to be connected. (121≤n≤192); instances 1473-1544",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1545,
   "name": "Ch n warning threshold",
   "description": "Channel’s warning level. (121≤n≤192); instances 1545-1616",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1617,
   "name": "Ch n alarm threshold",
   "description": "Channel’s alarm level. (121≤n≤192); instances 1617-1689",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1689,
   "name": "Ch n warning delay",
   "description": "Time over warning level before warning is triggered. (121≤n≤192); instances 1689-1760",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1761,
   "name": "Ch n alarm delay",
   "description": "Time over alarm level before alarm is triggered. (121≤n≤192); instances 1761-1832",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1833,
   "name": "Log n configuration count",
   "description": "Version of the log configuration. (10≤n≤20); instances 1833-1843",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1844,
   "name": "Log n mode",
   "description": "Rollover or stop logging when full. (10≤n≤20); instances 1844-1854",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1855,
   "name": "Log n max entries",
   "description": "Maximum number of entries in log (≤ 65535). (10≤n≤20); instances 1855-1865",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1866,
   "name": "Log n interval",
   "description": "How often log entry is made. (10≤n≤20); instances 1866-1876",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1877,
   "name": "Log n offset",
   "description": "Offset from day/hour/minute to make log entry. (10≤n≤20); instances 1877-1887",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1888,
   "name": "Log n register list length",
   "description": "Number of registers in log entry. (10≤n≤20); instances 1888-1898",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1899,
   "name": "Circuit c warning threshold",
   "description": "Circuit warning threshold (1≤c≤192); instances 1899-2090",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2091,
   "name": "Circuit c alarm threshold",
   "description": "Circuit alarm threshold (1≤c≤192); instances 2091-2282",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2283,
   "name": "Circuit c warning delay",
   "description": "Circuit warning delay (1≤c≤192); instances 2283-2474",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2475,
   "name": "Circuit c alarm delay",
   "description": "Circuit alarm delay (1≤c≤192); instances 2475-2666",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2667,
   "name": "3 phase meter 2 warning threshold",
   "description": "3 phase meter 2 warning threshold",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2668,
   "name": "3 phase meter 2 alarm threshold",
   "description": "3 phase meter 2 alarm threshold",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2669,
   "name": "3 phase meter 2 warning delay",
   "description": "3 phase meter 2 warning delay",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2670,
   "name": "3 phase meter 2 alarm delay",
   "description": "3 phase meter 2 alarm delay",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2671,
   "name": "Ch n Load Type",
   "description": "Channel’s load type (1≤n≤192); instances 2671-2862",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2863,
   "name": "CT Type n Hardware Version 1 PHCAL",
   "description": "CT Type’s PHCAL for Hardware Version 1 (1≤n≤120); instances 2863-2982",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2983,
   "name": "CT Type n Hardware Version 2 PHCAL",
   "description": "CT Type’s PHCAL for Hardware Version 2 (1≤n≤120); instances 2983-3102",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3103,
   "name": "Demand Interval",
   "description": "Demand Interval",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3104,
   "name": "Demand Subinterval",
   "description": "Demand Subinterval",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3105,
   "name": "Last Demand Interval",
   "description": "Interval of last demand period",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3106,
   "name": "Last Demand Subinterval",
   "description": "Subinterval of last demand period",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3107,
   "name": "Last Demand Timestamp",
   "description": "Time the last demand period was ended",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 0,
   "name": "Warnings",
   "description": "BitString Value. Channel warning states",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 1,
   "name": "Alarms",
   "description": "BitString Value. Channel alarm states",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 2,
   "name": "Tripped breakers",
   "description": "BitString Value. Channel tripped breaker states",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 3,
   "name": "Warnings latched",
   "description": "BitString Value. Channel latched warning states",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 4,
   "name": "Alarms latched",
   "description": "BitString Value. Channel latched alarm states",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 5,
   "name": "Tripped breakers latched",
   "description": "BitString Value. Channel latched tripped breaker states",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 6,
   "name": "Voltage low alarms",
   "description": "BitString Value. Voltage low alarm states",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 7,
   "name": "Voltage high alarms",
   "description": "BitString Value. Voltage high alarm states",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 8,
   "name": "Voltage low alarms latched",
   "description": "BitString Value. Voltage low latched alarm states",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 9,
   "name": "Voltage high alarms latched",
   "description": "BitString Value. Voltage high latched alarm states",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 10,
   "name": "Dry contact inputs",
   "description": "BitString Value. Dry contact inputs",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 11,
   "name": "123N circuit n power alarms",
   "description": "BitString Value. 123N circuit power alarms (1≤n≤48); instances 11-58",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 59,
   "name": "3 phase meter power alarms",
   "description": "BitString Value. 3 phase meter power alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 60,
   "name": "Circuit c power alarms",
   "description": "BitString Value. Circuit power alarms (1≤c≤192); instances 60-251",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 252,
   "name": "3 phase meter 2 power alarms",
   "description": "BitString Value. 3 phase meter 2 power alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 253,
   "name": "Card c dry inputs",
   "description": "BitString Value. Dry input states (1≤c≤10); instances 253-262",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 0,
   "name": "CT Type n Name",
   "description": "CT type names (1≤n≤120); instances 0-119",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 120,
   "name": "Load Type n Name",
   "description": "Load type names (1≤n≤20); instances 120-139",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 140,
   "name": "Circuit n Name",
   "description": "Circuit names (1≤n≤192); instances 140-331",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 332,
   "name": "Circuit n Identifier",
   "description": "Circuit rack identifier (1≤n≤192); instances 332-523",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-hdpm6000",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
