{
 "manufacturer": "Schneider Electric",
 "manufacturer_slug": "schneider-electric",
 "model": "PowerLogic PM5300 power meter (BACnet IP)",
 "model_slug": "powerlogic-pm5300",
 "aliases": [
  "PM5300",
  "PM5320",
  "PM5340",
  "PM5341",
  "PowerLogic PM5320 BACnet",
  "METSEPM5320",
  "METSEPM5340"
 ],
 "equipment_type": "Power and energy meter (BACnet IP)",
 "applies_to": "Schneider Electric PowerLogic PM5300 series power meters with the Ethernet port (PM5320, PM5340, PM5341) using BACnet IP.",
 "summary": "The PM5300 Ethernet models have a fixed, read-only BACnet IP object list: about 110 Analog Inputs for current, voltage, unbalance, power, power factor, energy (including 4 tariffs), demand, THD and meter setup values, plus Binary Inputs for two digital inputs and outputs and Multi-State Inputs for power system type, VT connection, demand methods and I/O modes. Object instances match the meter register numbers.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": "2.00 or later (BACnet IP support)",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Points from the BACnet objects section (pages 50-57) of user manual EAV15107-EN11.",
  "BACnet IP is only on the models with an Ethernet port (PM5320, PM5340, PM5341).",
  "Compared with the PM5500 list, the PM5300 has 4 tariffs instead of 8, no per-phase demand objects and two digital inputs.",
  "Each AI has a default COV increment in the manual (e.g. 50 A for currents, 10 kW for power, 100 kWh for energy).",
  "The object list is fixed; nothing is writable except Out_Of_Service and COV_Increment."
 ],
 "source": {
  "title": "PowerLogic PM5300 series User manual (BACnet objects section)",
  "doc_number": "EAV15107-EN11",
  "revision_date": "10/2023",
  "url": "https://download.se.com/files?p_Doc_Ref=EAV15107-EN"
 },
 "integration": {
  "summary": "Enable BACnet IP on the meter and set a unique Device ID, then read total power, energy, demand, power factor, average voltage and current. The meter is monitoring-only over BACnet.",
  "minimum_points": [
   {
    "ref": "AI 3060",
    "name": "Active Power - Total",
    "why": "Total active power, kW"
   },
   {
    "ref": "AI 2700",
    "name": "Active Energy Delvd",
    "why": "Active energy delivered, kWh"
   },
   {
    "ref": "AI 3766",
    "name": "Dmd - Active Power Present",
    "why": "Present active power demand, kW"
   },
   {
    "ref": "AI 3084",
    "name": "Power Factor - Total",
    "why": "Total power factor"
   },
   {
    "ref": "AI 3026",
    "name": "Voltage - Avg L-L",
    "why": "Average line-to-line voltage"
   },
   {
    "ref": "AI 3010",
    "name": "Current - Avg",
    "why": "Average phase current"
   },
   {
    "ref": "AI 3110",
    "name": "Frequency",
    "why": "System frequency, Hz"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Enable BACnet IP and set the Device ID, UDP port (default 47808) and BBMD/foreign-device settings on the display (Maint > Setup > Comm > BACnet) or the meter webpages.",
   "The Device ID ships as the last 6 digits of the serial number; it must be unique on the network.",
   "Up to 20 COV subscriptions are supported on AI, BI and MSI objects; no segmentation, max APDU 1476 bytes."
  ],
  "gotchas": [
   "All configuration objects are read-only over BACnet; change meter settings on the display, webpages or ION Setup.",
   "Out_Of_Service is writable for testing; set it back to false or the BMS sees the test value instead of the measurement.",
   "Digital input and output status BIs read 0 = on, 1 = off as printed in the manual; check the polarity on site."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 3000,
   "name": "Current - Ph A",
   "description": "Current phase A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3002,
   "name": "Current - Ph B",
   "description": "Current phase B",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3004,
   "name": "Current - Ph C",
   "description": "Current phase C",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3006,
   "name": "Current - Neutral",
   "description": "Neutral current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3008,
   "name": "Current - Ground",
   "description": "Ground current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3010,
   "name": "Current - Avg",
   "description": "Current average",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3012,
   "name": "Current Unb - Ph A",
   "description": "Current unbalance phase A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3014,
   "name": "Current Unb - Ph B",
   "description": "Current unbalance phase B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3016,
   "name": "Current Unb - Ph C",
   "description": "Current unbalance phase C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3018,
   "name": "Current Unb - Worst",
   "description": "Current unbalance worst",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3020,
   "name": "Voltage - A-B",
   "description": "Voltage A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3022,
   "name": "Voltage - B-C",
   "description": "Voltage B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3024,
   "name": "Voltage - C-A",
   "description": "Voltage C-A",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3026,
   "name": "Voltage - Avg L-L",
   "description": "Voltage L-L Avg",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3028,
   "name": "Voltage - A-N",
   "description": "Voltage A-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3030,
   "name": "Voltage - B-N",
   "description": "Voltage B-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3032,
   "name": "Voltage - C-N",
   "description": "Voltage C-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3036,
   "name": "Voltage - Avg L-N",
   "description": "Voltage L-N Avg",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3038,
   "name": "Voltage Unb - A-B",
   "description": "Voltage unbalance A-B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3040,
   "name": "Voltage Unb - B-C",
   "description": "Voltage unbalance B-C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3042,
   "name": "Voltage Unb - C-A",
   "description": "Voltage unbalance C-A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3044,
   "name": "Voltage Unb - Worst L-L",
   "description": "Voltage unbalance L-L worst",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3046,
   "name": "Voltage Unb - A-N",
   "description": "Voltage unbalance A-N",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3048,
   "name": "Voltage Unb - B-N",
   "description": "Voltage unbalance B-N",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3050,
   "name": "Voltage Unb - C-N",
   "description": "Voltage unbalance C-N",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3052,
   "name": "Voltage Unb - Worst L-N",
   "description": "Voltage unbalance L-N worst",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3110,
   "name": "Frequency",
   "description": "Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3054,
   "name": "Active Power - Ph A",
   "description": "Active power phase A",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3056,
   "name": "Active Power - Ph B",
   "description": "Active power phase B",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3058,
   "name": "Active Power - Ph C",
   "description": "Active power phase C",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3060,
   "name": "Active Power - Total",
   "description": "Active power total",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3062,
   "name": "Reactive Power - Ph A",
   "description": "Reactive power phase A",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3064,
   "name": "Reactive Power - Ph B",
   "description": "Reactive power phase B",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3066,
   "name": "Reactive Power - Ph C",
   "description": "Reactive power phase C",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3068,
   "name": "Reactive Power - Total",
   "description": "Reactive power total",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3070,
   "name": "Apparent Power - Ph A",
   "description": "Apparent power phase A",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3072,
   "name": "Apparent Power - Ph B",
   "description": "Apparent power phase B",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3074,
   "name": "Apparent Power - Ph C",
   "description": "Apparent power phase C",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3076,
   "name": "Apparent Power - Total",
   "description": "Apparent power total",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3078,
   "name": "Power Factor - Ph A",
   "description": "Power factor phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3080,
   "name": "Power Factor - Ph B",
   "description": "Power factor phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3082,
   "name": "Power Factor - Ph C",
   "description": "Power factor phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3084,
   "name": "Power Factor - Total",
   "description": "Power Factor Total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2700,
   "name": "Active Energy Delvd",
   "description": "Active energy delivered",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2702,
   "name": "Active Energy Rcvd",
   "description": "Active energy received",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2704,
   "name": "Active Energy Delvd + Rcvd",
   "description": "Active energy delivered + received",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2706,
   "name": "Active Energy Delvd - Rcvd",
   "description": "Active energy delivered – received",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2708,
   "name": "Reactive Energy Delvd",
   "description": "Reactive energy delivered",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2710,
   "name": "Reactive Energy Rcvd",
   "description": "Reactive energy received",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2712,
   "name": "Reactive Energy Delvd + Rcvd",
   "description": "Reactive energy delivered + received",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2714,
   "name": "Reactive Energy Delvd - Rcvd",
   "description": "Reactive energy delivered – received",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2716,
   "name": "Apparent Energy Delvd",
   "description": "Apparent energy delivered",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2718,
   "name": "Apparent Energy Rcvd",
   "description": "Apparent energy received",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2720,
   "name": "Apparent Energy Delvd + Rcvd",
   "description": "Apparent energy delivered + received",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2722,
   "name": "Apparent Energy Delvd - Rcvd",
   "description": "Apparent energy delivered – received",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4191,
   "name": "Applicable Tariff Energy Rate",
   "description": "Active tariff: 0 = multi-tariff off, 1-8 = tariff number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4800,
   "name": "Active Energy Delvd (Tariff 1)",
   "description": "Tariff 1 active energy import",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4802,
   "name": "Active Energy Delvd (Tariff 2)",
   "description": "Tariff 2 active energy import",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4804,
   "name": "Active Energy Delvd (Tariff 3)",
   "description": "Tariff 3 active energy import",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4806,
   "name": "Active Energy Delvd (Tariff 4)",
   "description": "Tariff 4 active energy import",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3764,
   "name": "Dmd - Active Power Last",
   "description": "Demand - Active power last",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3766,
   "name": "Dmd - Active Power Present",
   "description": "Demand - Active power present",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3768,
   "name": "Dmd - Active Power Pred",
   "description": "Demand - Active power predicted",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3770,
   "name": "Dmd - Active Power Peak",
   "description": "Demand - Active power peak",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3780,
   "name": "Dmd - Reactive Power Last",
   "description": "Demand - Reactive power last",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3782,
   "name": "Dmd - Reactive Power Present",
   "description": "Demand - Reactive power present",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3784,
   "name": "Dmd - Reactive Power Pred",
   "description": "Demand - Reactive power predicted",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3786,
   "name": "Dmd - Reactive Power Peak",
   "description": "Demand - Reactive power peak",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3796,
   "name": "Dmd - Apparent Power Last",
   "description": "Demand - Apparent power last",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3798,
   "name": "Dmd - Apparent Power Present",
   "description": "Demand - Apparent power present",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3800,
   "name": "Dmd - Apparent Power Pred",
   "description": "Demand - Apparent power predicted",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3802,
   "name": "Dmd - Apparent Power Peak",
   "description": "Demand - Apparent power peak",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3876,
   "name": "Dmd - Average Current Last",
   "description": "Demand - Average current last",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3878,
   "name": "Dmd - Avg Current Present",
   "description": "Demand - Average current present",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3880,
   "name": "Dmd - Average Current Pred",
   "description": "Demand - Average current predicted",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3882,
   "name": "Dmd - Average Current Peak",
   "description": "Demand - Average current peak",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21300,
   "name": "THD Current - Ph A",
   "description": "THD Current A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21302,
   "name": "THD Current - Ph B",
   "description": "THD Current B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21304,
   "name": "THD Current - Ph C",
   "description": "THD Current C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21306,
   "name": "THD Current - Ph N",
   "description": "THD Current N",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21308,
   "name": "THD Current - Ph G",
   "description": "THD Current G",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21310,
   "name": "thd Current - Ph A",
   "description": "thd Current A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21312,
   "name": "thd Current - Ph B",
   "description": "thd Current B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21314,
   "name": "thd Current - Ph C",
   "description": "thd Current C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21316,
   "name": "thd Current - Ph N",
   "description": "thd Current N",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21318,
   "name": "thd Current - Ph G",
   "description": "thd Current G",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21320,
   "name": "Total Dmd Distortion",
   "description": "Total Demand Distortion",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21322,
   "name": "THD Voltage - A-B",
   "description": "THD Voltage A-B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21324,
   "name": "THD Voltage - B-C",
   "description": "THD Voltage B-C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21326,
   "name": "THD Voltage - C-A",
   "description": "THD Voltage C-A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21328,
   "name": "THD Voltage - Avg L-L",
   "description": "THD Voltage L-L",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21330,
   "name": "THD Voltage - A-N",
   "description": "THD Voltage A-N",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21332,
   "name": "THD Voltage - B–N",
   "description": "THD Voltage B-N",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21334,
   "name": "THD Voltage - C-N",
   "description": "THD Voltage C-N",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21338,
   "name": "THD Voltage - Avg L-N",
   "description": "THD Voltage L-N",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21340,
   "name": "thd Voltage - A-B",
   "description": "thd Voltage A-B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21342,
   "name": "thd Voltage - B-C",
   "description": "thd Voltage B-C",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21344,
   "name": "thd Voltage - C-A",
   "description": "thd Voltage C-A",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21346,
   "name": "thd Voltage - Avg L-L",
   "description": "thd Voltage L-L",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21348,
   "name": "thd Voltage - A-N",
   "description": "thd Voltage A-N",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21350,
   "name": "thd Voltage - B-N",
   "description": "thd Voltage B-N",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21352,
   "name": "thd Voltage - C-N",
   "description": "thd Voltage C-N",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21356,
   "name": "thd Voltage - Avg L-N",
   "description": "thd Voltage L-N",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2000,
   "name": "Time since last meter power up",
   "description": "Time since the meter was last powered up",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2004,
   "name": "Meter operation timer",
   "description": "Total meter operation time",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2014,
   "name": "Number of phases",
   "description": "Number of phases (1 or 3)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2015,
   "name": "Number of wires",
   "description": "Number of wires (2, 3 or 4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2017,
   "name": "Nominal frequency",
   "description": "Nominal frequency (50 or 60)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2025,
   "name": "Number of VTs",
   "description": "Number of VTs (0, 2 or 3)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2026,
   "name": "VT primary",
   "description": "VT Primary",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2028,
   "name": "VTsecondary",
   "description": "VT Secondary",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2029,
   "name": "Number of CTs",
   "description": "Number of CTs 1, 2, 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2030,
   "name": "CT primary",
   "description": "CT Primary",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2031,
   "name": "CTsecondary",
   "description": "CT Secondary",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 38416,
   "name": "Digital Input 1",
   "description": "Digital input 1 status (status-input mode)",
   "units": "",
   "access": "R",
   "states": "0=on, 1=off"
  },
  {
   "type": "BI",
   "instance": 38417,
   "name": "Digital Input 2",
   "description": "Digital input 2 status (status-input mode)",
   "units": "",
   "access": "R",
   "states": "0=on, 1=off"
  },
  {
   "type": "BI",
   "instance": 38448,
   "name": "Digital Output 1",
   "description": "Digital output 1 status",
   "units": "",
   "access": "R",
   "states": "0=on, 1=off"
  },
  {
   "type": "BI",
   "instance": 38449,
   "name": "Digital Output 2",
   "description": "Digital output 2 status",
   "units": "",
   "access": "R",
   "states": "0=on, 1=off"
  },
  {
   "type": "MI",
   "instance": 2016,
   "name": "Power System Type",
   "description": "Power system configuration",
   "units": "",
   "access": "R",
   "states": "0=1PH2W L-N, 1=1PH2W L-L, 2=1PH3W L-L with N, 3=3PH3W ungrounded delta, 4=3PH3W corner grounded delta, 5=3PH3W ungrounded wye, 6=3PH3W grounded wye, 7=3PH3W resistance grounded wye, 8=3PH4W center-tapped open delta, 9=3PH4W center-tapped delta, 10=3PH4W ungrounded wye, 11=3PH4W grounded wye, 12=3PH4W resistance grounded wye"
  },
  {
   "type": "MI",
   "instance": 2036,
   "name": "VT Connection Type",
   "description": "VT connection type",
   "units": "",
   "access": "R",
   "states": "0=Direct connect, 1=Delta (2 VT), 2=Wye (3 VT), 3=L-N (1 VT), 4=L-L (1 VT), 5=L-L with N (2 VT)"
  },
  {
   "type": "MI",
   "instance": 3701,
   "name": "Demand Method - Power",
   "description": "Power demand method",
   "units": "",
   "access": "R",
   "states": "0=Thermal demand, 1=Timed interval sliding block, 2=Timed interval block, 3=Timed interval rolling block, 4=Input synchronized block, 5=Input synchronized rolling block, 6=Command synchronized block, 7=Command synchronized rolling block, 8=Clock synchronized block, 9=Clock synchronized rolling block"
  },
  {
   "type": "MI",
   "instance": 3711,
   "name": "Demand Method - Current",
   "description": "Current demand method",
   "units": "",
   "access": "R",
   "states": "0=Thermal demand, 1=Timed interval sliding block, 2=Timed interval block, 3=Timed interval rolling block, 4=Input synchronized block, 5=Input synchronized rolling block, 6=Command synchronized block, 7=Command synchronized rolling block, 8=Clock synchronized block, 9=Clock synchronized rolling block"
  },
  {
   "type": "MI",
   "instance": 3721,
   "name": "Demand Method - Input Metering",
   "description": "Input metering demand method",
   "units": "",
   "access": "R",
   "states": "0=Thermal demand, 1=Timed interval sliding block, 2=Timed interval block, 3=Timed interval rolling block, 4=Input synchronized block, 5=Input synchronized rolling block, 6=Command synchronized block, 7=Command synchronized rolling block, 8=Clock synchronized block, 9=Clock synchronized rolling block"
  },
  {
   "type": "MI",
   "instance": 7274,
   "name": "Digital Input 1 Mode",
   "description": "Digital input 1 control mode",
   "units": "",
   "access": "R",
   "states": "0=Normal (Alarm), 1=Demand Interval Sync Pulse, 2=Multi-tariff Control"
  },
  {
   "type": "MI",
   "instance": 7298,
   "name": "Digital Input 2 Mode",
   "description": "Digital input 2 control mode",
   "units": "",
   "access": "R",
   "states": "0=Normal (Alarm), 1=Demand Interval Sync Pulse, 2=Multi-tariff Control"
  },
  {
   "type": "MI",
   "instance": 9673,
   "name": "Digital Output Mode 1",
   "description": "Digital output 1 control mode",
   "units": "",
   "access": "R",
   "states": "0=External, 1=Demand Sync, 2=Alarm, 3=Energy"
  },
  {
   "type": "MI",
   "instance": 9681,
   "name": "Digital Output Mode 2",
   "description": "Digital output 2 control mode",
   "units": "",
   "access": "R",
   "states": "0=External, 1=Demand Sync, 2=Alarm, 3=Energy"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-pm5300",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
