{
 "manufacturer": "Schneider Electric",
 "manufacturer_slug": "schneider-electric",
 "model": "PowerLogic PM7000 series power and energy meter (BACnet IP)",
 "model_slug": "powerlogic-pm7000",
 "aliases": [
  "PM7000",
  "PM7351DUW",
  "PM7252DUW",
  "PM7151DUW",
  "PM7142DUW",
  "PM7351",
  "PM7252",
  "PM7151",
  "PM7142",
  "PowerLogic Intuitive PM7000"
 ],
 "equipment_type": "Power and energy meter (BACnet IP)",
 "applies_to": "Schneider Electric PowerLogic PM7000 series panel meters PM7351DUW, PM7252DUW, PM7151DUW and PM7142DUW with BACnet IP, firmware 1.0.1.",
 "summary": "The PM7000 series are panel-mount three-phase power and energy meters with Modbus Ethernet and BACnet IP. The BACnet object list is read-only: Analog Inputs for meter setup, energy (delivered, received, net and up to 16 tariffs), current, voltage, unbalance, power, power factor, frequency, demand (last, present, predicted, peak) and harmonic distortion, plus Binary and Multi-state Inputs for the digital I/O, relays and their modes. Instances follow the meter's register numbers.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": "1.0.1 (application 1.0.31)",
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "The PICS has a column per model; objects not on every model are marked in the description. PM7142 has no second digital input/output, no relays and only tariffs 1-2; tariffs 5-16 are PM7351 only.",
  "No units are printed in the PICS, so units are left blank.",
  "Only Out_Of_Service and COV_Increment are writable on the objects, so the list is read-only data.",
  "Instance numbers match the PowerLogic register scheme used on the PM5300/PM5500 lists (e.g. AI 3060 Active Power - Total).",
  "The PICS lists 'THD' and 'thd' harmonic objects separately; it doesn't define the difference."
 ],
 "integration": {
  "summary": "Enable BACnet IP on the meter with a unique device ID, then read total power, delivered energy, demand, power factor, voltage and current. The meter is monitoring-only over BACnet.",
  "minimum_points": [
   {
    "ref": "AI 3060",
    "name": "Active Power - Total",
    "why": "Total active power"
   },
   {
    "ref": "AI 2700",
    "name": "Active Energy Delvd",
    "why": "Active energy delivered"
   },
   {
    "ref": "AI 3766",
    "name": "Dmd - Active Power Pres",
    "why": "Present active power demand"
   },
   {
    "ref": "AI 3084",
    "name": "Power Factor - Total",
    "why": "Total power factor"
   },
   {
    "ref": "AI 3026",
    "name": "Voltage - Avg L-L",
    "why": "Average line-to-line voltage"
   },
   {
    "ref": "AI 3010",
    "name": "Current - Avg",
    "why": "Average phase current"
   },
   {
    "ref": "AI 3110",
    "name": "Frequency",
    "why": "System frequency"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "BACnet IP only; the Network Port object allows foreign-device registration (FD_BBMD_Address and FD_Subscription_Lifetime are writable).",
   "Device Object_Identifier, Object_Name, Location, Description, APDU timeout and retries are writable.",
   "No segmentation."
  ],
  "gotchas": [
   "Out_Of_Service is writable on every object; leave it false."
  ]
 },
 "source": {
  "title": "PM7000 Protocol Implementation Conformance Statement",
  "doc_number": null,
  "revision_date": "2026-07-01",
  "url": "https://www.bacnetinternational.net/catalog/manu/schneider%20electric/PICS__pm7000_pics.pdf",
  "unofficial": true,
  "host": "BACnet International catalog"
 },
 "points": [
  {
   "type": "AI",
   "instance": 2000,
   "name": "Time since last meter power up",
   "description": "Time since last meter power up",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2004,
   "name": "Meter Operation Timer",
   "description": "Meter Operation Timer",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2014,
   "name": "Number of phases",
   "description": "Number of phases",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2015,
   "name": "Number of wires",
   "description": "Number of wires",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2017,
   "name": "Nominal frequency",
   "description": "Nominal frequency",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2025,
   "name": "Number of VTs",
   "description": "Number of VTs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2026,
   "name": "VT primary",
   "description": "VT primary",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2028,
   "name": "VT secondary",
   "description": "VT secondary",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2029,
   "name": "Number of CTs",
   "description": "Number of CTs",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2030,
   "name": "CT primary",
   "description": "CT primary",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2031,
   "name": "CT secondary",
   "description": "CT secondary",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2700,
   "name": "Active Energy Delvd",
   "description": "Active Energy delivered",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2702,
   "name": "Active Energy Rcvd",
   "description": "Active Energy received",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2704,
   "name": "Active Energy Delvd + Rcvd",
   "description": "Active Energy delivered plus received",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2706,
   "name": "Active Energy Delvd - Rcvd",
   "description": "Active Energy delivered minus received",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2708,
   "name": "Reactive Energy Delvd",
   "description": "Reactive Energy delivered",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2710,
   "name": "Reactive Energy Rcvd",
   "description": "Reactive Energy received",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2712,
   "name": "Reactive Energy Delvd + Rcvd",
   "description": "Reactive Energy delivered plus received",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2714,
   "name": "Reactive Energy Delvd - Rcvd",
   "description": "Reactive Energy delivered minus received",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2716,
   "name": "Apparent Energy Delvd",
   "description": "Apparent Energy delivered",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2718,
   "name": "Apparent Energy Rcvd",
   "description": "Apparent Energy received",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2720,
   "name": "Apparent Energy Delvd + Rcvd",
   "description": "Apparent Energy delivered plus received",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2722,
   "name": "Apparent Energy Delvd - Rcvd",
   "description": "Apparent Energy delivered minus received",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3000,
   "name": "Current - Ph A",
   "description": "Current phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3002,
   "name": "Current - Ph B",
   "description": "Current phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3004,
   "name": "Current - Ph C",
   "description": "Current phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3006,
   "name": "Current - Neutral",
   "description": "Current Neutral",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3008,
   "name": "Current - Ground",
   "description": "Current Ground",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3010,
   "name": "Current - Avg",
   "description": "Current average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3012,
   "name": "Current Unb - Ph A",
   "description": "Current unbalance phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3014,
   "name": "Current Unb - Ph B",
   "description": "Current unbalance phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3016,
   "name": "Current Unb - Ph C",
   "description": "Current unbalance phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3018,
   "name": "Current Unb - Worst",
   "description": "Current unbalance Worst",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3020,
   "name": "Voltage - A-B",
   "description": "Voltage A-B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3022,
   "name": "Voltage - B-C",
   "description": "Voltage B-C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3024,
   "name": "Voltage - C-A",
   "description": "Voltage C-A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3026,
   "name": "Voltage - Avg L-L",
   "description": "Voltage average L-L",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3028,
   "name": "Voltage - A-N",
   "description": "Voltage A-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3030,
   "name": "Voltage - B-N",
   "description": "Voltage B-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3032,
   "name": "Voltage - C-N",
   "description": "Voltage C-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3036,
   "name": "Voltage - Avg L-N",
   "description": "Voltage average L-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3038,
   "name": "Voltage Unb - A-B",
   "description": "Voltage unbalance A-B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3040,
   "name": "Voltage Unb - B-C",
   "description": "Voltage unbalance B-C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3042,
   "name": "Voltage Unb - C-A",
   "description": "Voltage unbalance C-A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3044,
   "name": "Voltage Unb - Worst L-L",
   "description": "Voltage unbalance Worst L-L",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3046,
   "name": "Voltage Unb - A-N",
   "description": "Voltage unbalance A-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3048,
   "name": "Voltage Unb - B-N",
   "description": "Voltage unbalance B-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3050,
   "name": "Voltage Unb - C-N",
   "description": "Voltage unbalance C-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3052,
   "name": "Voltage Unb - Worst L-N",
   "description": "Voltage unbalance Worst L-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3054,
   "name": "Active Power - Ph A",
   "description": "Active Power phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3056,
   "name": "Active Power - Ph B",
   "description": "Active Power phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3058,
   "name": "Active Power - Ph C",
   "description": "Active Power phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3060,
   "name": "Active Power - Total",
   "description": "Active Power Total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3062,
   "name": "Reactive Power - Ph A",
   "description": "Reactive Power phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3064,
   "name": "Reactive Power - Ph B",
   "description": "Reactive Power phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3066,
   "name": "Reactive Power - Ph C",
   "description": "Reactive Power phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3068,
   "name": "Reactive Power - Total",
   "description": "Reactive Power Total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3070,
   "name": "Apparent Power - Ph A",
   "description": "Apparent Power phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3072,
   "name": "Apparent Power - Ph B",
   "description": "Apparent Power phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3074,
   "name": "Apparent Power - Ph C",
   "description": "Apparent Power phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3076,
   "name": "Apparent Power - Total",
   "description": "Apparent Power Total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3078,
   "name": "Power Factor - Ph A",
   "description": "Power Factor phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3080,
   "name": "Power Factor - Ph B",
   "description": "Power Factor phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3082,
   "name": "Power Factor - Ph C",
   "description": "Power Factor phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3084,
   "name": "Power Factor - Total",
   "description": "Power Factor Total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3110,
   "name": "Frequency",
   "description": "Frequency",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3144,
   "name": "Power Factor-IEC - Ph A",
   "description": "Power factor (IEC) phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3146,
   "name": "Power Factor-IEC - Ph B",
   "description": "Power factor (IEC) phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3148,
   "name": "Power Factor-IEC - Ph C",
   "description": "Power factor (IEC) phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3176,
   "name": "Power Factor-IEEE - Ph A",
   "description": "Power factor (IEEE) phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3178,
   "name": "Power Factor-IEEE - Ph B",
   "description": "Power factor (IEEE) phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3180,
   "name": "Power Factor-IEEE - Ph C",
   "description": "Power factor (IEEE) phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3192,
   "name": "Power Factor IEC - Total",
   "description": "Power factor (IEC) Total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3194,
   "name": "Power Factor-IEEE - Total",
   "description": "Power factor (IEEE) Total",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3764,
   "name": "Dmd - Active Power Last",
   "description": "Demand Active Power last interval",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3766,
   "name": "Dmd - Active Power Pres",
   "description": "Demand Active Power present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3768,
   "name": "Dmd - Active Power Pred",
   "description": "Demand Active Power predicted",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3770,
   "name": "Dmd - Active Power Peak",
   "description": "Demand Active Power peak",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3780,
   "name": "Dmd - Reactive Power Last",
   "description": "Demand Reactive Power last interval",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3782,
   "name": "Dmd - Reactive Power Pres",
   "description": "Demand Reactive Power present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3784,
   "name": "Dmd - Reactive Power Pred",
   "description": "Demand Reactive Power predicted",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3786,
   "name": "Dmd - Reactive Power Peak",
   "description": "Demand Reactive Power peak",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3796,
   "name": "Dmd - Apparent Power Last",
   "description": "Demand Apparent Power last interval",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3798,
   "name": "Dmd - Apparent Power Pres",
   "description": "Demand Apparent Power present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3800,
   "name": "Dmd - Apparent Power Pred",
   "description": "Demand Apparent Power predicted",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3802,
   "name": "Dmd - Apparent Power Peak",
   "description": "Demand Apparent Power peak",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3812,
   "name": "Dmd - Active Current Ph A Last",
   "description": "Demand Active Current phase A last interval",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3814,
   "name": "Dmd - Active Current Ph A Pres",
   "description": "Demand Active Current phase A present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3816,
   "name": "Dmd - Active Current Ph A Pred",
   "description": "Demand Active Current phase A predicted",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3818,
   "name": "Dmd - Active Current Ph A Peak",
   "description": "Demand Active Current phase A peak",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3828,
   "name": "Dmd - Active Current Ph B Last",
   "description": "Demand Active Current phase B last interval",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3830,
   "name": "Dmd - Active Current Ph B Pres",
   "description": "Demand Active Current phase B present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3832,
   "name": "Dmd - Active Current Ph B Pred",
   "description": "Demand Active Current phase B predicted",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3834,
   "name": "Dmd - Active Current Ph B Peak",
   "description": "Demand Active Current phase B peak",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3844,
   "name": "Dmd - Active Current Ph C Last",
   "description": "Demand Active Current phase C last interval",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3846,
   "name": "Dmd - Active Current Ph C Pres",
   "description": "Demand Active Current phase C present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3848,
   "name": "Dmd - Active Current Ph C Pred",
   "description": "Demand Active Current phase C predicted",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3850,
   "name": "Dmd - Active Current Ph C Peak",
   "description": "Demand Active Current phase C peak",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3860,
   "name": "Dmd - Current Neutral Last",
   "description": "Demand Current Neutral last interval",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3862,
   "name": "Dmd - Current Neutral Pres",
   "description": "Demand Current Neutral present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3864,
   "name": "Dmd - Current Neutral Pred",
   "description": "Demand Current Neutral predicted",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3866,
   "name": "Dmd - Current Neutral Peak",
   "description": "Demand Current Neutral peak",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3876,
   "name": "Dmd - Current Average Last",
   "description": "Demand Current Average last interval",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3878,
   "name": "Dmd - Current Average Pres",
   "description": "Demand Current Average present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3880,
   "name": "Dmd - Current Average Pred",
   "description": "Demand Current Average predicted",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3882,
   "name": "Dmd - Current Average Peak",
   "description": "Demand Current Average peak",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3972,
   "name": "Dmd - Active Power Ph A Last",
   "description": "Demand Active Power phase A last interval",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3974,
   "name": "Dmd - Active Power Ph A Pres",
   "description": "Demand Active Power phase A present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3976,
   "name": "Dmd - Active Power Ph A Pred",
   "description": "Demand Active Power phase A predicted",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3978,
   "name": "Dmd - Active Power Ph A Peak",
   "description": "Demand Active Power phase A peak",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3988,
   "name": "Dmd - Reactive Power Ph A Last",
   "description": "Demand Reactive Power phase A last interval",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3990,
   "name": "Dmd - Reactive Power Ph A Pres",
   "description": "Demand Reactive Power phase A present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3992,
   "name": "Dmd - Reactive Power Ph A Pred",
   "description": "Demand Reactive Power phase A predicted",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3994,
   "name": "Dmd - Reactive Power Ph A Peak",
   "description": "Demand Reactive Power phase A peak",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4004,
   "name": "Dmd - Apparent Power Ph A Last",
   "description": "Demand Apparent Power phase A last interval",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4006,
   "name": "Dmd - Apparent Power Ph A Pres",
   "description": "Demand Apparent Power phase A present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4008,
   "name": "Dmd - Apparent Power Ph A Pred",
   "description": "Demand Apparent Power phase A predicted",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4010,
   "name": "Dmd - Apparent Power Ph A Peak",
   "description": "Demand Apparent Power phase A peak",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4020,
   "name": "Dmd - Active Power Ph B Last",
   "description": "Demand Active Power phase B last interval",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4022,
   "name": "Dmd - Active Power Ph B Pres",
   "description": "Demand Active Power phase B present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4024,
   "name": "Dmd - Active Power Ph B Pred",
   "description": "Demand Active Power phase B predicted",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4026,
   "name": "Dmd - Active Power Ph B Peak",
   "description": "Demand Active Power phase B peak",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4036,
   "name": "Dmd - Reactive Power Ph B Last",
   "description": "Demand Reactive Power phase B last interval",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4038,
   "name": "Dmd - Reactive Power Ph B Pres",
   "description": "Demand Reactive Power phase B present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4040,
   "name": "Dmd - Reactive Power Ph B Pred",
   "description": "Demand Reactive Power phase B predicted",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4042,
   "name": "Dmd - Reactive Power Ph B Peak",
   "description": "Demand Reactive Power phase B peak",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4052,
   "name": "Dmd - Apparent Power Ph B Last",
   "description": "Demand Apparent Power phase B last interval",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4054,
   "name": "Dmd - Apparent Power Ph B Pres",
   "description": "Demand Apparent Power phase B present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4056,
   "name": "Dmd - Apparent Power Ph B Pred",
   "description": "Demand Apparent Power phase B predicted",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4058,
   "name": "Dmd - Apparent Power Ph B Peak",
   "description": "Demand Apparent Power phase B peak",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4068,
   "name": "Dmd - Active Power Ph C Last",
   "description": "Demand Active Power phase C last interval",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4070,
   "name": "Dmd - Active Power Ph C Pres",
   "description": "Demand Active Power phase C present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4072,
   "name": "Dmd - Active Power Ph C Pred",
   "description": "Demand Active Power phase C predicted",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4074,
   "name": "Dmd - Active Power Ph C Peak",
   "description": "Demand Active Power phase C peak",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4084,
   "name": "Dmd - Reactive Power Ph C Last",
   "description": "Demand Reactive Power phase C last interval",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4086,
   "name": "Dmd - Reactive Power Ph C Pres",
   "description": "Demand Reactive Power phase C present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4088,
   "name": "Dmd - Reactive Power Ph C Pred",
   "description": "Demand Reactive Power phase C predicted",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4090,
   "name": "Dmd - Reactive Power Ph C Peak",
   "description": "Demand Reactive Power phase C peak",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4100,
   "name": "Dmd - Apparent Power Ph C Last",
   "description": "Demand Apparent Power phase C last interval",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4102,
   "name": "Dmd - Apparent Power Ph C Pres",
   "description": "Demand Apparent Power phase C present",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4104,
   "name": "Dmd - Apparent Power Ph C Pred",
   "description": "Demand Apparent Power phase C predicted",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4106,
   "name": "Dmd - Apparent Power Ph C Peak",
   "description": "Demand Apparent Power phase C peak",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21300,
   "name": "THD Current - Ph A",
   "description": "Harmonic distortion (THD), current phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21302,
   "name": "THD Current - Ph B",
   "description": "Harmonic distortion (THD), current phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21304,
   "name": "THD Current - Ph C",
   "description": "Harmonic distortion (THD), current phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21306,
   "name": "THD Current - Ph N",
   "description": "Harmonic distortion (THD), current neutral",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21308,
   "name": "THD Current - Ph G",
   "description": "Harmonic distortion (THD), current ground",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21310,
   "name": "thd Current - Ph A",
   "description": "Harmonic distortion (thd), current phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21312,
   "name": "thd Current - Ph B",
   "description": "Harmonic distortion (thd), current phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21314,
   "name": "thd Current - Ph C",
   "description": "Harmonic distortion (thd), current phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21316,
   "name": "thd Current - Ph N",
   "description": "Harmonic distortion (thd), current neutral",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21318,
   "name": "thd Current - Ph G",
   "description": "Harmonic distortion (thd), current ground",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21320,
   "name": "Total Dmd Distortion",
   "description": "Total Dmd Distortion",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21322,
   "name": "THD Voltage - A-B",
   "description": "Harmonic distortion (THD), voltage A-B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21324,
   "name": "THD Voltage - B-C",
   "description": "Harmonic distortion (THD), voltage B-C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21326,
   "name": "THD Voltage - C-A",
   "description": "Harmonic distortion (THD), voltage C-A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21328,
   "name": "THD Voltage - Avg L-L",
   "description": "Harmonic distortion (THD), voltage average L-L",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21330,
   "name": "THD Voltage - A-N",
   "description": "Harmonic distortion (THD), voltage A-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21332,
   "name": "THD Voltage - B-N",
   "description": "Harmonic distortion (THD), voltage B-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21334,
   "name": "THD Voltage - C-N",
   "description": "Harmonic distortion (THD), voltage C-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21338,
   "name": "THD Voltage - Avg L-N",
   "description": "Harmonic distortion (THD), voltage average L-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21340,
   "name": "thd Voltage - A-B",
   "description": "Harmonic distortion (thd), voltage A-B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21342,
   "name": "thd Voltage - B-C",
   "description": "Harmonic distortion (thd), voltage B-C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21344,
   "name": "thd Voltage - C-A",
   "description": "Harmonic distortion (thd), voltage C-A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21346,
   "name": "thd Voltage - Avg L-L",
   "description": "Harmonic distortion (thd), voltage average L-L",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21348,
   "name": "thd Voltage - A-N",
   "description": "Harmonic distortion (thd), voltage A-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21350,
   "name": "thd Voltage - B-N",
   "description": "Harmonic distortion (thd), voltage B-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21352,
   "name": "thd Voltage - C-N",
   "description": "Harmonic distortion (thd), voltage C-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21356,
   "name": "thd Voltage - Avg L-N",
   "description": "Harmonic distortion (thd), voltage average L-N",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65000,
   "name": "Active Energy Delvd (Tariff 1)",
   "description": "Active Energy delivered (Tariff 1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65002,
   "name": "Active Energy Delvd (Tariff 2)",
   "description": "Active Energy delivered (Tariff 2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65004,
   "name": "Active Energy Delvd (Tariff 3)",
   "description": "Active Energy delivered (Tariff 3) (not PM7142)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65006,
   "name": "Active Energy Delvd (Tariff 4)",
   "description": "Active Energy delivered (Tariff 4) (not PM7142)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65008,
   "name": "Active Energy Delvd (Tariff 5)",
   "description": "Active Energy delivered (Tariff 5) (PM7351 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65010,
   "name": "Active Energy Delvd (Tariff 6)",
   "description": "Active Energy delivered (Tariff 6) (PM7351 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65012,
   "name": "Active Energy Delvd (Tariff 7)",
   "description": "Active Energy delivered (Tariff 7) (PM7351 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65014,
   "name": "Active Energy Delvd (Tariff 8)",
   "description": "Active Energy delivered (Tariff 8) (PM7351 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65016,
   "name": "Active Energy Delvd (Tariff 9)",
   "description": "Active Energy delivered (Tariff 9) (PM7351 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65018,
   "name": "Active Energy Delvd (Tariff 10)",
   "description": "Active Energy delivered (Tariff 10) (PM7351 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65020,
   "name": "Active Energy Delvd (Tariff 11)",
   "description": "Active Energy delivered (Tariff 11) (PM7351 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65022,
   "name": "Active Energy Delvd (Tariff 12)",
   "description": "Active Energy delivered (Tariff 12) (PM7351 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65024,
   "name": "Active Energy Delvd (Tariff 13)",
   "description": "Active Energy delivered (Tariff 13) (PM7351 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65026,
   "name": "Active Energy Delvd (Tariff 14)",
   "description": "Active Energy delivered (Tariff 14) (PM7351 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65028,
   "name": "Active Energy Delvd (Tariff 15)",
   "description": "Active Energy delivered (Tariff 15) (PM7351 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65030,
   "name": "Active Energy Delvd (Tariff 16)",
   "description": "Active Energy delivered (Tariff 16) (PM7351 only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 100000,
   "name": "Digital Input 1",
   "description": "Digital Input 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 100001,
   "name": "Digital Input 2",
   "description": "Digital Input 2 (not PM7142)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 100009,
   "name": "Digital Output 1",
   "description": "Digital Output 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 100010,
   "name": "Digital Output 2",
   "description": "Digital Output 2 (not PM7142)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 100017,
   "name": "Relay Output 1",
   "description": "Relay Output 1 (not PM7142)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 100018,
   "name": "Relay Output 2",
   "description": "Relay Output 2 (not PM7142)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 2016,
   "name": "Power System Configuration",
   "description": "Power System Configuration",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 2036,
   "name": "VT Connection Type",
   "description": "VT Connection Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 3701,
   "name": "Power Demand Method",
   "description": "Power Demand Method",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 3711,
   "name": "Current Demand Method",
   "description": "Current Demand Method",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 3721,
   "name": "Input Metering Demand Method",
   "description": "Input Metering Demand Method",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 4191,
   "name": "Applicable Tariff Energy Rate",
   "description": "Applicable Tariff Energy Rate",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 7274,
   "name": "Digital Input 1 Control Mode",
   "description": "Digital Input 1 Control Mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 7298,
   "name": "Digital Input 2 Control Mode",
   "description": "Digital Input 2 Control Mode (not PM7142)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 9673,
   "name": "Digital Output 1 Control Mode",
   "description": "Digital Output 1 Control Mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 9681,
   "name": "Digital Output 2 Control Mode",
   "description": "Digital Output 2 Control Mode (not PM7142)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 9689,
   "name": "Relay Output 1 Control Mode",
   "description": "Relay Output 1 Control Mode (not PM7142)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 9697,
   "name": "Relay Output 2 Control Mode",
   "description": "Relay Output 2 Control Mode (not PM7142)",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-pm7000",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
