{
 "manufacturer": "Schneider Electric",
 "manufacturer_slug": "schneider-electric",
 "model": "SEZ7260 Zoning System Zone Controller",
 "model_slug": "sez7260-zone-controller",
 "aliases": [
  "SEZ7260",
  "SEZ7260F5045B",
  "SEZ7260C5045B",
  "SEZ7260F5x45B",
  "SEZ7260C5x45B"
 ],
 "equipment_type": "Pressure-dependent VAV zone controller",
 "applies_to": "Schneider Electric SEZ7260 zone controllers (F model with floating damper and AO2, C model) used with SEZ7656 rooftop controllers in pressure-dependent zoning systems.",
 "summary": "The SEZ7260 is the zone (damper) controller of the Schneider Electric SEZ7000 zoning system. It shares a BACnet MS/TP network with its SEZ7656 rooftop controller and exchanges demands, occupancy and outdoor temperature with it on its own, so no BMS bindings are needed. Objects cover room temperature and setpoints, damper position and limits, PI demands sent to the rooftop controller, reheat and output configuration, and CO2 values.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": "72000 + zone MAC address (AV 23, range 72000-72255)",
 "access_inferred": false,
 "notes": [
  "The guide marks each object for the SEZ7260F and SEZ7260C; objects on only one model say so in the description.",
  "Ranges and state texts come from the guide's range and enumeration tables (matched by type and instance).",
  "Access is from the guide's R / R/W column (R/W shown as W); the guide does not mention a priority array."
 ],
 "source": {
  "title": "BACnet Integration Manual - Zoning Product Series SEZ7260 & SEZ7656 Series",
  "doc_number": "IG-SE7000-BNETSEZ7XXX-US.EN.4.2013.v1",
  "revision_date": "2013-04",
  "url": "https://download.se.com/files?p_Doc_Ref=IG-SE7000-BNETSEZ7XXX-A4"
 },
 "integration": {
  "summary": "The zone runs with its SEZ7656 without any BMS. To command it, set MV 7 Cfg Network Handle to 2 or 3, then write occupancy MV 9 and the occupied setpoints AV 11 / AV 12. Read room temperature AV 21, damper position AI 1 and the PI demands AV 24 / AV 25.",
  "minimum_points": [
   {
    "ref": "MV 9",
    "why": "Occupancy command (needs MV 7 set to 2 or 3)",
    "name": "GUI Occupancy"
   },
   {
    "ref": "AV 11",
    "why": "Occupied heating setpoint",
    "name": "GUI Occupied Heat Spt"
   },
   {
    "ref": "AV 12",
    "why": "Occupied cooling setpoint",
    "name": "GUI Occupied Cool Spt"
   },
   {
    "ref": "MV 11",
    "why": "Occupied / unoccupied / temporary / stand-by",
    "name": "GUI Effective Occupancy"
   },
   {
    "ref": "AV 21",
    "why": "Room temperature",
    "name": "GUI Room Temperature"
   },
   {
    "ref": "AI 1",
    "why": "Zone damper position, % (F models)",
    "name": "GUI Damper Position"
   },
   {
    "ref": "AV 24",
    "why": "PI heating demand, %",
    "name": "GUI PI Heat Demand"
   },
   {
    "ref": "AV 25",
    "why": "PI cooling demand, %",
    "name": "GUI PI Cool Demand"
   }
  ],
  "enable": "MV 7 Cfg Network Handle: 1 = default (occupancy, mode and outdoor temperature come from the SEZ7656), 2 = zone handling minus occupancy, 3 = full release (zone runs without the SEZ7656). The BMS can hold occupancy MV 9 only at 2 or 3.",
  "heartbeat": null,
  "remote_sensors": "Room temperature AV 21 can be written only while BV 10 Room Temp Override is on. Outdoor temperature AV 22 normally comes from the SEZ7656. Room CO2 AV 32 is writable.",
  "setup": [
   "Each zone controller has a zone MAC (AV 1) and points to its rooftop controller MAC (AV 2).",
   "Default device instance is 72000 + MAC (AV 23)."
  ],
  "gotchas": [
   "If the controller goes offline, BMS-written room temperature, outdoor temperature and occupancy are released.",
   "Schneider recommends removing configuration (Cfg) objects from the BAS after setup to cut polling."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "GUI Damper Position",
   "description": "Range 0% to 100%; only SEZ7260F5x45B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Cfg Zone MAC",
   "description": "Range 1 to 255, default 255",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Cfg RTC MAC",
   "description": "Range 1 to 127, default 4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Cfg AO2 OA Lock Spt",
   "description": "Range -40°F (-40°C) to 122°F (50°C), default 55°F (13°C); only SEZ7260F5x45B",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Cfg BO5 OA Lock Spt",
   "description": "Range -40°F (-40°C) to 122°F (50°C), default 32°F (0°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Cfg Damper Min Pos",
   "description": "Range 0% to 100%, default 10%",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Cfg Damper Max Pos",
   "description": "Range 0% to 100%, default 100%",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Cfg Damper Max Heat Pos",
   "description": "Range 0% to 100%, default 30%",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Cfg Heating Stpt Limit",
   "description": "Range 40°F (4.5°C) to 90°F (32°C), default 90°F (32°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Cfg Cooling Spt Limit",
   "description": "Range 54°F (12°C) to 100°F (37.5), default 54°F (12°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Cfg Deadband",
   "description": "Range 2°F (1°C) to 5°F (2.5°C), default 2°F (1°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "GUI Occupied Heat Spt",
   "description": "Range 40°F (4.5°C) to 90°F (32°C), default 72°F (22°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "GUI Occupied Cool Spt",
   "description": "Range 54°F (12°C) to 100°F (37.5°C), default 74°F (24°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "GUI Unoccupied Heat Spt",
   "description": "Range 40°F (4.5°C) to 90°F (32°C), default 72°F (22°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "GUI Unoccupied Cool Spt",
   "description": "Range 54°F (12°C) to 100°F (37.5°C), default 74°F (24°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "GUI Stand-By Heat Spt",
   "description": "Range 40°F (4.5°C) to 90°F (32°C), default 62°F (16.5°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "GUI Stand-By Cool Spt",
   "description": "Range 54°F (12°C) to 100°F (37.5°C), default 80°F (26.5°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "GUI AO2 Status",
   "description": "Range 0% to 100%; only SEZ7260F5x45B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "GUI UI3 Status",
   "description": "Range -40°F (-40°C) to 122°F (50°C)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "GUI PI Heat Weighted Demand",
   "description": "Range 0% to 100%",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "GUI PI Cool Weighted Demand",
   "description": "Range 0% to 100%",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "GUI Room Temperature",
   "description": "Range -40°F (-40°C) to 122°F (50°C); writable only while BV 10 is Override",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "GUI Outdoor Temperature",
   "description": "Range -40°F (-40°C) to 122°F (50°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Cfg Device Instance",
   "description": "Range 72000 to 72255",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "GUI PI Heat Demand",
   "description": "Range 0% to 100%",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "GUI PI Cool Demand",
   "description": "Range 0% to 100%",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Cfg Password",
   "description": "Range 0 to 1000",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "Cfg Stand-by Time",
   "description": "Range 0.5 hours to 24 hours, default 0.5 hours",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "Cfg Unoccupied Time",
   "description": "Range 0 hours to 24 hours, default 0 hours",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "GUI Heating Performance",
   "description": "Range 32°F (0°C) to 100°F (37.5°C)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "GUI Cooling Performance",
   "description": "Range 32°F (0°C) to 100°F (37.5°C)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "Cfg BO3-BO4 OA Lock Spt",
   "description": "Range -40°F (-40°C) to 122°F (50°C); only SEZ7260C5x45B",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "GUI Room CO2 Level",
   "description": "Range 0 PPM to 2000 PPM",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "GUI Transferred CO2 Value",
   "description": "Range 0 PPM to 2000 PPM",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "GUI AI4 Value",
   "description": "Range 0 VDC to 10 VDC",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "GUI BI1 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Not Activated, 1=Activated"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Cfg Temperature Scale",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=°C, 1=°F"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Cfg Menu Scroll",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No Scroll, 1=Scroll Active"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Cfg AO2 DA/RA",
   "description": "only SEZ7260F5x45B",
   "units": "",
   "access": "W",
   "states": "0=Direct Acting, 1=Reverse Acting"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Cfg BO5 Time Base",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=15 Minutes, 1=10 Seconds"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "Cfg BO5 Conf",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=N.O., 1=N.C."
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "GUI BO5 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Sta AO2 Lock Status",
   "description": "only SEZ7260F5x45B",
   "units": "",
   "access": "R",
   "states": "0=Not Activated, 1=Activated"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "Sta BO5 Lock Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Not Activated, 1=Activated"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "GUI Room Temp Override",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Normal, 1=Override"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "Sta RTC Smart Recovery",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "Cfg Setpoint Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Permanent, 1=Temporary"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "Cfg Disable Min Pos",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Enabled, 1=Disabled"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "Sta BO3-BO4 Lock Status",
   "description": "only SEZ7260C5x45B",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "Cfg Zone Baud",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=9600 (Bps), 2=19200 (Bps), 3=38400 (Bps), 4=76800 (Bps), 5=Auto"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "Cfg Reheat Config",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=None, 2=Analog Duct Heater Only, 3=On/Off Duct Heater Only, 4=On/Off Perimeter Heater Only, 5=Analog Duct Heater with On/Off Perimeter Heater"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "Cfg BI1 Configuration",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=None, 2=Motion NO, 3=Motion NC"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "Cfg PI Heat Weight",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=0 %, 2=25 %, 3=50 %, 4=75 %, 5=100 %"
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "Cfg PI Cool Weight",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=0 %, 2=25 %, 3=50 %, 4=75 %, 5=100 %"
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "Cfg Temporary Occupancy Time",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=0 hour, 2=1 hour, 3=2 hours, 4=3 hours, 5=4 hours, 6=5 hours, 7=6 hours, 8=7 hours, 9=8 hours, 10=9 hours, 11=10 hours, 12=11 hours, 13=12 hours"
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "Cfg Network Handle",
   "description": "How much the zone depends on its SEZ7656 rooftop controller",
   "units": "",
   "access": "W",
   "states": "1=Default Zone Handling, 2=Zone Handling minus Occupancy, 3=Full Release"
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "GUI Zone Keypad Lockout",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Level 0, 2=Level 1, 3=Level 2, 4=Level 3"
  },
  {
   "type": "MV",
   "instance": 9,
   "name": "GUI Occupancy",
   "description": "Writable permanently only when MV 7 is 2 or 3",
   "units": "",
   "access": "W",
   "states": "1=Local Occupancy, 2=Occupied, 3=Unoccupied"
  },
  {
   "type": "MV",
   "instance": 10,
   "name": "Sta RTC Zone Sequencing",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=Cool, 2=Heat"
  },
  {
   "type": "MV",
   "instance": 11,
   "name": "GUI Effective Occupancy",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=Occupied, 2=Unoccupied, 3=Temporary Occupied, 4=Stand-by"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "Cfg BO1-BO2 Floating Time",
   "description": "only SEZ7260C5x45B",
   "units": "",
   "access": "W",
   "states": "1=0.5 minutes, 2=1 minute, 3=1.5 minutes, 4=2 minutes, 5=2.5 minutes, 6=3 minutes, 7=3.5 minutes, 8=4 minutes, 9=4.5 minutes, 10=5 minutes, 11=5.5 minutes, 12=6 minutes, 13=6.5 minutes, 14=7 minutes, 15=7.5 minutes, 16=8 minutes, 17=8.5 minutes, 18=9 minutes"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "Cfg BO3-BO4 Floating Time",
   "description": "only SEZ7260C5x45B",
   "units": "",
   "access": "W",
   "states": "1=0.5 minutes, 2=1 minute, 3=1.5 minutes, 4=2 minutes, 5=2.5 minutes, 6=3 minutes, 7=3.5 minutes, 8=4 minutes, 9=4.5 minutes, 10=5 minutes, 11=5.5 minutes, 12=6 minutes, 13=6.5 minutes, 14=7 minutes, 15=7.5 minutes, 16=8 minutes, 17=8.5 minutes, 18=9 minutes"
  },
  {
   "type": "MV",
   "instance": 14,
   "name": "Cfg AI4 Configuration",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=None, 2=CO2"
  },
  {
   "type": "MV",
   "instance": 15,
   "name": "Cfg Proportional Band",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=3°F(1.7°C), 2=4°F(2.2°C), 3=5°F(2.8°C), 4=6°F(3.3°C), 5=7°F(3.9°C), 6=8°F(4.4°C), 7=9°F(5.0°C), 8=10°F(5.6°C)"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/schneider-electric/sez7260-zone-controller",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
