{
 "manufacturer": "Schneider Electric",
 "manufacturer_slug": "schneider-electric",
 "model": "SEZ7656 Zoning System Rooftop Unit Controller",
 "model_slug": "sez7656-zoning-rtu-controller",
 "aliases": [
  "SEZ7656",
  "SEZ7656R1045B",
  "SEZ7656H1045B",
  "SEZ7656F1045B",
  "SEZ7656E1045B"
 ],
 "equipment_type": "Rooftop unit controller for zoning systems",
 "applies_to": "Schneider Electric SEZ7656 rooftop controllers (R conventional, H heat pump, F modulating heat, E economizer) that run a rooftop unit for a group of SEZ7260 zone controllers.",
 "summary": "The SEZ7656 is the rooftop unit controller of the Schneider Electric SEZ7000 zoning system. It reads PI demands from its SEZ7260 zones over the shared BACnet MS/TP network and stages the rooftop unit, with bypass damper or VFD static pressure control and, on some models, economizer and CO2 functions. No BMS bindings are needed for the system to run.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": "76000 + MAC address (e.g. 76063 at MAC 63)",
 "access_inferred": false,
 "notes": [
  "The guide marks each object for the R, H, F and E models; objects on only some models say so in the description.",
  "Ranges and state texts come from the guide's SEZ7656 range and enumeration tables (matched by type and instance).",
  "Access is from the guide's R / R/W column (R/W shown as W); the guide does not mention a priority array."
 ],
 "source": {
  "title": "BACnet Integration Manual - Zoning Product Series SEZ7260 & SEZ7656 Series",
  "doc_number": "IG-SE7000-BNETSEZ7XXX-US.EN.4.2013.v1",
  "revision_date": "2013-04",
  "url": "https://download.se.com/files?p_Doc_Ref=IG-SE7000-BNETSEZ7XXX-A4"
 },
 "integration": {
  "summary": "Command occupancy with MV 14 and system mode with MV 15 (MV 17 on heat pump models). Read discharge and return air temperatures (AI 1, AI 2), the highest zone demands AV 17 / AV 18, fan status BI 1 and the bypass damper or VFD output AI 4. The BMS can supply outdoor temperature on AV 19.",
  "minimum_points": [
   {
    "ref": "MV 14",
    "why": "BMS occupancy command",
    "name": "GUI Occupancy"
   },
   {
    "ref": "MV 15",
    "why": "System mode: off / auto (non heat pump models)",
    "name": "GUI System Mode"
   },
   {
    "ref": "MV 17",
    "why": "Off / auto / cool / heat / emergency heat",
    "name": "GUI System Mode HP"
   },
   {
    "ref": "BI 1",
    "why": "Supply fan (G) output on / off",
    "name": "GUI G Fan"
   },
   {
    "ref": "AI 1",
    "why": "Discharge air temperature",
    "name": "GUI Discharge Air Temp"
   },
   {
    "ref": "AI 2",
    "why": "Return air temperature",
    "name": "GUI Return Air Temp"
   },
   {
    "ref": "AV 17",
    "why": "Highest zone PI heating demand",
    "name": "GUI Highest PI Heat Demand"
   },
   {
    "ref": "AV 18",
    "why": "Highest zone PI cooling demand",
    "name": "GUI Highest PI Cool Demand"
   },
   {
    "ref": "AI 4",
    "why": "Bypass damper / VFD output",
    "name": "GUI By-Pass Damper / VFD"
   },
   {
    "ref": "BV 3",
    "why": "Communication status: Down / Up",
    "name": "Sta Comm Lost Status"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": "The BMS can write outdoor temperature (AV 19); BV 6 Outdoor Temp Override selects it.",
  "setup": [
   "Default device instance 76000 + MAC; default device name is the model number plus MAC. Both are writable.",
   "Baud rate auto-detects at power-up; after a network speed change the device keeps the old speed for 2.5 minutes unless re-powered.",
   "Each SEZ7260 zone points to its SEZ7656 by the RTC MAC address."
  ],
  "gotchas": [
   "If the controller goes offline, values the BMS wrote to room temperature, outdoor temperature and occupancy are released.",
   "Schneider recommends removing configuration (Cfg) objects from the BAS after setup to cut polling."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "GUI Discharge Air Temp",
   "description": "Range -40°F (-40°C) to 150°F (65°C)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "GUI Analog Heat Output",
   "description": "only SEZ7656F1045B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "GUI By-Pass Damper / VFD",
   "description": "Range 0% to 100%",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "GUI Return Air Temp",
   "description": "Range -40°F (-40°C) to 122°F (50°C)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "GUI Static Pressure",
   "description": "Duct static pressure, 0 to 5 in. WC (0-1250 Pa)",
   "units": "in. WC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Cfg RTC MAC",
   "description": "Range 1 to 255, default 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Cfg Device Instance",
   "description": "Range 76000 to 76255",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "GUI Highest PI Cool Demand",
   "description": "Range 0% to 100%",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "GUI Highest PI Heat Demand",
   "description": "Range 0% to 100%",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "GUI CO2 Level",
   "description": "Range 0 PPM to 2000 PPM; only SEZ7656E1045B",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "GUI Current Zone PI Cool Demand",
   "description": "Range 0% to 100%",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "GUI Current Zone PI Heat Demand",
   "description": "Range 0% to 100%",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "GUI Economizer Output",
   "description": "Range 0% to 100%; only SEZ7656E1045B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "GUI Fresh Air Level",
   "description": "Range 0 CFM (0 l/s) to 20000 CFM (9440 l/s); only SEZ7656E1045B",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "GUI Highest CO2 Zone",
   "description": "Range 1 to 127; only SEZ7656E1045B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "GUI Highest PI Cool Zone",
   "description": "Range 0 to 255",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "GUI Highest PI Heat Zone",
   "description": "Range 0 to 255",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "GUI Supply PI Heat Demand",
   "description": "Range 0% to 100%; only SEZ7656F1045B",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "GUI Transferred PI Cool Demand",
   "description": "Range 0% to 100%",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "GUI Transferred PI Heat Demand",
   "description": "Range 0% to 100%",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "Cfg Changeover Setpoint",
   "description": "Range 14°F to 70°F, default 55°F (13°C); only SEZ7656E1045B",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Cfg Cooling Lockout Temp",
   "description": "Range -40°F (-40°C) to 95°F (35°C), default -40°F (-40°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Cfg Deadband",
   "description": "Range 2°F (1°C) to 4°F (2°C), default 2°F (1°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Cfg Discharge High Limit Spt",
   "description": "Range 70°F (21°C) to 150°F (65°C), default 120°F (49°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Cfg Discharge Low Limit Spt",
   "description": "Range 35°F (2°C) to 65°F (19°C), default 45°F (7°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "Cfg Economizer Max Position",
   "description": "Range 0% to 100%, default 100%; only SEZ7656E1045B",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "Cfg Economizer Min Position",
   "description": "Range 0% to 100%, default 0%; only SEZ7656E1045B",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "Cfg Fresh Air Max Range",
   "description": "Fresh air sensor full-scale range, 0 to 20000 CFM, default 0; only SEZ7656E1045B",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Cfg Heating Lockout Temp",
   "description": "Range -15°F (-26°C) to 120°F (49°C), default 120°F (49°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "Cfg High Balance Point",
   "description": "Range 34°F(1°C) to 90°F(32°C), default 90°F(32°C); only SEZ7656H1045B",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Cfg Low Balance Point",
   "description": "Heat pump low balance point, default -40°F; only SEZ7656H1045B",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "Cfg Maximum CO2 Level",
   "description": "Range 0 PPM to 2000 PPM, default 1200 PPM; only SEZ7656E1045B",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "Cfg Maximum Fresh Air",
   "description": "Maximum fresh air flow, 0 to 20000 CFM, default 0; only SEZ7656E1045B",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "Cfg Minimum CO2 Level",
   "description": "Range 0 PPM to 2000 PPM, default 800 PPM; only SEZ7656E1045B",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "Cfg Minimum Fresh Air",
   "description": "Minimum fresh air flow, 0 to 20000 CFM, default 0; only SEZ7656E1045B",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Cfg Minimum Supply Heat Setpoint",
   "description": "Range 50°F(1°C) to 72°F(32°C), default 64°F(18°C); only SEZ7656F1045B",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "Cfg Mixed Air Setpoint",
   "description": "Range 50°F(10°C) to 90°F(32°C), default 55°F(13°C); only SEZ7656E1045B",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Cfg Password",
   "description": "Range 0 to 1000",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "Cfg Power-up Delay",
   "description": "Range 10 Seconds to 120 Seconds, default 30 Seconds",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Cfg Return Air Occ CL Spt",
   "description": "Range 54°F (12°C) to 100°F (37.5°C), default 74°F (24°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Cfg Return Air Occ HT Spt",
   "description": "Range 40°F (4.5°C) to 90°F (32°C), default 72°F (22°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Cfg Return Air Unocc CL Spt",
   "description": "Range 54°F (12°C) to 100°F (37.5°C), default 74°F (24°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Cfg Return Air Unocc HT Spt",
   "description": "Range 40°F (4.5°C) to 90°F (32°C), default 72°F (22°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Cfg Static Pressure Spt",
   "description": "Static pressure setpoint, 0 to 2 in. WC, default 0.8 in. WC",
   "units": "in. WC",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "Cfg Supply Heat Lockout Temperature",
   "description": "Range -15°F(-26°C) to 120°F(49°C), default 32°F(0°C); only SEZ7656F1045B",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "GUI Outdoor Temperature",
   "description": "Range -40°F (-40°C) to 122°F (50°C)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "GUI AUX Status",
   "description": "only SEZ7656R1045B/SEZ7656H1045B/SEZ7656F1045B",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "GUI BI Status",
   "description": "only SEZ7656R1045B/SEZ7656H1045B/SEZ7656F1045B",
   "units": "",
   "access": "R",
   "states": "0=Not Activated, 1=Activated"
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "GUI G Fan",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "GUI W1 Heat",
   "description": "only SEZ7656R1045B/SEZ7656H1045B/SEZ7656E1045B",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "GUI W2 Heat",
   "description": "only SEZ7656R1045B/SEZ7656E1045B",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "GUI Y1 Compressor",
   "description": "only SEZ7656H1045B",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "GUI Y1 Cool",
   "description": "only SEZ7656R1045B/SEZ7656F1045B/SEZ7656E1045B",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "GUI Y2 Compressor",
   "description": "only SEZ7656H1045B",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "GUI Y2 Cool",
   "description": "only SEZ7656R1045B/SEZ7656F1045B/SEZ7656E1045B",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "Sta Clock Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "Sta Cooling Lockout Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Not Activated, 1=Activated"
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "Sta Discharge Temp Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "Sta Filter Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "Sta Fresh Air Alarm",
   "description": "only SEZ7656E1045B",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "Sta Heating Lockout Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Not Activated, 1=Activated"
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "Sta High CO2 Alarm",
   "description": "only SEZ7656E1045B",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "Sta Reversing Valve Status",
   "description": "only SEZ7656H1045B",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "Sta Service Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "GUI Smart Recovery",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=Active"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Sta Comm Lost Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Down, 1=Up"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "Sta Supply Heat Lockout Status",
   "description": "only SEZ7656F1045B",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Cfg Aux Contact",
   "description": "only SEZ7656R1045B/SEZ7656H1045B/SEZ7656F1045B",
   "units": "",
   "access": "W",
   "states": "0=N.O., 1=N.C."
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "Cfg Compressor Interlock",
   "description": "only SEZ7656H1045B",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "Cfg Emergency Heat Mode",
   "description": "only SEZ7656H1045B",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Cfg Fan Purge Delay",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Cfg Progressive Recovery",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=Active"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Cfg Reversing Valve",
   "description": "only SEZ7656H1045B",
   "units": "",
   "access": "W",
   "states": "0=Normally Cool, 1=Normally Heat"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Cfg Static Pressure Ctrl Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=By-Pass Damper, 1=VFD"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Cfg Units",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=°C / SI Units, 1=°F / Imperial Units"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "GUI Outdoor Temp Override",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Normal, 1=Override"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "Cfg RTC Baud",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=9600 ( Bps ), 2=19200 ( Bps ), 3=38400 ( Bps ), 4=76800 ( Bps ), 5=Auto"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "GUI Zone Sequence",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=Off / Never used, 2=Cool, 3=Heat"
  },
  {
   "type": "MV",
   "instance": 11,
   "name": "Cfg BI1 Configuration",
   "description": "only SEZ7656R1045B/SEZ7656H1045B/SEZ7656F1045B",
   "units": "",
   "access": "W",
   "states": "1=None, 2=RemNSB, 3=RemOVR, 4=Filter, 5=Service"
  },
  {
   "type": "MV",
   "instance": 18,
   "name": "Cfg CO2 Control Type",
   "description": "only SEZ7656E1045B",
   "units": "",
   "access": "W",
   "states": "1=Highest, 2=AV H3, 3=AV H5"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "Cfg Control Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Highest, 2=AV H3 /Average of Highest 3 Zones, 3=AV H5 /Average of Highest 5 Zones"
  },
  {
   "type": "MV",
   "instance": 9,
   "name": "Cfg Cooling CPH",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=3 CPH, 2=4 CPH"
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "Cfg Cooling Stages",
   "description": "only SEZ7656R1045B/SEZ7656F1045B/SEZ7656E1045B",
   "units": "",
   "access": "W",
   "states": "1=1 Stage, 2=2 Stages"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "Cfg Event Display",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=2 Events, 2=4 Events"
  },
  {
   "type": "MV",
   "instance": 16,
   "name": "Cfg Heat Pump Stages",
   "description": "only SEZ7656H1045B",
   "units": "",
   "access": "W",
   "states": "1=1 Stage, 2=2 Stages"
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "Cfg Heating CPH",
   "description": "only SEZ7656R1045B/SEZ7656H1045B/SEZ7656E1045B",
   "units": "",
   "access": "W",
   "states": "1=3 CPH, 2=4 CPH, 3=5 CPH, 4=6 CPH, 5=7 CPH, 6=8 CPH"
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "Cfg Heating Stages",
   "description": "only SEZ7656R1045B/SEZ7656E1045B",
   "units": "",
   "access": "W",
   "states": "1=1 Stage, 2=2 Stages"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "Cfg Local Keypad Lockout",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Level 0 / No Lockout, 2=Level 1, 3=Level 2"
  },
  {
   "type": "MV",
   "instance": 10,
   "name": "Cfg Minimum On/Off Time",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=0 minute, 2=1 minute, 3=2 minutes, 4=3 minutes, 5=4 minutes, 6=5 minutes"
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "Cfg Static Pressure Transducer Range",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=0 to 1.5“ of WC, 2=0 to 2.0“ of WC, 3=0 to 3.0“ of WC, 4=0 to 4.0“ of WC, 5=0 to 5.0“ of WC"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "Cfg Temporary Occupied Time",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=0 hour, 2=1 hour, 3=2 hours, 4=3 hours, 5=4 hours, 6=5 hours, 7=6 hours, 8=7 hours, 9=8 hours, 10=9 hours, 11=10 hours, 12=11 hours, 13=12 hours"
  },
  {
   "type": "MV",
   "instance": 15,
   "name": "GUI System Mode",
   "description": "only SEZ7656R1045B/SEZ7656F1045B/SEZ7656E1045B",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Auto"
  },
  {
   "type": "MV",
   "instance": 17,
   "name": "GUI System Mode HP",
   "description": "only SEZ7656H1045B",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=Auto, 3=Cool, 4=Heat, 5=Emergency Heat"
  },
  {
   "type": "MV",
   "instance": 14,
   "name": "GUI Occupancy",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Local Occupancy, 2=Occupied, 3=Unoccupied"
  },
  {
   "type": "SCH",
   "instance": 1,
   "name": "GUI Schedule",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/schneider-electric/sez7656-zoning-rtu-controller",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
