{
 "manufacturer": "SenseAir",
 "manufacturer_slug": "senseair",
 "model": "tSENSE CO2, temperature and humidity sensor (BACnet MS/TP)",
 "short_model": "tSENSE CO2 / temp / RH sensor",
 "model_slug": "tsense",
 "aliases": [
  "tSENSE",
  "Senseair tSENSE",
  "SenseAir tSENSE",
  "070-8-XXXX"
 ],
 "equipment_type": "Room CO2 / temperature / humidity sensor",
 "applies_to": "SenseAir tSENSE wall sensors (CO2, temperature, RH) using their RS-485 port in BACnet MS/TP mode.",
 "summary": "The tSENSE is a wall CO2 sensor with temperature and humidity that can speak BACnet MS/TP on its RS-485 port. It reports CO2, temperature, RH and its three analog output voltages as AIs, a relay state BI and an ABC on/off BV; the AVs hold the MAC address, baud rate, sensor offsets, relay setpoint and the scaling of the three analog outputs.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": 669010,
 "access_inferred": false,
 "notes": [
  "Object names are generic (\"AI-1\" etc.); the descriptions come from the object table.",
  "AV-4 is shown as Reserved in the overview and has no object page, so it is left out.",
  "The object pages mark Present_Value RW on the AIs and BI too, but writes are only accepted while Out_Of_Service is true (an override); they are listed as read-only here.",
  "Device instance = 669 x 1000 + MAC address (default 669010) until a new instance is written; device name defaults to \"tSENSE\" + MAC.",
  "Source copy is the DwyerOmega-hosted \"BACnet on tSENSE\" TDE 102 rev 3 bundled after the tSENSE user manual."
 ],
 "source": {
  "title": "BACnet on tSENSE",
  "doc_number": "TDE 102",
  "revision_date": "2015-12-08",
  "url": "https://assets.dwyeromega.com/manuals/tsenseusermanualbacnetinfo-0.pdf",
  "unofficial": true,
  "host": "DwyerOmega"
 },
 "integration": {
  "summary": "Set the RS-485 protocol to BACnet (or Auto), then read CO2, temperature and humidity from AI-1 to AI-3. Relay state is on BI-1; the relay setpoint and hysteresis and the analog output scaling live in the AVs and only need setting once.",
  "minimum_points": [
   {
    "ref": "AI 1",
    "name": "AI-1",
    "why": "CO2, ppm"
   },
   {
    "ref": "AI 2",
    "name": "AI-2",
    "why": "Room temperature, °C"
   },
   {
    "ref": "AI 3",
    "name": "AI-3",
    "why": "Room relative humidity"
   },
   {
    "ref": "BI 1",
    "name": "BI-1",
    "why": "Relay state (CO2 above relay setpoint)"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "MS/TP master at 9600, 19200, 38400, 57600, 76800 or 115200 baud; default MAC 10, default 9600 baud.",
   "MAC and baud can also be written via AV-1 and AV-2.",
   "With the RS-485 protocol set to Auto, the sensor listens to the bus and picks BACnet or Modbus on its own.",
   "No segmentation; max master 127 (writable)."
  ],
  "gotchas": [
   "Writing an AI or BI Present_Value needs Out_Of_Service set true, which overrides the real reading.",
   "Changing the MAC also changes the default device instance and name unless they were written explicitly."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "AI-1",
   "description": "CO2",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "AI-2",
   "description": "Temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "AI-3",
   "description": "Relative humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "AI-4",
   "description": "CO2 output voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "AI-5",
   "description": "Temperature output voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "AI-6",
   "description": "RH output voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "AV-1",
   "description": "MAC address (0-127, default 10)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "AV-2",
   "description": "Baud rate (9600-115200, default 9600)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "AV-3",
   "description": "ABC period (default 180)",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "AV-5",
   "description": "Temperature offset (-50 to +50)",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "AV-6",
   "description": "RH offset (-100 to +100)",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "AV-7",
   "description": "Relay setpoint (default 900)",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "AV-8",
   "description": "Relay hysteresis (default 100)",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "AV-9",
   "description": "CO2 output setpoint",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "AV-10",
   "description": "CO2 output proportional band (default 2000)",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "AV-11",
   "description": "CO2 output minimum",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "AV-12",
   "description": "CO2 output maximum",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "AV-13",
   "description": "Temperature output setpoint",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "AV-14",
   "description": "Temperature output proportional band (default 50)",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "AV-15",
   "description": "Temperature output minimum",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "AV-16",
   "description": "Temperature output maximum",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "AV-17",
   "description": "RH output setpoint",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "AV-18",
   "description": "RH output proportional band (default 100)",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "AV-19",
   "description": "RH output minimum",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "AV-20",
   "description": "RH output maximum",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "BI-1",
   "description": "Relay state",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "BV-1",
   "description": "ABC (automatic baseline correction) state",
   "units": "",
   "access": "W",
   "states": "0=OFF, 1=ON"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/senseair/tsense",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
