{
 "manufacturer": "Sensidyne",
 "manufacturer_slug": "sensidyne",
 "model": "SensAir toxic / combustible gas detector (BACnet MS/TP option)",
 "model_slug": "sensair-gas-detector",
 "aliases": [
  "SensAir",
  "Sensidyne SensAir",
  "SensAir Gas Detector",
  "820-xxxx",
  "820-0600-02-R",
  "SensAir Comb LEL 100",
  "SensAir H2S",
  "SensAir CO",
  "SensAir NH3",
  "SensAir O2"
 ],
 "equipment_type": "Gas detection sensor (fixed toxic / combustible / O2 detector)",
 "applies_to": "Sensidyne SensAir fixed gas detectors (O2, H2S, NH3, CO, Cl2, HCl, NO2, H2, HCN, HF, SO2, ClO2, combustible LEL) fitted with the BACnet option board.",
 "summary": "With its BACnet option board the SensAir detector is a BACnet MS/TP smart sensor. One AI gives the gas reading (%vol for O2, %LEL for combustibles, ppm for toxics), two AVs hold the alarm setpoints, and eight BVs cover zeroing, calibration status, the two alarm states, latch enable and latched alarms. Sensor faults are reported through the Reliability property of the gas reading.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "0.8.3 (application 1.1)",
 "default_device_instance": "766001-766127 (766 followed by the address; default 766127)",
 "access_inferred": false,
 "notes": [
  "On the O2 sensor the AV 1, BV 3, BV 5 and BV 7 names change to the Low Low versions (e.g. \"Gas Alarm Setpoint Low Low\") and track the most urgent (low oxygen) alarm.",
  "AI 1 units follow the sensor: percent for O2 and combustible LEL, ppm for toxic gases; AV 1-2 use the same units.",
  "Gas Concentration Reliability shows NO_SENSOR, PROCESS_ERROR, NO_OUTPUT (maintenance, zeroing or calibrating), OVER/UNDER_RANGE (under range during 60 s warm-up).",
  "With Out_Of_Service true the AI and AVs return a dummy test value that does not affect alarms.",
  "Zeroing is refused on O2 sensors and when the reading is 3 % of full scale or more.",
  "Calibration can only be started at the detector; BV 2 only reports it."
 ],
 "source": {
  "title": "SensAir Toxic Gas Detector User Manual (section 20, SensAir BACnet Specifications)",
  "doc_number": "360-0228-01 Rev C",
  "revision_date": "2014",
  "url": "https://sensidyne.com/wp-content/uploads/2024/03/360-0228-01rC-SensAir-Manual.pdf"
 },
 "integration": {
  "summary": "Set the address and baud rate on the detector with the magnet switches, then read AI 1 and the two alarm-active BVs; watch the Reliability property of AI 1 for sensor faults. Alarm setpoints and latch mode can be set from the BMS, and latched alarms are cleared by writing inactive to BV 7 or BV 8.",
  "minimum_points": [
   {
    "ref": "BV 7",
    "name": "High Alarm Latched",
    "why": "Write 0 to clear latched alarms (both)"
   },
   {
    "ref": "AI 1",
    "name": "Gas Concentration",
    "why": "Gas reading (%vol O2, %LEL or ppm)"
   },
   {
    "ref": "BV 2",
    "name": "Calibrating Active",
    "why": "Calibration in progress"
   },
   {
    "ref": "BV 3",
    "name": "High Alarm Active",
    "why": "High alarm active (Low Low on O2)"
   },
   {
    "ref": "BV 4",
    "name": "Low Alarm Active",
    "why": "Low alarm active"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Address 1-127 (default 127) and baud 9600/19200/38400/57600 are set on the detector with the LED display and magnetic switches, not over BACnet.",
   "Device instance = 766 followed by the address (766001-766127).",
   "MS/TP master on 2- or 4-wire RS-485; device name and location are writable (43 characters max).",
   "No alarm/event notification and no DeviceCommunicationControl."
  ],
  "gotchas": [
   "Leave Out_Of_Service false on AI 1 in normal use; it switches to a dummy value that does not drive alarms.",
   "AV 1 must stay at or above AV 2 on toxic/combustible sensors (at or below on O2); out-of-range writes are clamped.",
   "Clearing either latched-alarm BV clears both, and only once the gas is back below alarm level."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Gas Concentration",
   "description": "Current gas reading; units follow the sensor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Gas Alarm Setpoint High",
   "description": "More severe alarm setpoint (Low Low on O2)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Gas Alarm Setpoint Low",
   "description": "Less severe alarm setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Zeroing Active",
   "description": "Write active to start zeroing; active while zeroing",
   "units": "",
   "access": "W",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Calibrating Active",
   "description": "Active while calibrating at the device",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "High Alarm Active",
   "description": "Gas in the high alarm range (Low Low on O2)",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Low Alarm Active",
   "description": "Gas in the low alarm range",
   "units": "",
   "access": "R",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "High Alarm Latch Mode Enabled",
   "description": "Latch enable for the high alarm",
   "units": "",
   "access": "W",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "Low Alarm Latch Mode Enabled",
   "description": "Latch enable for the low alarm",
   "units": "",
   "access": "W",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "High Alarm Latched",
   "description": "Latched high alarm; write inactive to clear both",
   "units": "",
   "access": "W",
   "states": "0=INACTIVE, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Low Alarm Latched",
   "description": "Latched low alarm; write inactive to clear both",
   "units": "",
   "access": "W",
   "states": "0=INACTIVE, 1=ACTIVE"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/sensidyne/sensair-gas-detector",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
