{
 "manufacturer": "Seresco",
 "manufacturer_slug": "seresco",
 "model": "CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0",
 "model_slug": "commandcenter",
 "aliases": [
  "CommandCenter",
  "Seresco BACnet Objects",
  "BACnetObjects_5.8.0",
  "NE series",
  "NP series",
  "NV series",
  "NW series",
  "OA series"
 ],
 "equipment_type": "Indoor pool dehumidifier (air handler) controller",
 "applies_to": "Seresco NE and NV indoor pool units and OA make-up air units (plus the NP and NW series columns in the same table) with the CommandCenter controller.",
 "summary": "Seresco's CommandCenter controller uses one BACnet object list across its NE/NV pool units, OA make-up air units and the NP/NW series; the source marks each object as standard or optional per series. Sensors are AI objects, setpoints and analog outputs are AV objects, and component status, modes, commands and alarms are BV objects. The BMS can override any sensor by setting it Out Of Service and writing its value, with a heartbeat timer to fall back to the unit's sensors. Command objects must first be enabled at the unit.",
 "bacnet_transport": [],
 "firmware": "BACnet objects document 5.8.0",
 "default_device_instance": 150,
 "access_inferred": true,
 "notes": [
  "The source has no read/write column; access here follows its text: setpoints (except AV 13), AV 512/515 and the command BVs 512-526 are writable, everything else read-only.",
  "Each description lists the series where the object is standard (Std) or optional (opt); optional objects only appear when that feature is configured.",
  "Temperatures follow the unit's °F/°C keypad setting.",
  "Default device name is 'Seresco Dehumidifier', segmentation is not supported and max APDU is 1476.",
  "The heartbeat text refers to sensor override objects 128-131 that are not in the object tables.",
  "All command BVs (512-526) are marked optional in the source and must be enabled at the unit before they respond."
 ],
 "source": {
  "title": "Seresco BACnet Objects",
  "doc_number": "BACnetObjects_5.8.0",
  "revision_date": "2012-01-03",
  "url": "https://serescodehumidifiers.com/documents/commandcenter/BACnetObjects_5.8.0.pdf"
 },
 "points": [
  {
   "type": "AI",
   "instance": 0,
   "name": "Return Air Humidity",
   "description": "Std: NE/NP/NV/NW/OA",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "Return Air Temperature",
   "description": "Std: NE/NP/NV/NW/OA",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Refrigerant High Pressure, Compressor 1",
   "description": "Std: NE/NP/OA",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Refrigerant Low Pressure, Compressor 1",
   "description": "Std: NE/NP/OA",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Refrigerant High Pressure, Compressor 2",
   "description": "opt: NE/NP",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Refrigerant Low Pressure, Compressor 2",
   "description": "opt: NE/NP",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Evaporator Temperature, Compressor 1",
   "description": "Std: NE/NP/OA",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Evaporator Temperature, Compressor 2",
   "description": "opt: NE/NP",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Supply Air Temperature",
   "description": "Std: NE/NP/NV/NW/OA",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Suction Temperature, Compressor 1",
   "description": "Std: NE/NP/OA",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Suction Temperature, Compressor 2",
   "description": "opt: NE/NP",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Outdoor Air Temperature",
   "description": "Std: NE/NP/NV/NW/OA",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Pool Water In Temperature",
   "description": "opt: NE/NP",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Pool Water Out Temperature",
   "description": "opt: NE/NP",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Discharge Temperature, Compressor 1",
   "description": "Std: NE/NP/OA",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Discharge Temperature, Compressor 2",
   "description": "opt: NE/NP",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Exhaust Air Temperature",
   "description": "Std: NV/NW; opt: NE/NP",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Reheat Temperature",
   "description": "opt: NE/NP",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Pool 2 Water In Temperature",
   "description": "opt: NE/NP",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Pool 2 Water Out Temperature",
   "description": "opt: NE/NP",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Outdoor Air Humidity",
   "description": "Std: NW/OA; opt: NE/NP/NV",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Outdoor Air Dew Point",
   "description": "Std: NW/OA; opt: NE/NP/NV",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Superheat, Compressor 1",
   "description": "Std: NE/NP/OA",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "Superheat, Compressor 2",
   "description": "opt: NE/NP",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Return Air Dew Point",
   "description": "Std: NW; opt: NE/NP/NV/OA",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Wall Temperature",
   "description": "opt: NE/NP",
   "units": "°F / °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Unit Current",
   "description": "opt: NE/NP/NV/NW/OA",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 0,
   "name": "Room Temperature Setpoint",
   "description": "55-95 °F (13-35 °C); Std: NE/NP/NV/NW/OA",
   "units": "°F / °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Humidity Setpoint",
   "description": "35-85 %; Std: NE/NP/NV/NW/OA",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Pool Temperature Setpoint",
   "description": "60-108 °F (16-42 °C); opt: NE/NP",
   "units": "°F / °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Heat Recovery Setpoint",
   "description": "OA temp that starts heat recovery pump; 40-70 °F",
   "units": "°F / °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Purge Setpoint",
   "description": "Return air temp that ends purge; 40-70 °F",
   "units": "°F / °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Economizer Min OA Setpoint",
   "description": "Lowest OA temp for economizer; 40-90 °F",
   "units": "°F / °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Pool 2 Temperature Setpoint",
   "description": "60-108 °F (16-42 °C); opt: NE/NP",
   "units": "°F / °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Freezestat Setpoint",
   "description": "OA temp that trips freezestat; 20-55 °F",
   "units": "°F / °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Supply Air Dry Bulb Summer Setpoint",
   "description": "Supply temp where cooling starts; 50-95 °F",
   "units": "°F / °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Supply Air Dry Bulb Winter Setpoint",
   "description": "Supply temp where heating starts; 50-95 °F",
   "units": "°F / °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Max Dew Point",
   "description": "40-70 °F (5-21 °C); Std: OA",
   "units": "°F / °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "A/C Summer Only Setpoint",
   "description": "40-70 °F (5-21 °C); Std: NE/NP",
   "units": "°F / °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "Humidity Floating Setpoint",
   "description": "Read-only; set by wall temperature; Std: NE/NP",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 256,
   "name": "Modulated Heat",
   "description": "Output, 0-100 %; Std: NE/NP/NV/NW/OA",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 257,
   "name": "Blower Speed",
   "description": "Output, 0-100 %; Std: NW/OA",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 258,
   "name": "Head Pressure Control, Compressor 1",
   "description": "Output, 0-100 %; Std: NE/NP/OA",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 259,
   "name": "Head Pressure Control, Compressor 2",
   "description": "Output, 0-100 %; Not marked for any series",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 260,
   "name": "Outdoor Air Damper 1",
   "description": "Output, 0-100 %; Std: NV; opt: NE/NP",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 261,
   "name": "Outdoor Air Damper 2",
   "description": "Output, 0-100 %; Std: NV",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 262,
   "name": "Exhaust Fans",
   "description": "Output, 0-100 %; Std: NV",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 264,
   "name": "Exhaust Fan 1",
   "description": "Output, 0-100 %; opt: NE/NP",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 512,
   "name": "Purge Interval",
   "description": "Purge run time, 0-60 min (0 = until stopped)",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 513,
   "name": "Exhaust Level",
   "description": "Std: NV",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 515,
   "name": "Heartbeat Timer",
   "description": "BMS sensor timeout, 0-600 s (0 = off)",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 516,
   "name": "Reheat Level",
   "description": "Std: NP/OA",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 517,
   "name": "Elapsed Purge Time",
   "description": "opt: NE/NP/NV/NW",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 518,
   "name": "Alarm Count",
   "description": "Number of alarms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 519,
   "name": "Alert Count",
   "description": "Number of alerts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 0,
   "name": "Blower Contactor",
   "description": "Output status; Std: NE/NP/NV/NW/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Compressor Contactor, Compressor 1",
   "description": "Output status; Std: NE/NP/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Reheat Valve, Compressor 1",
   "description": "Output status; Std: NE",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "A/C Valve, Compressor 1",
   "description": "Output status; Std: NE",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Pump Down Valve, Compressor 1",
   "description": "Output status; Std: NE/NP/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Pool Heating Valve",
   "description": "Output status; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "Compressor Contactor, Compressor 2",
   "description": "Output status; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Reheat Valve, Compressor 2",
   "description": "Output status; opt: NE",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "A/C Valve, Compressor 2",
   "description": "Output status; opt: NE",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Pump Down Valve, Compressor 2",
   "description": "Output status; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "Bypass Damper Adjust Open",
   "description": "Output status; Std: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "Bypass Damper Adjust Close",
   "description": "Output status; Std: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "Heat Recovery Pump",
   "description": "Output status; Std: NE/NP/NV/NW",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "Auxiliary Pool Heater",
   "description": "Output status; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "Outdoor Air Condenser Fan 1",
   "description": "Output status; Std: NE/NP/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "Outdoor Air Damper",
   "description": "Output status; Std: NE/NP/NW/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "Exhaust Fan 1",
   "description": "Output status; Std: NW",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "Exhaust Fan 2",
   "description": "Output status; opt: NW",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "Stage 1 Heat",
   "description": "Output status; Std: NE/NP/NV/NW/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "Stage 2 Heat",
   "description": "Output status; Std: NE/NP/NV/NW/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "Pool Heating Valve, Pool 2",
   "description": "Output status; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "Auxiliary Pool Heater, Pool 2",
   "description": "Output status; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "Compressor Cooler, Pre-cooler",
   "description": "Output status; Std: NW/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "Pump Down Valve, Pre-cooler",
   "description": "Output status; Std: OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "Exhaust Damper 1",
   "description": "Output status; Std: NE/NP/NV",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "Exhaust Damper 2",
   "description": "Output status; Std: NV; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "Return Air Damper",
   "description": "Output status; Std: NV",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "Outdoor Air Condenser Fan 2",
   "description": "Output status; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "Compressor Pump",
   "description": "Output status; Std: NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 257,
   "name": "Service Mode",
   "description": "Mode status; Std: NE/NP/NV/NW/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 259,
   "name": "Purging",
   "description": "Mode status; opt: NE/NP/NV/NW",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 260,
   "name": "Dehumidification Mode",
   "description": "Mode status; Std: NE/NP/NV/NW/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 261,
   "name": "A/C Mode",
   "description": "Mode status; Std: NE/NP/NV/NW/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 262,
   "name": "Heating Mode",
   "description": "Mode status; Std: NE/NP/NV/NW/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 263,
   "name": "Pool Heating Mode",
   "description": "Mode status; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 264,
   "name": "Compressor 1 Available",
   "description": "Mode status; Std: NE/NP/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 265,
   "name": "Compressor 2 Available",
   "description": "Mode status; Std: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 266,
   "name": "Compressor Cooler Available",
   "description": "Mode status; Std: OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 512,
   "name": "Blower Enabled",
   "description": "Start/stop the main blower (stops the unit)",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 513,
   "name": "Purge",
   "description": "Start/stop purge",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 515,
   "name": "Compressors Enabled",
   "description": "Enable/disable all compressors",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 516,
   "name": "Occupied",
   "description": "Occupied/unoccupied from the BMS",
   "units": "",
   "access": "W",
   "states": "Inactive=Unoccupied, Active=Occupied"
  },
  {
   "type": "BV",
   "instance": 518,
   "name": "Space Heater",
   "description": "Enable/disable the space heater",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 519,
   "name": "A/C Enabled",
   "description": "Enable/disable air conditioning",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 520,
   "name": "Pool 1 Heater",
   "description": "Enable/disable pool 1 heating",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 521,
   "name": "Pool 2 Heater",
   "description": "Enable/disable pool 2 heating",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 522,
   "name": "Emergency Heat",
   "description": "Compressor heating with space heater out",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 523,
   "name": "Blower Override",
   "description": "Run a two-speed blower at max speed",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 524,
   "name": "A/C Override",
   "description": "BMS takes over room temperature (cooling)",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 525,
   "name": "Heat Override",
   "description": "BMS takes over room temperature (heating)",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 526,
   "name": "Spectator Mode",
   "description": "Command; opt: NE/NP/NV",
   "units": "",
   "access": "W",
   "states": "Inactive=Off, Active=On"
  },
  {
   "type": "BV",
   "instance": 768,
   "name": "Blower Overload",
   "description": "Alarm; Std: NE/NP/NV/NW/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 769,
   "name": "No Airflow",
   "description": "Alarm; Std: NE/NP/NV/NW/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 770,
   "name": "Firestat Alarm",
   "description": "Alarm; Std: NE/NP/NV/NW/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 771,
   "name": "Freezestat Alarm",
   "description": "Alarm; Std: NE/NP/NV/NW/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 772,
   "name": "Dirty Filter",
   "description": "Alarm; opt: NE/NP/NV/NW/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 773,
   "name": "Pool 1 Water Flow Fault",
   "description": "Alarm; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 774,
   "name": "Compressor 1 High Pressure",
   "description": "Alarm; Std: NE/NP/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 775,
   "name": "Compressor 1 Low Pressure",
   "description": "Alarm; Std: NE/NP/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 776,
   "name": "Compressor 1 Oil Fault",
   "description": "Alarm; Std: NE/NP/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 777,
   "name": "Compressor 1 High Discharge Temp",
   "description": "Alarm; Std: NE/NP/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 778,
   "name": "Compressor 2 High Pressure",
   "description": "Alarm; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 779,
   "name": "Compressor 2 Low Pressure",
   "description": "Alarm; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 780,
   "name": "Compressor 2 Oil Fault",
   "description": "Alarm; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 781,
   "name": "Compressor 2 High Discharge Temp",
   "description": "Alarm; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 792,
   "name": "Voltage Fault",
   "description": "Alarm; Std: NE/NP/NV/NW/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 793,
   "name": "Purge Alarm",
   "description": "Alarm; opt: NE/NP/NV/NW",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 794,
   "name": "Outdoor Air Condenser 1 Overload",
   "description": "Alarm; Std: NE/NP/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 795,
   "name": "Outdoor Air Condenser 2 Overload",
   "description": "Alarm; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 797,
   "name": "Compressor 1 Low Superheat",
   "description": "Alarm; Std: NE/NP/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 798,
   "name": "Compressor 2 Low Superheat",
   "description": "Alarm; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 801,
   "name": "Bad Battery",
   "description": "Alarm; Std: NE/NP/NV/NW/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 802,
   "name": "Exhaust Fan 1 Overload",
   "description": "Alarm; Std: NE/NP/NV/NW",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 803,
   "name": "Pool 2 Water Flow Fault",
   "description": "Alarm; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 804,
   "name": "Compressor 1 Pressure Fault",
   "description": "Alarm; Std: NE/NP/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 805,
   "name": "Compressor 2 Pressure Fault",
   "description": "Alarm; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 809,
   "name": "Compressor Pump Fault",
   "description": "Alarm; Std: NP",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 810,
   "name": "Freezestat 2 Alarm",
   "description": "Alarm; Std: NE/NP/NV/NW/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 811,
   "name": "Compressor Cooler Fault",
   "description": "Alarm; Std: OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 812,
   "name": "Exhaust Fan 2 Overload",
   "description": "Alarm; Std: NV; opt: NE/NP/NW",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 813,
   "name": "Compressor 1 High Suction Temp",
   "description": "Alarm; Std: NE/NP/OA",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 814,
   "name": "Compressor 2 High Suction Temp",
   "description": "Alarm; opt: NE/NP",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "integration": {
  "summary": "Enable the BACnet command objects at the unit first. Then use Blower Enabled (BV 512) for start/stop and Occupied (BV 516) for occupancy, and write the room temperature, humidity and pool setpoints (AV 0-2). Monitor the blower contactor, the mode BVs, return air conditions and the alarm count. If the BMS supplies sensor values, set the heartbeat timer (AV 515) so the unit falls back to its own sensors.",
  "minimum_points": [
   {
    "ref": "BV 512",
    "name": "Blower Enabled",
    "why": "Start/stop the blower; stopping it stops the unit"
   },
   {
    "ref": "BV 516",
    "name": "Occupied",
    "why": "Occupancy command (active = occupied)"
   },
   {
    "ref": "AV 0",
    "name": "Room Temperature Setpoint",
    "why": "Room air setpoint, 55-95 °F"
   },
   {
    "ref": "AV 1",
    "name": "Humidity Setpoint",
    "why": "Room RH setpoint, 35-85 %"
   },
   {
    "ref": "AV 2",
    "name": "Pool Temperature Setpoint",
    "why": "Pool water setpoint, 60-108 °F (pool units)"
   },
   {
    "ref": "BV 0",
    "name": "Blower Contactor",
    "why": "Blower running"
   },
   {
    "ref": "BV 260",
    "name": "Dehumidification Mode",
    "why": "Unit is dehumidifying"
   },
   {
    "ref": "AI 0",
    "name": "Return Air Humidity",
    "why": "Return (space) air RH, %"
   },
   {
    "ref": "AI 1",
    "name": "Return Air Temperature",
    "why": "Return (space) air temperature"
   },
   {
    "ref": "AV 518",
    "name": "Alarm Count",
    "why": "Alarm count; nonzero means an alarm"
   }
  ],
  "enable": "Command objects (BV 512-526) only work after they are enabled at the unit itself. BV 512 Blower Enabled starts and stops the main blower; stopping it stops all other components except a pool unit's auxiliary pool heater. BV 516 Occupied replaces the built-in occupancy scheduler. BV 524/525 A/C and Heat Override take over room temperature control and stay in effect until the unit restarts.",
  "heartbeat": "AV 515 Heartbeat Timer (0-600 s) applies when the BMS supplies sensor values. With a value above 0, the unit returns to its own sensors if no BACnet message arrives within that time, so BMS-written sensor values must be refreshed within the timer even if unchanged. 0 disables the fallback.",
  "remote_sensors": "Any AI sensor can be taken over by setting its Out_Of_Service property to True and writing Present_Value from the BMS. Set AV 515 above 0 so the unit falls back to its installed sensors if BACnet communication stops.",
  "setup": [
   "Default device instance is 150; default device name is 'Seresco Dehumidifier'.",
   "Segmentation is not supported; max APDU length is 1476.",
   "Reinitialize Device supports Warm Start only and needs the password given in the source document."
  ],
  "gotchas": [
   "Command BVs do nothing until enabled at the unit.",
   "A/C and Heat Override (BV 524/525) keep control until a system restart once activated.",
   "Compressor data is only reliable when the matching Available BV (264-266) is active.",
   "AV 13 Humidity Floating Setpoint can't be written; the wall temperature sensor sets it."
  ]
 },
 "page": "https://easybacnet.com/bacnet-points-lists/seresco/commandcenter",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
