{
 "manufacturer": "Setra",
 "manufacturer_slug": "setra",
 "model": "Setra FLEX Room Pressure Monitor",
 "model_slug": "flex-room-pressure-monitor",
 "short_model": "FLEX Room Pressure Monitor",
 "aliases": [
  "SetraFLEX",
  "Setra FLEX",
  "FLEX-RM",
  "FLEX-RC",
  "Setra FLEX Environmental Monitor"
 ],
 "equipment_type": "Room pressure monitor and controller",
 "applies_to": "Setra FLEX wall-mounted room pressure and environmental monitors (FLEX-RM monitor-only and FLEX-RC room control) covering up to three rooms.",
 "summary": "The Setra FLEX is a touch-screen room pressure and environmental monitor that watches up to three rooms with six parameters each (pressure, temperature, humidity, ACH and two user-defined). It talks BACnet IP or BACnet MS/TP and exposes the room readings, alarm states, limits and almost all setup as objects; each room parameter can come from an on-board input or be read from another BACnet device. The FLEX-RC version can also control equipment with PI loops or BACnet setpoint overrides.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Access is taken from the list's Writable column. AI, BI and MI objects are marked writable only when out of service; they are shown here as read-only.",
  "The list gives no engineering units; room values follow the units of their configured source (BV 82-99 choose local or BACnet-source units).",
  "Analog input and alarm-limit values are bounded by each object's min-pres-value and max-pres-value.",
  "Room parameters, alarm limits and source settings repeat for Room 1, 2 and 3; profile settings repeat for profiles 1-4.",
  "MV 49 and MV 50 are both printed as \"Room Profile 3 Control Preset\"; names are kept as printed.",
  "The Loop rows print \"Loop 1\" to \"Loop 4\" in the type/instance column (without the hyphen the other rows use); they are read here as Loop instances 1-4."
 ],
 "source": {
  "title": "SetraFLEX Master BACnet Object List",
  "doc_number": "SS-FLEX-BAC-OBJ",
  "revision_date": "print D",
  "url": "https://www.setra.com/hubfs/SS-FLEX-BAC-OBJ_D.pdf"
 },
 "integration": {
  "summary": "Read the room pressure, temperature and humidity AIs and the per-room and system alarm state MIs; map the door inputs if used. Room standby (BV 72-74) and the active room profile (MV 19-21) can be written from the BMS to switch modes such as occupied and unoccupied. On FLEX-RC units the four setpoint controls have preset A/B setpoints and limits in AV 177-206.",
  "minimum_points": [
   {
    "ref": "BV 72",
    "name": "Room 1 Standby",
    "why": "Room 1 standby: 1 = Standby, 0 = Active"
   },
   {
    "ref": "MV 19",
    "name": "Room 1 Room Profile",
    "why": "Active room profile 1-4 (e.g. occupied/unoccupied)"
   },
   {
    "ref": "AV 177",
    "name": "Setpoint Control 1 - Preset A Setpoint",
    "why": "Control 1 setpoint, preset A (FLEX-RC)"
   },
   {
    "ref": "AI 13",
    "name": "Room 1 Pressure",
    "why": "Room 1 differential pressure"
   },
   {
    "ref": "AI 14",
    "name": "Room 1 Temperature",
    "why": "Room 1 temperature, from its configured source"
   },
   {
    "ref": "AI 15",
    "name": "Room 1 Humidity",
    "why": "Room 1 humidity, from its configured source"
   },
   {
    "ref": "BI 13",
    "name": "Room 1 Door Input",
    "why": "Room 1 door switch"
   },
   {
    "ref": "MI 19",
    "name": "Room 1 Alarm State",
    "why": "Room 1: 1 Normal, 2 Warning, 3 Alarm, 4 Standby"
   },
   {
    "ref": "MI 22",
    "name": "System Alarm State",
    "why": "Whole-unit alarm state, same states"
   }
  ],
  "enable": "Room 1-3 Standby (BV 72-74) put a room in standby, and Room 1-3 Room Profile (MV 19-21) pick which of the four profiles (alarm limits and control presets) is active.",
  "heartbeat": null,
  "remote_sensors": "Each room parameter has a source selector (MV 1-18, 6 = BACnet). With BACnet selected, the FLEX reads the value from another device set by the matching device instance, object instance and object type objects (AV 141-176, MV 55-72). The four setpoint controls point at external BACnet setpoint objects set by AV 183/184, 191/192, 199/200 and 207/208 (device and object instance).",
  "setup": [
   "BACnet IP uses IPv4 with static IP or DHCP; BACnet MS/TP runs at up to 76.8 kbps (Setra data sheet and specification guide).",
   "The device object is listed as Device-4194302 with an instance range of 0-4194303, where 4194303 means unconfigured.",
   "Setra states that anything set up on the touch screen can also be set over BACnet, except passwords, the device ID and read-only items."
  ],
  "gotchas": [
   "Most of the list is configuration (limits, delays, display, sources); avoid writing those objects cyclically from the BMS.",
   "MV 90-93 set the BACnet priority used for the setpoint overrides; check they do not clash with the BMS command priority.",
   "Execute BACnet Time Sync? (BV 7) must be 1 for the unit to accept BACnet time synchronization.",
   "Operator Password (CSV 18) is writable over BACnet; restrict write access on the BMS side."
  ]
 },
 "points": [
  {
   "type": "DEV",
   "instance": 4194302,
   "name": "Setra FLEX",
   "description": "Device object",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "On-Board Analog Input",
   "description": "On-board input value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "On-Board Universal Input 1",
   "description": "On-board input value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "On-Board Universal Input 2",
   "description": "On-board input value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "On-Board Universal Input 3",
   "description": "On-board input value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Room 1 Pressure",
   "description": "Room 1 pressure value from its configured source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Room 1 Temperature",
   "description": "Room 1 temperature value from its configured source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Room 1 Humidity",
   "description": "Room 1 humidity value from its configured source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Room 1 ACH",
   "description": "Room 1 ACH value from its configured source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Room 1 User Defined 1",
   "description": "Room 1 user defined 1 value from its configured source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Room 1 User Defined 2",
   "description": "Room 1 user defined 2 value from its configured source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Room 2 Pressure",
   "description": "Room 2 pressure value from its configured source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Room 2 Temperature",
   "description": "Room 2 temperature value from its configured source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Room 2 Humidity",
   "description": "Room 2 humidity value from its configured source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Room 2 ACH",
   "description": "Room 2 ACH value from its configured source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Room 2 User Defined 1",
   "description": "Room 2 user defined 1 value from its configured source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Room 2 User Defined 2",
   "description": "Room 2 user defined 2 value from its configured source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Room 3 Pressure",
   "description": "Room 3 pressure value from its configured source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Room 3 Temperature",
   "description": "Room 3 temperature value from its configured source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Room 3 Humidity",
   "description": "Room 3 humidity value from its configured source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Room 3 ACH",
   "description": "Room 3 ACH value from its configured source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Room 3 User Defined 1",
   "description": "Room 3 user defined 1 value from its configured source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Room 3 User Defined 2",
   "description": "Room 3 user defined 2 value from its configured source",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1,
   "name": "On-Board Analog Output",
   "description": "On-board analog output value",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Room 1 Pressure Low Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Room 1 Pressure High Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Room 1 Pressure Low Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Room 1 Pressure High Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Room 1 Pressure Deadband",
   "description": "Alarm deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Room 1 Pressure To Off Normal Delay",
   "description": "Delay before the alarm is raised",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Room 1 Pressure Return To Normal Delay",
   "description": "Delay before the alarm clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Room 1 Temperature Low Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Room 1 Temperature High Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Room 1 Temperature Low Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Room 1 Temperature High Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "Room 1 Temperature Deadband",
   "description": "Alarm deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "Room 1 Temperature To Off Normal Delay",
   "description": "Delay before the alarm is raised",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "Room 1 Temperature Return To Normal Delay",
   "description": "Delay before the alarm clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "Room 1 Humidity Low Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "Room 1 Humidity High Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "Room 1 Humidity Low Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "Room 1 Humidity High Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "Room 1 Humidity Deadband",
   "description": "Alarm deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "Room 1 Humidity To Off Normal Delay",
   "description": "Delay before the alarm is raised",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Room 1 Humidity Return To Normal Delay",
   "description": "Delay before the alarm clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Room 1 ACH Low Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Room 1 ACH High Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "Room 1 ACH Low Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Room 1 ACH High Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Room 1 ACH Deadband",
   "description": "Alarm deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "Room 1 ACH To Off Normal Delay",
   "description": "Delay before the alarm is raised",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "Room 1 ACH Return To Normal Delay",
   "description": "Delay before the alarm clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "Room 1 User Defined 1 Low Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "Room 1 User Defined 1 High Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "Room 1 User Defined 1 Low Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "Room 1 User Defined 1 High Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "Room 1 User Defined 1 Deadband",
   "description": "Alarm deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "Room 1 User Defined 1 To Off Normal Delay",
   "description": "Delay before the alarm is raised",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "Room 1 User Defined 1 Return To Normal Delay",
   "description": "Delay before the alarm clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "Room 1 User Defined 2 Low Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "Room 1 User Defined 2 High Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "Room 1 User Defined 2 Low Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "Room 1 User Defined 2 High Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "Room 1 User Defined 2 Deadband",
   "description": "Alarm deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "Room 1 User Defined 2 To Off Normal Delay",
   "description": "Delay before the alarm is raised",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "Room 1 User Defined 2 Return To Normal Delay",
   "description": "Delay before the alarm clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "Room 2 Pressure Low Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "Room 2 Pressure High Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "Room 2 Pressure Low Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "Room 2 Pressure High Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "Room 2 Pressure Deadband",
   "description": "Alarm deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "Room 2 Pressure To Off Normal Delay",
   "description": "Delay before the alarm is raised",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "Room 2 Pressure Return To Normal Delay",
   "description": "Delay before the alarm clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "Room 2 Temperature Low Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "Room 2 Temperature High Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "Room 2 Temperature Low Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "Room 2 Temperature High Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "Room 2 Temperature Deadband",
   "description": "Alarm deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "Room 2 Temperature To Off Normal Delay",
   "description": "Delay before the alarm is raised",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "Room 2 Temperature Return To Normal Delay",
   "description": "Delay before the alarm clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "Room 2 Humidity Low Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "Room 2 Humidity High Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "Room 2 Humidity Low Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "Room 2 Humidity High Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "Room 2 Humidity Deadband",
   "description": "Alarm deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "Room 2 Humidity To Off Normal Delay",
   "description": "Delay before the alarm is raised",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "Room 2 Humidity Return To Normal Delay",
   "description": "Delay before the alarm clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "Room 2 ACH Low Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "Room 2 ACH High Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "Room 2 ACH Low Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "Room 2 ACH High Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "Room 2 ACH Deadband",
   "description": "Alarm deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "Room 2 ACH To Off Normal Delay",
   "description": "Delay before the alarm is raised",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "Room 2 ACH Return To Normal Delay",
   "description": "Delay before the alarm clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "Room 2 User Defined 1 Low Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "Room 2 User Defined 1 High Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "Room 2 User Defined 1 Low Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "Room 2 User Defined 1 High Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "Room 2 User Defined 1 Deadband",
   "description": "Alarm deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "Room 2 User Defined 1 To Off Normal Delay",
   "description": "Delay before the alarm is raised",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "Room 2 User Defined 1 Return To Normal Delay",
   "description": "Delay before the alarm clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "Room 2 User Defined 2 Low Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "Room 2 User Defined 2 High Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "Room 2 User Defined 2 Low Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "Room 2 User Defined 2 High Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "Room 2 User Defined 2 Deadband",
   "description": "Alarm deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "Room 2 User Defined 2 To Off Normal Delay",
   "description": "Delay before the alarm is raised",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "Room 2 User Defined 2 Return To Normal Delay",
   "description": "Delay before the alarm clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "Room 3 Pressure Low Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "Room 3 Pressure High Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "Room 3 Pressure Low Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "Room 3 Pressure High Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "Room 3 Pressure Deadband",
   "description": "Alarm deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "Room 3 Pressure To Off Normal Delay",
   "description": "Delay before the alarm is raised",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "Room 3 Pressure Return To Normal Delay",
   "description": "Delay before the alarm clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "Room 3 Temperature Low Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "Room 3 Temperature High Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "Room 3 Temperature Low Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "Room 3 Temperature High Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "Room 3 Temperature Deadband",
   "description": "Alarm deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "Room 3 Temperature To Off Normal Delay",
   "description": "Delay before the alarm is raised",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "Room 3 Temperature Return To Normal Delay",
   "description": "Delay before the alarm clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "Room 3 Humidity Low Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "Room 3 Humidity High Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "Room 3 Humidity Low Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "Room 3 Humidity High Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "Room 3 Humidity Deadband",
   "description": "Alarm deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "Room 3 Humidity To Off Normal Delay",
   "description": "Delay before the alarm is raised",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "Room 3 Humidity Return To Normal Delay",
   "description": "Delay before the alarm clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "Room 3 ACH Low Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "Room 3 ACH High Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "Room 3 ACH Low Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "Room 3 ACH High Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "Room 3 ACH Deadband",
   "description": "Alarm deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "Room 3 ACH To Off Normal Delay",
   "description": "Delay before the alarm is raised",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "Room 3 ACH Return To Normal Delay",
   "description": "Delay before the alarm clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "Room 3 User Defined 1 Low Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "Room 3 User Defined 1 High Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "Room 3 User Defined 1 Low Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "Room 3 User Defined 1 High Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "Room 3 User Defined 1 Deadband",
   "description": "Alarm deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "Room 3 User Defined 1 To Off Normal Delay",
   "description": "Delay before the alarm is raised",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "Room 3 User Defined 1 Return To Normal Delay",
   "description": "Delay before the alarm clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "Room 3 User Defined 2 Low Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "Room 3 User Defined 2 High Limit - Monitor Preset A",
   "description": "Alarm limit for monitor preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "Room 3 User Defined 2 Low Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "Room 3 User Defined 2 High Limit - Monitor Preset B",
   "description": "Alarm limit for monitor preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "Room 3 User Defined 2 Deadband",
   "description": "Alarm deadband",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "Room 3 User Defined 2 To Off Normal Delay",
   "description": "Delay before the alarm is raised",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "Room 3 User Defined 2 Return To Normal Delay",
   "description": "Delay before the alarm clears",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "Room 1 Length",
   "description": "Room dimension for ACH calculation",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "Room 1 Width",
   "description": "Room dimension for ACH calculation",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "Room 1 Height",
   "description": "Room dimension for ACH calculation",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "Room 2 Length",
   "description": "Room dimension for ACH calculation",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "Room 2 Width",
   "description": "Room dimension for ACH calculation",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "Room 2 Height",
   "description": "Room dimension for ACH calculation",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "Room 3 Length",
   "description": "Room dimension for ACH calculation",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "Room 3 Width",
   "description": "Room dimension for ACH calculation",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "Room 3 Height",
   "description": "Room dimension for ACH calculation",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 209,
   "name": "Room 1 Duct Cross Sectional Area",
   "description": "Duct area for ACH from velocity",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 210,
   "name": "Room 2 Duct Cross Sectional Area",
   "description": "Duct area for ACH from velocity",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "Room 3 Duct Cross Sectional Area",
   "description": "Duct area for ACH from velocity",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "Mute Time Out",
   "description": "How long an alarm stays muted",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "Brightness Level",
   "description": "Display brightness level",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "Home Screen Timeout",
   "description": "Time before returning to the home screen",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "Room Carousel Interval",
   "description": "Time each room is shown in the carousel",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "Turn Off Display After Timeout",
   "description": "Time before the display turns off",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Latch Alarm Enable",
   "description": "Alarms stay latched until acknowledged",
   "units": "",
   "access": "W",
   "states": "0 = Latch Disabled, 1 = Latch Enabled"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Audible Alarm Status",
   "description": "Audible alarm on/off",
   "units": "",
   "access": "W",
   "states": "0 = Audible Alarm Disabled, 1 = Audible Alarm Enabled"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Mute Alarm Enable",
   "description": "Allow alarm muting",
   "units": "",
   "access": "W",
   "states": "0 = Mute Disabled, 1 = Mute Enabled"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Default To Full Screen",
   "description": "Home screen view",
   "units": "",
   "access": "W",
   "states": "0 = Show Single Room View, 1 = Show Full Screen View"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Room Carousel",
   "description": "Cycle through rooms on the home screen",
   "units": "",
   "access": "W",
   "states": "0 = Room Carousel Disabled, 1 = Room Carousel Enabled"
  },
  {
   "type": "BV",
   "instance": 100,
   "name": "Display Turn Off Enable",
   "description": "Allow the display to turn off",
   "units": "",
   "access": "W",
   "states": "0 = Display turn off disabled, 1 = Display turn off enabled"
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "Room 1 Pressure BACnet Device Instance",
   "description": "Device instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "Room 1 Pressure BACnet Object Instance",
   "description": "Object instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "Room 1 Temperature BACnet Device Instance",
   "description": "Device instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "Room 1 Temperature BACnet Object Instance",
   "description": "Object instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "Room 1 Humidity BACnet Device Instance",
   "description": "Device instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "Room 1 Humidity BACnet Object Instance",
   "description": "Object instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "Room 1 ACH BACnet Device Instance",
   "description": "Device instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "Room 1 ACH BACnet Object Instance",
   "description": "Object instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "Room 1 User Defined 1 BACnet Device Instance",
   "description": "Device instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "Room 1 User Defined 1 BACnet Object Instance",
   "description": "Object instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "Room 1 User Defined 2 BACnet Device Instance",
   "description": "Device instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "Room 1 User Defined 2 BACnet Object Instance",
   "description": "Object instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "Room 2 Pressure BACnet Device Instance",
   "description": "Device instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "Room 2 Pressure BACnet Object Instance",
   "description": "Object instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "Room 2 Temperature BACnet Device Instance",
   "description": "Device instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "Room 2 Temperature BACnet Object Instance",
   "description": "Object instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "Room 2 Humidity BACnet Device Instance",
   "description": "Device instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "Room 2 Humidity BACnet Object Instance",
   "description": "Object instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "Room 2 ACH BACnet Device Instance",
   "description": "Device instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 160,
   "name": "Room 2 ACH BACnet Object Instance",
   "description": "Object instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 161,
   "name": "Room 2 User Defined 1 BACnet Device Instance",
   "description": "Device instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 162,
   "name": "Room 2 User Defined 1 BACnet Object Instance",
   "description": "Object instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "Room 2 User Defined 2 BACnet Device Instance",
   "description": "Device instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 164,
   "name": "Room 2 User Defined 2 BACnet Object Instance",
   "description": "Object instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "Room 3 Pressure BACnet Device Instance",
   "description": "Device instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "Room 3 Pressure BACnet Object Instance",
   "description": "Object instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "Room 3 Temperature BACnet Device Instance",
   "description": "Device instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 168,
   "name": "Room 3 Temperature BACnet Object Instance",
   "description": "Object instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 169,
   "name": "Room 3 Humidity BACnet Device Instance",
   "description": "Device instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 170,
   "name": "Room 3 Humidity BACnet Object Instance",
   "description": "Object instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 171,
   "name": "Room 3 ACH BACnet Device Instance",
   "description": "Device instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 172,
   "name": "Room 3 ACH BACnet Object Instance",
   "description": "Object instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 173,
   "name": "Room 3 User Defined 1 BACnet Device Instance",
   "description": "Device instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "Room 3 User Defined 1 BACnet Object Instance",
   "description": "Object instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "Room 3 User Defined 2 BACnet Device Instance",
   "description": "Device instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 176,
   "name": "Room 3 User Defined 2 BACnet Object Instance",
   "description": "Object instance of the BACnet source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 177,
   "name": "Setpoint Control 1 - Preset A Setpoint",
   "description": "Control setpoint for preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "Setpoint Control 1 - Preset A Max Setpoint",
   "description": "Highest setpoint allowed, preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "Setpoint Control 1 - Preset A Min Setpoint",
   "description": "Lowest setpoint allowed, preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 180,
   "name": "Setpoint Control 1 - Preset B Setpoint",
   "description": "Control setpoint for preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "Setpoint Control 1 - Preset B Max Setpoint",
   "description": "Highest setpoint allowed, preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "Setpoint Control 1 - Preset B Min Setpoint",
   "description": "Lowest setpoint allowed, preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "External Setpoint 1 BACnet Device Instance",
   "description": "Device instance of the external setpoint object",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "External Setpoint 1 BACnet Object Instance",
   "description": "Object instance of the external setpoint object",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "Setpoint Control 2 - Preset A Setpoint",
   "description": "Control setpoint for preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "Setpoint Control 2 - Preset A Max Setpoint",
   "description": "Highest setpoint allowed, preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "Setpoint Control 2 - Preset A Min Setpoint",
   "description": "Lowest setpoint allowed, preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "Setpoint Control 2 - Preset B Setpoint",
   "description": "Control setpoint for preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 189,
   "name": "Setpoint Control 2 - Preset B Max Setpoint",
   "description": "Highest setpoint allowed, preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "Setpoint Control 2 - Preset B Min Setpoint",
   "description": "Lowest setpoint allowed, preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "External Setpoint 2 BACnet Device Instance",
   "description": "Device instance of the external setpoint object",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "External Setpoint 2 BACnet Object Instance",
   "description": "Object instance of the external setpoint object",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "Setpoint Control 3 - Preset A Setpoint",
   "description": "Control setpoint for preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "Setpoint Control 3 - Preset A Max Setpoint",
   "description": "Highest setpoint allowed, preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "Setpoint Control 3 - Preset A Min Setpoint",
   "description": "Lowest setpoint allowed, preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "Setpoint Control 3 - Preset B Setpoint",
   "description": "Control setpoint for preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "Setpoint Control 3 - Preset B Max Setpoint",
   "description": "Highest setpoint allowed, preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 198,
   "name": "Setpoint Control 3 - Preset B Min Setpoint",
   "description": "Lowest setpoint allowed, preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 199,
   "name": "External Setpoint 3 BACnet Device Instance",
   "description": "Device instance of the external setpoint object",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "External Setpoint 3 BACnet Object Instance",
   "description": "Object instance of the external setpoint object",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "Setpoint Control 4 - Preset A Setpoint",
   "description": "Control setpoint for preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "Setpoint Control 4 - Preset A Max Setpoint",
   "description": "Highest setpoint allowed, preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "Setpoint Control 4 - Preset A Min Setpoint",
   "description": "Lowest setpoint allowed, preset A",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "Setpoint Control 4 - Preset B Setpoint",
   "description": "Control setpoint for preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "Setpoint Control 4 - Preset B Max Setpoint",
   "description": "Highest setpoint allowed, preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 206,
   "name": "Setpoint Control 4 - Preset B Min Setpoint",
   "description": "Lowest setpoint allowed, preset B",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "External Setpoint 4 BACnet Device Instance",
   "description": "Device instance of the external setpoint object",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 208,
   "name": "External Setpoint 4 BACnet Object Instance",
   "description": "Object instance of the external setpoint object",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "On-Board Digital Input 2",
   "description": "On-board digital input",
   "units": "",
   "access": "R",
   "states": "Active, Inactive"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "On-Board Digital Input 3",
   "description": "On-board digital input",
   "units": "",
   "access": "R",
   "states": "Active, Inactive"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "On-Board Digital Input 4",
   "description": "On-board digital input",
   "units": "",
   "access": "R",
   "states": "Active, Inactive"
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "Room 1 Door Input",
   "description": "Door switch input",
   "units": "",
   "access": "R",
   "states": "Active, Inactive"
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "Room 2 Door Input",
   "description": "Door switch input",
   "units": "",
   "access": "R",
   "states": "Active, Inactive"
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "Room 3 Door Input",
   "description": "Door switch input",
   "units": "",
   "access": "R",
   "states": "Active, Inactive"
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "On-Board Relay",
   "description": "On-board relay output",
   "units": "",
   "access": "W",
   "states": "0=COM NO Shorted, 1=COM NC Shorted"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Room 1 Pressure Parameter Enable",
   "description": "Show and monitor this room parameter",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "Room 1 Temperature Parameter Enable",
   "description": "Show and monitor this room parameter",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Room 1 Humidity Parameter Enable",
   "description": "Show and monitor this room parameter",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "Room 1 ACH Parameter Enable",
   "description": "Show and monitor this room parameter",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "Room 1 User Defined 1 Parameter Enable",
   "description": "Show and monitor this room parameter",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "Room 1 User Defined 2 Parameter Enable",
   "description": "Show and monitor this room parameter",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "Room 2 Pressure Parameter Enable",
   "description": "Show and monitor this room parameter",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "Room 2 Temperature Parameter Enable",
   "description": "Show and monitor this room parameter",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "Room 2 Humidity Parameter Enable",
   "description": "Show and monitor this room parameter",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "Room 2 ACH Parameter Enable",
   "description": "Show and monitor this room parameter",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "Room 2 User Defined 1 Parameter Enable",
   "description": "Show and monitor this room parameter",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "Room 2 User Defined 2 Parameter Enable",
   "description": "Show and monitor this room parameter",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "Room 3 Pressure Parameter Enable",
   "description": "Show and monitor this room parameter",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "Room 3 Temperature Parameter Enable",
   "description": "Show and monitor this room parameter",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "Room 3 Humidity Parameter Enable",
   "description": "Show and monitor this room parameter",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "Room 3 ACH Parameter Enable",
   "description": "Show and monitor this room parameter",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "Room 3 User Defined 1 Parameter Enable",
   "description": "Show and monitor this room parameter",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "Room 3 User Defined 2 Parameter Enable",
   "description": "Show and monitor this room parameter",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "Room 1 Pressure Low Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "Room 1 Pressure High Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "Room 1 Temperature Low Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "Room 1 Temperature High Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "Room 1 Humidity Low Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "Room 1 Humidity High Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "Room 1 ACH Low Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "Room 1 ACH High Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "Room 1 User Defined 1 Low Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "Room 1 User Defined 1 High Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "Room 1 User Defined 2 Low Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "Room 1 User Defined 2 High Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "Room 2 Pressure Low Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "Room 2 Pressure High Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "Room 2 Temperature Low Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "Room 2 Temperature High Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "Room 2 Humidity Low Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "Room 2 Humidity High Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "Room 2 ACH Low Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "Room 2 ACH High Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "Room 2 User Defined 1 Low Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "Room 2 User Defined 1 High Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "Room 2 User Defined 2 Low Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "Room 2 User Defined 2 High Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "Room 3 Pressure Low Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "Room 3 Pressure High Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "Room 3 Temperature Low Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "Room 3 Temperature High Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "Room 3 Humidity Low Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "Room 3 Humidity High Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "Room 3 ACH Low Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "Room 3 ACH High Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "Room 3 User Defined 1 Low Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "Room 3 User Defined 1 High Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "Room 3 User Defined 2 Low Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "Room 3 User Defined 2 High Limit Enable",
   "description": "Enable this alarm limit",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "Room 1 Door Enable",
   "description": "Enable door monitoring",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "Room 2 Door Enable",
   "description": "Enable door monitoring",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "Room 3 Door Enable",
   "description": "Enable door monitoring",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "Room 1 Enable",
   "description": "Enable this room",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "Room 2 Enable",
   "description": "Enable this room",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "Room 3 Enable",
   "description": "Enable this room",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "Room Profile 1 Alarm Enable",
   "description": "Enable alarms for this room profile",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "Room Profile 2 Alarm Enable",
   "description": "Enable alarms for this room profile",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "Room Profile 3 Alarm Enable",
   "description": "Enable alarms for this room profile",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 71,
   "name": "Room Profile 4 Alarm Enable",
   "description": "Enable alarms for this room profile",
   "units": "",
   "access": "W",
   "states": "0=Disabled, 1=Enabled"
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "Room 1 Standby",
   "description": "Put the room in standby",
   "units": "",
   "access": "W",
   "states": "0=Active, 1=Standby"
  },
  {
   "type": "BV",
   "instance": 73,
   "name": "Room 2 Standby",
   "description": "Put the room in standby",
   "units": "",
   "access": "W",
   "states": "0=Active, 1=Standby"
  },
  {
   "type": "BV",
   "instance": 74,
   "name": "Room 3 Standby",
   "description": "Put the room in standby",
   "units": "",
   "access": "W",
   "states": "0=Active, 1=Standby"
  },
  {
   "type": "BV",
   "instance": 75,
   "name": "Control Loop 1 Setpoint Type",
   "description": "Control by BACnet setpoint or PI loop",
   "units": "",
   "access": "W",
   "states": "0=BACnet, 1=PI Loop"
  },
  {
   "type": "BV",
   "instance": 76,
   "name": "Control Loop 2 Setpoint Type",
   "description": "Control by BACnet setpoint or PI loop",
   "units": "",
   "access": "W",
   "states": "0=BACnet, 1=PI Loop"
  },
  {
   "type": "BV",
   "instance": 77,
   "name": "Control Loop 3 Setpoint Type",
   "description": "Control by BACnet setpoint or PI loop",
   "units": "",
   "access": "W",
   "states": "0=BACnet, 1=PI Loop"
  },
  {
   "type": "BV",
   "instance": 78,
   "name": "Control Loop 4 Setpoint Type",
   "description": "Control by BACnet setpoint or PI loop",
   "units": "",
   "access": "W",
   "states": "0=BACnet, 1=PI Loop"
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "Time Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "0 = Use 12-hour format, 1 = Use 24-hour format"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "Execute BACnet Time Sync?",
   "description": "Accept BACnet time synchronization",
   "units": "",
   "access": "W",
   "states": "0 = Ignore BACnet Time Sync, 1 = Execute BACnet Time Sync"
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "Display date on home screen",
   "description": "Show the date on the home screen",
   "units": "",
   "access": "W",
   "states": "0=Date not displayed on home screen, 1=Date displayed on home screen"
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "Display time on home screen",
   "description": "Show the time on the home screen",
   "units": "",
   "access": "W",
   "states": "0=Time not displayed on home screen, 1=Time displayed on home screen"
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "Room 1 Pressure Display Unit",
   "description": "Units set locally or read from BACnet source",
   "units": "",
   "access": "W",
   "states": "0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source"
  },
  {
   "type": "BV",
   "instance": 83,
   "name": "Room 1 Temperature Display Unit",
   "description": "Units set locally or read from BACnet source",
   "units": "",
   "access": "W",
   "states": "0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source"
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "Room 1 Humidity Display Unit",
   "description": "Units set locally or read from BACnet source",
   "units": "",
   "access": "W",
   "states": "0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source"
  },
  {
   "type": "BV",
   "instance": 85,
   "name": "Room 1 ACH Display Unit",
   "description": "Units set locally or read from BACnet source",
   "units": "",
   "access": "W",
   "states": "0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source"
  },
  {
   "type": "BV",
   "instance": 86,
   "name": "Room 1 User Defined 1 Display Unit",
   "description": "Units set locally or read from BACnet source",
   "units": "",
   "access": "W",
   "states": "0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source"
  },
  {
   "type": "BV",
   "instance": 87,
   "name": "Room 1 User Defined 2 Display Unit",
   "description": "Units set locally or read from BACnet source",
   "units": "",
   "access": "W",
   "states": "0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source"
  },
  {
   "type": "BV",
   "instance": 88,
   "name": "Room 2 Pressure Display Unit",
   "description": "Units set locally or read from BACnet source",
   "units": "",
   "access": "W",
   "states": "0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source"
  },
  {
   "type": "BV",
   "instance": 89,
   "name": "Room 2 Temperature Display Unit",
   "description": "Units set locally or read from BACnet source",
   "units": "",
   "access": "W",
   "states": "0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source"
  },
  {
   "type": "BV",
   "instance": 90,
   "name": "Room 2 Humidity Display Unit",
   "description": "Units set locally or read from BACnet source",
   "units": "",
   "access": "W",
   "states": "0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source"
  },
  {
   "type": "BV",
   "instance": 91,
   "name": "Room 2 ACH Display Unit",
   "description": "Units set locally or read from BACnet source",
   "units": "",
   "access": "W",
   "states": "0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source"
  },
  {
   "type": "BV",
   "instance": 92,
   "name": "Room 2 User Defined 1 Display Unit",
   "description": "Units set locally or read from BACnet source",
   "units": "",
   "access": "W",
   "states": "0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source"
  },
  {
   "type": "BV",
   "instance": 93,
   "name": "Room 2 User Defined 2 Display Unit",
   "description": "Units set locally or read from BACnet source",
   "units": "",
   "access": "W",
   "states": "0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source"
  },
  {
   "type": "BV",
   "instance": 94,
   "name": "Room 3 Pressure Display Unit",
   "description": "Units set locally or read from BACnet source",
   "units": "",
   "access": "W",
   "states": "0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source"
  },
  {
   "type": "BV",
   "instance": 95,
   "name": "Room 3 Temperature Display Unit",
   "description": "Units set locally or read from BACnet source",
   "units": "",
   "access": "W",
   "states": "0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source"
  },
  {
   "type": "BV",
   "instance": 96,
   "name": "Room 3 Humidity Display Unit",
   "description": "Units set locally or read from BACnet source",
   "units": "",
   "access": "W",
   "states": "0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source"
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "Room 3 ACH Display Unit",
   "description": "Units set locally or read from BACnet source",
   "units": "",
   "access": "W",
   "states": "0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source"
  },
  {
   "type": "BV",
   "instance": 98,
   "name": "Room 3 User Defined 1 Display Unit",
   "description": "Units set locally or read from BACnet source",
   "units": "",
   "access": "W",
   "states": "0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source"
  },
  {
   "type": "BV",
   "instance": 99,
   "name": "Room 3 User Defined 2 Display Unit",
   "description": "Units set locally or read from BACnet source",
   "units": "",
   "access": "W",
   "states": "0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source"
  },
  {
   "type": "MI",
   "instance": 1,
   "name": "Room 1 Pressure Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 2,
   "name": "Room 1 Temperature Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 3,
   "name": "Room 1 Humidity Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 4,
   "name": "Room 1 ACH Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 5,
   "name": "Room 1 User Defined 1 Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 6,
   "name": "Room 1 user Defined 2 Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 7,
   "name": "Room 2 Pressure Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 8,
   "name": "Room 2 Temperature Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 9,
   "name": "Room 2 Humidity Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 10,
   "name": "Room 2 ACH Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 11,
   "name": "Room 2 User Defined 1 Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 12,
   "name": "Room 2 user Defined 2 Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 13,
   "name": "Room 3 Pressure Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 14,
   "name": "Room 3 Temperature Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 15,
   "name": "Room 3 Humidity Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 16,
   "name": "Room 3 ACH Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 17,
   "name": "Room 3 User Defined 1 Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 18,
   "name": "Room 3 user Defined 2 Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 19,
   "name": "Room 1 Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 20,
   "name": "Room 2 Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 21,
   "name": "Room 3 Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MI",
   "instance": 22,
   "name": "System Alarm State",
   "description": "Alarm state",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Warning, 3=Alarm, 4=Standby"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "Room 1 Pressure Source",
   "description": "Where this room parameter comes from",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "Room 1 Temperature Source",
   "description": "Where this room parameter comes from",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "Room 1 Humidity Source",
   "description": "Where this room parameter comes from",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "Room 1 ACH Source",
   "description": "Where this room parameter comes from",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet"
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "Room 1 User Defined 1 Source",
   "description": "Where this room parameter comes from",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet"
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "Room 1 User Defined 2 Source",
   "description": "Where this room parameter comes from",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet"
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "Room 2 Pressure Source",
   "description": "Where this room parameter comes from",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet"
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "Room 2 Temperature Source",
   "description": "Where this room parameter comes from",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet"
  },
  {
   "type": "MV",
   "instance": 9,
   "name": "Room 2 Humidity Source",
   "description": "Where this room parameter comes from",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet"
  },
  {
   "type": "MV",
   "instance": 10,
   "name": "Room 2 ACH Source",
   "description": "Where this room parameter comes from",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet"
  },
  {
   "type": "MV",
   "instance": 11,
   "name": "Room 2 User Defined 1 Source",
   "description": "Where this room parameter comes from",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "Room 2 User Defined 2 Source",
   "description": "Where this room parameter comes from",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "Room 3 Pressure Source",
   "description": "Where this room parameter comes from",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet"
  },
  {
   "type": "MV",
   "instance": 14,
   "name": "Room 3 Temperature Source",
   "description": "Where this room parameter comes from",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet"
  },
  {
   "type": "MV",
   "instance": 15,
   "name": "Room 3 Humidity Source",
   "description": "Where this room parameter comes from",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet"
  },
  {
   "type": "MV",
   "instance": 16,
   "name": "Room 3 ACH Source",
   "description": "Where this room parameter comes from",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet"
  },
  {
   "type": "MV",
   "instance": 17,
   "name": "Room 3 User Defined 1 Source",
   "description": "Where this room parameter comes from",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet"
  },
  {
   "type": "MV",
   "instance": 18,
   "name": "Room 3 User Defined 2 Source",
   "description": "Where this room parameter comes from",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet"
  },
  {
   "type": "MV",
   "instance": 83,
   "name": "Room 1 Door Source",
   "description": "Input used for the door switch",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board UI-1, 3=On-Board UI-2, 4=On-Board UI-3"
  },
  {
   "type": "MV",
   "instance": 84,
   "name": "Room 2 Door Source",
   "description": "Input used for the door switch",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board UI-1, 3=On-Board UI-2, 4=On-Board UI-3"
  },
  {
   "type": "MV",
   "instance": 85,
   "name": "Room 3 Door Source",
   "description": "Input used for the door switch",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=On-Board UI-1, 3=On-Board UI-2, 4=On-Board UI-3"
  },
  {
   "type": "MV",
   "instance": 19,
   "name": "Room 1 Room Profile",
   "description": "Active room profile",
   "units": "",
   "access": "W",
   "states": "1=Profile 1, 2=Profile 2, 3=Profile 3, 4=Profile 4"
  },
  {
   "type": "MV",
   "instance": 20,
   "name": "Room 2 Room Profile",
   "description": "Active room profile",
   "units": "",
   "access": "W",
   "states": "1=Profile 1, 2=Profile 2, 3=Profile 3, 4=Profile 4"
  },
  {
   "type": "MV",
   "instance": 21,
   "name": "Room 3 Room Profile",
   "description": "Active room profile",
   "units": "",
   "access": "W",
   "states": "1=Profile 1, 2=Profile 2, 3=Profile 3, 4=Profile 4"
  },
  {
   "type": "MV",
   "instance": 22,
   "name": "On-Board Analog Output Type",
   "description": "Output signal type",
   "units": "",
   "access": "W",
   "states": "1=4 to 20mA, 2=0 to 5VDC, 3=0 to 10VDC"
  },
  {
   "type": "MV",
   "instance": 27,
   "name": "On-Board Analog Input 1 Type",
   "description": "Signal type of input 1",
   "units": "",
   "access": "W",
   "states": "1=None, 2=mA, 3=VDC, 4=Digital (MSV 28, 29, & 30 only)"
  },
  {
   "type": "MV",
   "instance": 28,
   "name": "On-Board Analog Input 2 Type",
   "description": "Signal type of input 2",
   "units": "",
   "access": "W",
   "states": "1=None, 2=mA, 3=VDC, 4=Digital (MSV 28, 29, & 30 only)"
  },
  {
   "type": "MV",
   "instance": 29,
   "name": "On-Board Analog Input 3 Type",
   "description": "Signal type of input 3",
   "units": "",
   "access": "W",
   "states": "1=None, 2=mA, 3=VDC, 4=Digital (MSV 28, 29, & 30 only)"
  },
  {
   "type": "MV",
   "instance": 30,
   "name": "On-Board Analog Input 4 Type",
   "description": "Signal type of input 4",
   "units": "",
   "access": "W",
   "states": "1=None, 2=mA, 3=VDC, 4=Digital (MSV 28, 29, & 30 only)"
  },
  {
   "type": "MV",
   "instance": 39,
   "name": "Room Profile 1 Icon",
   "description": "Icon shown for this profile",
   "units": "",
   "access": "W",
   "states": "1=Icon 1, 2=Icon 2, 3=Icon 3, 4=Icon 4, 5=Icon 5, 6=Icon 6, 7=Icon 7, 8=Icon 8, 9=Icon 9, 10=Icon 10, 11=Icon 11, 12=Icon 12, 13=Icon 13, 14=Icon 14, 15=Icon 15, 16=Icon 16, 17=Icon 17, 18=Icon 18, 19=Icon 19, 20=Icon 20, 21=Icon 21, 22=Icon 22, 23=Icon 23, 24=Icon 24, 25=Icon 25, 26=Icon 26, 27=Icon 27, 28=Icon 28, 29=Icon 29, 30=Icon 30, 31=Icon 31, 32=Icon 32"
  },
  {
   "type": "MV",
   "instance": 40,
   "name": "Room Profile 2 Icon",
   "description": "Icon shown for this profile",
   "units": "",
   "access": "W",
   "states": "1=Icon 1, 2=Icon 2, 3=Icon 3, 4=Icon 4, 5=Icon 5, 6=Icon 6, 7=Icon 7, 8=Icon 8, 9=Icon 9, 10=Icon 10, 11=Icon 11, 12=Icon 12, 13=Icon 13, 14=Icon 14, 15=Icon 15, 16=Icon 16, 17=Icon 17, 18=Icon 18, 19=Icon 19, 20=Icon 20, 21=Icon 21, 22=Icon 22, 23=Icon 23, 24=Icon 24, 25=Icon 25, 26=Icon 26, 27=Icon 27, 28=Icon 28, 29=Icon 29, 30=Icon 30, 31=Icon 31, 32=Icon 32"
  },
  {
   "type": "MV",
   "instance": 41,
   "name": "Room Profile 3 Icon",
   "description": "Icon shown for this profile",
   "units": "",
   "access": "W",
   "states": "1=Icon 1, 2=Icon 2, 3=Icon 3, 4=Icon 4, 5=Icon 5, 6=Icon 6, 7=Icon 7, 8=Icon 8, 9=Icon 9, 10=Icon 10, 11=Icon 11, 12=Icon 12, 13=Icon 13, 14=Icon 14, 15=Icon 15, 16=Icon 16, 17=Icon 17, 18=Icon 18, 19=Icon 19, 20=Icon 20, 21=Icon 21, 22=Icon 22, 23=Icon 23, 24=Icon 24, 25=Icon 25, 26=Icon 26, 27=Icon 27, 28=Icon 28, 29=Icon 29, 30=Icon 30, 31=Icon 31, 32=Icon 32"
  },
  {
   "type": "MV",
   "instance": 42,
   "name": "Room Profile 4 Icon",
   "description": "Icon shown for this profile",
   "units": "",
   "access": "W",
   "states": "1=Icon 1, 2=Icon 2, 3=Icon 3, 4=Icon 4, 5=Icon 5, 6=Icon 6, 7=Icon 7, 8=Icon 8, 9=Icon 9, 10=Icon 10, 11=Icon 11, 12=Icon 12, 13=Icon 13, 14=Icon 14, 15=Icon 15, 16=Icon 16, 17=Icon 17, 18=Icon 18, 19=Icon 19, 20=Icon 20, 21=Icon 21, 22=Icon 22, 23=Icon 23, 24=Icon 24, 25=Icon 25, 26=Icon 26, 27=Icon 27, 28=Icon 28, 29=Icon 29, 30=Icon 30, 31=Icon 31, 32=Icon 32"
  },
  {
   "type": "MV",
   "instance": 43,
   "name": "Room Profile 1 Color",
   "description": "Color shown for this profile",
   "units": "",
   "access": "W",
   "states": "1=BLUE, 2=GREEN, 3=PURPLE"
  },
  {
   "type": "MV",
   "instance": 44,
   "name": "Room Profile 2 Color",
   "description": "Color shown for this profile",
   "units": "",
   "access": "W",
   "states": "1=BLUE, 2=GREEN, 3=PURPLE"
  },
  {
   "type": "MV",
   "instance": 45,
   "name": "Room Profile 3 Color",
   "description": "Color shown for this profile",
   "units": "",
   "access": "W",
   "states": "1=BLUE, 2=GREEN, 3=PURPLE"
  },
  {
   "type": "MV",
   "instance": 46,
   "name": "Room Profile 4 Color",
   "description": "Color shown for this profile",
   "units": "",
   "access": "W",
   "states": "1=BLUE, 2=GREEN, 3=PURPLE"
  },
  {
   "type": "MV",
   "instance": 47,
   "name": "Room Profile 1 Control Preset",
   "description": "Preset level used by this profile",
   "units": "",
   "access": "W",
   "states": "1=Level A, 2=Level B"
  },
  {
   "type": "MV",
   "instance": 48,
   "name": "Room Profile 2 Control Preset",
   "description": "Preset level used by this profile",
   "units": "",
   "access": "W",
   "states": "1=Level A, 2=Level B"
  },
  {
   "type": "MV",
   "instance": 49,
   "name": "Room Profile 3 Control Preset",
   "description": "Preset level used by this profile",
   "units": "",
   "access": "W",
   "states": "1=Level A, 2=Level B"
  },
  {
   "type": "MV",
   "instance": 50,
   "name": "Room Profile 3 Control Preset",
   "description": "Preset level used by this profile",
   "units": "",
   "access": "W",
   "states": "1=Level A, 2=Level B"
  },
  {
   "type": "MV",
   "instance": 51,
   "name": "Room Profile 1 Monitor Preset",
   "description": "Preset level used by this profile",
   "units": "",
   "access": "W",
   "states": "1=Level A, 2=Level B"
  },
  {
   "type": "MV",
   "instance": 52,
   "name": "Room Profile 2 Monitor Preset",
   "description": "Preset level used by this profile",
   "units": "",
   "access": "W",
   "states": "1=Level A, 2=Level B"
  },
  {
   "type": "MV",
   "instance": 53,
   "name": "Room Profile 3 Monitor Preset",
   "description": "Preset level used by this profile",
   "units": "",
   "access": "W",
   "states": "1=Level A, 2=Level B"
  },
  {
   "type": "MV",
   "instance": 54,
   "name": "Room Profile 4 Monitor Preset",
   "description": "Preset level used by this profile",
   "units": "",
   "access": "W",
   "states": "1=Level A, 2=Level B"
  },
  {
   "type": "MV",
   "instance": 55,
   "name": "Room 1 Pressure Source BACnet Object Type",
   "description": "Object type of the BACnet source",
   "units": "",
   "access": "W",
   "states": "1=Analog-Input, 2=Analog-Output, 3=Analog-Value"
  },
  {
   "type": "MV",
   "instance": 56,
   "name": "Room 1 Temperature Source BACnet Object Type",
   "description": "Object type of the BACnet source",
   "units": "",
   "access": "W",
   "states": "1=Analog-Input, 2=Analog-Output, 3=Analog-Value"
  },
  {
   "type": "MV",
   "instance": 57,
   "name": "Room 1 Humidity Source BACnet Object Type",
   "description": "Object type of the BACnet source",
   "units": "",
   "access": "W",
   "states": "1=Analog-Input, 2=Analog-Output, 3=Analog-Value"
  },
  {
   "type": "MV",
   "instance": 58,
   "name": "Room 1 ACH Source BACnet Object Type",
   "description": "Object type of the BACnet source",
   "units": "",
   "access": "W",
   "states": "1=Analog-Input, 2=Analog-Output, 3=Analog-Value"
  },
  {
   "type": "MV",
   "instance": 59,
   "name": "Room 1 User Defined 1 Source BACnet Object Type",
   "description": "Object type of the BACnet source",
   "units": "",
   "access": "W",
   "states": "1=Analog-Input, 2=Analog-Output, 3=Analog-Value"
  },
  {
   "type": "MV",
   "instance": 60,
   "name": "Room 1 User Defined 2 Source BACnet Object Type",
   "description": "Object type of the BACnet source",
   "units": "",
   "access": "W",
   "states": "1=Analog-Input, 2=Analog-Output, 3=Analog-Value"
  },
  {
   "type": "MV",
   "instance": 61,
   "name": "Room 2 Pressure Source BACnet Object Type",
   "description": "Object type of the BACnet source",
   "units": "",
   "access": "W",
   "states": "1=Analog-Input, 2=Analog-Output, 3=Analog-Value"
  },
  {
   "type": "MV",
   "instance": 62,
   "name": "Room 2 Temperature Source BACnet Object Type",
   "description": "Object type of the BACnet source",
   "units": "",
   "access": "W",
   "states": "1=Analog-Input, 2=Analog-Output, 3=Analog-Value"
  },
  {
   "type": "MV",
   "instance": 63,
   "name": "Room 2 Humidity Source BACnet Object Type",
   "description": "Object type of the BACnet source",
   "units": "",
   "access": "W",
   "states": "1=Analog-Input, 2=Analog-Output, 3=Analog-Value"
  },
  {
   "type": "MV",
   "instance": 64,
   "name": "Room 2 ACH Source BACnet Object Type",
   "description": "Object type of the BACnet source",
   "units": "",
   "access": "W",
   "states": "1=Analog-Input, 2=Analog-Output, 3=Analog-Value"
  },
  {
   "type": "MV",
   "instance": 65,
   "name": "Room 2 User Defined 1 Source BACnet Object Type",
   "description": "Object type of the BACnet source",
   "units": "",
   "access": "W",
   "states": "1=Analog-Input, 2=Analog-Output, 3=Analog-Value"
  },
  {
   "type": "MV",
   "instance": 66,
   "name": "Room 2 User Defined 2 Source BACnet Object Type",
   "description": "Object type of the BACnet source",
   "units": "",
   "access": "W",
   "states": "1=Analog-Input, 2=Analog-Output, 3=Analog-Value"
  },
  {
   "type": "MV",
   "instance": 67,
   "name": "Room 3 Pressure Source BACnet Object Type",
   "description": "Object type of the BACnet source",
   "units": "",
   "access": "W",
   "states": "1=Analog-Input, 2=Analog-Output, 3=Analog-Value"
  },
  {
   "type": "MV",
   "instance": 68,
   "name": "Room 3 Temperature Source BACnet Object Type",
   "description": "Object type of the BACnet source",
   "units": "",
   "access": "W",
   "states": "1=Analog-Input, 2=Analog-Output, 3=Analog-Value"
  },
  {
   "type": "MV",
   "instance": 69,
   "name": "Room 3 Humidity Source BACnet Object Type",
   "description": "Object type of the BACnet source",
   "units": "",
   "access": "W",
   "states": "1=Analog-Input, 2=Analog-Output, 3=Analog-Value"
  },
  {
   "type": "MV",
   "instance": 70,
   "name": "Room 3 ACH Source BACnet Object Type",
   "description": "Object type of the BACnet source",
   "units": "",
   "access": "W",
   "states": "1=Analog-Input, 2=Analog-Output, 3=Analog-Value"
  },
  {
   "type": "MV",
   "instance": 71,
   "name": "Room 3 User Defined 1 Source BACnet Object Type",
   "description": "Object type of the BACnet source",
   "units": "",
   "access": "W",
   "states": "1=Analog-Input, 2=Analog-Output, 3=Analog-Value"
  },
  {
   "type": "MV",
   "instance": 72,
   "name": "Room 3 User Defined 2 Source BACnet Object Type",
   "description": "Object type of the BACnet source",
   "units": "",
   "access": "W",
   "states": "1=Analog-Input, 2=Analog-Output, 3=Analog-Value"
  },
  {
   "type": "MV",
   "instance": 73,
   "name": "On-Board Analog Output Source",
   "description": "Value sent to the analog output",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=Room 1 Pressure, 3=Room 1 Temperature, 4=Room 1 Humidity, 5=Room 1 ACH, 6=Room 1 User Defined 1, 7=Room 1 User Defined 2, 8=Room 2 Pressure, 9=Room 2 Temperature, 10=Room 2 Humidity, 11=Room 2 ACH, 12=Room 2 User Defined 1, 13=Room 2 User Defined 2, 14=Room 3 Pressure, 15=Room 3 Temperature, 16=Room 3 Humidity, 17=Room 3 ACH, 18=Room 3 User Defined 1, 19=Room 3 User Defined 2, 20=Control Loop 1, 21=Control Loop 2, 22=Control Loop 3, 23=Control Loop 4"
  },
  {
   "type": "MV",
   "instance": 78,
   "name": "On-Board Relay Source",
   "description": "Event that drives the relay",
   "units": "",
   "access": "W",
   "states": "1=NONE, 2=Room 1 Door, 3=Room 2 Door, 4=Room 3 Door, 5=Room 1 Alarm, 6=Room 2 Alarm, 7=Room 3 Alarm, 8=Master Alarm"
  },
  {
   "type": "MV",
   "instance": 86,
   "name": "Room 1 Pressure Mode",
   "description": "Room pressure mode (positive/negative/neutral)",
   "units": "",
   "access": "R",
   "states": "1=POS (Positive), 2=NEG (Negative), 3=NEU (Neutral)"
  },
  {
   "type": "MV",
   "instance": 87,
   "name": "Room 2 Pressure Mode",
   "description": "Room pressure mode (positive/negative/neutral)",
   "units": "",
   "access": "R",
   "states": "1=POS (Positive), 2=NEG (Negative), 3=NEU (Neutral)"
  },
  {
   "type": "MV",
   "instance": 88,
   "name": "Room 3 Pressure Mode",
   "description": "Room pressure mode (positive/negative/neutral)",
   "units": "",
   "access": "R",
   "states": "1=POS (Positive), 2=NEG (Negative), 3=NEU (Neutral)"
  },
  {
   "type": "MV",
   "instance": 89,
   "name": "Language Selection",
   "description": "Display language",
   "units": "",
   "access": "W",
   "states": "1=English, 2=French"
  },
  {
   "type": "MV",
   "instance": 90,
   "name": "BACnet Setpoint 1 Override Priority",
   "description": "Priority used to write the BACnet setpoint",
   "units": "",
   "access": "W",
   "states": "1=Priority Level  1 (Manual-Life Safety), 2=Priority Level 2 (Automatic Life-Safety), 3=Priority Level 3, 4=Priority Level 4, 5=Priority Level 5 (Critical Equipment Control), 6=Priority Level 6 (Minimum On/Off), 7=Priority Level 7, 8=Priority Level 8 (Manual Operator), 9=Priority Level 9, 10=Priority Level 10, 11=Priority Level  11, 12=Priority Level  12, 13=Priority Level  13, 14=Priority Level  14, 15=Priority Level 15, 16=Priority Level  16, 17=NONE"
  },
  {
   "type": "MV",
   "instance": 91,
   "name": "BACnet Setpoint 2 Override Priority",
   "description": "Priority used to write the BACnet setpoint",
   "units": "",
   "access": "W",
   "states": "1=Priority Level  1 (Manual-Life Safety), 2=Priority Level 2 (Automatic Life-Safety), 3=Priority Level 3, 4=Priority Level 4, 5=Priority Level 5 (Critical Equipment Control), 6=Priority Level 6 (Minimum On/Off), 7=Priority Level 7, 8=Priority Level 8 (Manual Operator), 9=Priority Level 9, 10=Priority Level 10, 11=Priority Level  11, 12=Priority Level  12, 13=Priority Level  13, 14=Priority Level  14, 15=Priority Level 15, 16=Priority Level  16, 17=NONE"
  },
  {
   "type": "MV",
   "instance": 92,
   "name": "BACnet Setpoint 3 Override Priority",
   "description": "Priority used to write the BACnet setpoint",
   "units": "",
   "access": "W",
   "states": "1=Priority Level  1 (Manual-Life Safety), 2=Priority Level 2 (Automatic Life-Safety), 3=Priority Level 3, 4=Priority Level 4, 5=Priority Level 5 (Critical Equipment Control), 6=Priority Level 6 (Minimum On/Off), 7=Priority Level 7, 8=Priority Level 8 (Manual Operator), 9=Priority Level 9, 10=Priority Level 10, 11=Priority Level  11, 12=Priority Level  12, 13=Priority Level  13, 14=Priority Level  14, 15=Priority Level 15, 16=Priority Level  16, 17=NONE"
  },
  {
   "type": "MV",
   "instance": 93,
   "name": "BACnet Setpoint 4 Override Priority",
   "description": "Priority used to write the BACnet setpoint",
   "units": "",
   "access": "W",
   "states": "1=Priority Level  1 (Manual-Life Safety), 2=Priority Level 2 (Automatic Life-Safety), 3=Priority Level 3, 4=Priority Level 4, 5=Priority Level 5 (Critical Equipment Control), 6=Priority Level 6 (Minimum On/Off), 7=Priority Level 7, 8=Priority Level 8 (Manual Operator), 9=Priority Level 9, 10=Priority Level 10, 11=Priority Level  11, 12=Priority Level  12, 13=Priority Level  13, 14=Priority Level  14, 15=Priority Level 15, 16=Priority Level  16, 17=NONE"
  },
  {
   "type": "MV",
   "instance": 94,
   "name": "Room 1 Pressure Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)"
  },
  {
   "type": "MV",
   "instance": 95,
   "name": "Room 1 Temperature Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)"
  },
  {
   "type": "MV",
   "instance": 96,
   "name": "Room 1 Humidity Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)"
  },
  {
   "type": "MV",
   "instance": 97,
   "name": "Room 1 ACH Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)"
  },
  {
   "type": "MV",
   "instance": 98,
   "name": "Room 1 User Defined 1 Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)"
  },
  {
   "type": "MV",
   "instance": 99,
   "name": "Room 1 User Defined 2 Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)"
  },
  {
   "type": "MV",
   "instance": 100,
   "name": "Room 2 Pressure Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)"
  },
  {
   "type": "MV",
   "instance": 101,
   "name": "Room 2 Temperature Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)"
  },
  {
   "type": "MV",
   "instance": 102,
   "name": "Room 2 Humidity Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)"
  },
  {
   "type": "MV",
   "instance": 103,
   "name": "Room 2 ACH Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)"
  },
  {
   "type": "MV",
   "instance": 104,
   "name": "Room 2 User Defined 1 Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)"
  },
  {
   "type": "MV",
   "instance": 105,
   "name": "Room 2 User Defined 2 Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)"
  },
  {
   "type": "MV",
   "instance": 106,
   "name": "Room 3 Pressure Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)"
  },
  {
   "type": "MV",
   "instance": 107,
   "name": "Room 3 Temperature Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)"
  },
  {
   "type": "MV",
   "instance": 108,
   "name": "Room 3 Humidity Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)"
  },
  {
   "type": "MV",
   "instance": 109,
   "name": "Room 3 ACH Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)"
  },
  {
   "type": "MV",
   "instance": 110,
   "name": "Room 3 User Defined 1 Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)"
  },
  {
   "type": "MV",
   "instance": 111,
   "name": "Room 3 User Defined 2 Display Format",
   "description": "Decimal places shown",
   "units": "",
   "access": "W",
   "states": "1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)"
  },
  {
   "type": "MV",
   "instance": 112,
   "name": "Room 1 BACnet ACH Source type",
   "description": "BACnet ACH source given as ACH, volume or velocity",
   "units": "",
   "access": "W",
   "states": "1=ACH, 2=Volumetric, 3=Velocity"
  },
  {
   "type": "MV",
   "instance": 113,
   "name": "Room 2 BACnet ACH Source type",
   "description": "BACnet ACH source given as ACH, volume or velocity",
   "units": "",
   "access": "W",
   "states": "1=ACH, 2=Volumetric, 3=Velocity"
  },
  {
   "type": "MV",
   "instance": 114,
   "name": "Room 3 BACnet ACH Source type",
   "description": "BACnet ACH source given as ACH, volume or velocity",
   "units": "",
   "access": "W",
   "states": "1=ACH, 2=Volumetric, 3=Velocity"
  },
  {
   "type": "MV",
   "instance": 115,
   "name": "Room 1 Pressure Alarm Warning Mode",
   "description": "Warning on delay or on deadband",
   "units": "",
   "access": "W",
   "states": "1=On Delay, 2=On Deadband"
  },
  {
   "type": "MV",
   "instance": 116,
   "name": "Room 1 Temperature Alarm Warning Mode",
   "description": "Warning on delay or on deadband",
   "units": "",
   "access": "W",
   "states": "1=On Delay, 2=On Deadband"
  },
  {
   "type": "MV",
   "instance": 117,
   "name": "Room 1 Humidity Alarm Warning Mode",
   "description": "Warning on delay or on deadband",
   "units": "",
   "access": "W",
   "states": "1=On Delay, 2=On Deadband"
  },
  {
   "type": "MV",
   "instance": 118,
   "name": "Room 1 ACH Alarm Warning Mode",
   "description": "Warning on delay or on deadband",
   "units": "",
   "access": "W",
   "states": "1=On Delay, 2=On Deadband"
  },
  {
   "type": "MV",
   "instance": 119,
   "name": "Room 1 User Defined 1 Alarm Warning Mode",
   "description": "Warning on delay or on deadband",
   "units": "",
   "access": "W",
   "states": "1=On Delay, 2=On Deadband"
  },
  {
   "type": "MV",
   "instance": 120,
   "name": "Room 1 User Defined 2 Alarm Warning Mode",
   "description": "Warning on delay or on deadband",
   "units": "",
   "access": "W",
   "states": "1=On Delay, 2=On Deadband"
  },
  {
   "type": "MV",
   "instance": 121,
   "name": "Room 2 Pressure Alarm Warning Mode",
   "description": "Warning on delay or on deadband",
   "units": "",
   "access": "W",
   "states": "1=On Delay, 2=On Deadband"
  },
  {
   "type": "MV",
   "instance": 122,
   "name": "Room 2 Temperature Alarm Warning Mode",
   "description": "Warning on delay or on deadband",
   "units": "",
   "access": "W",
   "states": "1=On Delay, 2=On Deadband"
  },
  {
   "type": "MV",
   "instance": 123,
   "name": "Room 2 Humidity Alarm Warning Mode",
   "description": "Warning on delay or on deadband",
   "units": "",
   "access": "W",
   "states": "1=On Delay, 2=On Deadband"
  },
  {
   "type": "MV",
   "instance": 124,
   "name": "Room 2 ACH Alarm Warning Mode",
   "description": "Warning on delay or on deadband",
   "units": "",
   "access": "W",
   "states": "1=On Delay, 2=On Deadband"
  },
  {
   "type": "MV",
   "instance": 125,
   "name": "Room 2 User Defined 1 Alarm Warning Mode",
   "description": "Warning on delay or on deadband",
   "units": "",
   "access": "W",
   "states": "1=On Delay, 2=On Deadband"
  },
  {
   "type": "MV",
   "instance": 126,
   "name": "Room 2 User Defined 2 Alarm Warning Mode",
   "description": "Warning on delay or on deadband",
   "units": "",
   "access": "W",
   "states": "1=On Delay, 2=On Deadband"
  },
  {
   "type": "MV",
   "instance": 127,
   "name": "Room 3 Pressure Alarm Warning Mode",
   "description": "Warning on delay or on deadband",
   "units": "",
   "access": "W",
   "states": "1=On Delay, 2=On Deadband"
  },
  {
   "type": "MV",
   "instance": 128,
   "name": "Room 3 Temperature Alarm Warning Mode",
   "description": "Warning on delay or on deadband",
   "units": "",
   "access": "W",
   "states": "1=On Delay, 2=On Deadband"
  },
  {
   "type": "MV",
   "instance": 129,
   "name": "Room 3 Humidity Alarm Warning Mode",
   "description": "Warning on delay or on deadband",
   "units": "",
   "access": "W",
   "states": "1=On Delay, 2=On Deadband"
  },
  {
   "type": "MV",
   "instance": 130,
   "name": "Room 3 ACH Alarm Warning Mode",
   "description": "Warning on delay or on deadband",
   "units": "",
   "access": "W",
   "states": "1=On Delay, 2=On Deadband"
  },
  {
   "type": "MV",
   "instance": 131,
   "name": "Room 3 User Defined 1 Alarm Warning Mode",
   "description": "Warning on delay or on deadband",
   "units": "",
   "access": "W",
   "states": "1=On Delay, 2=On Deadband"
  },
  {
   "type": "MV",
   "instance": 132,
   "name": "Room 3 User Defined 2 Alarm Warning Mode",
   "description": "Warning on delay or on deadband",
   "units": "",
   "access": "W",
   "states": "1=On Delay, 2=On Deadband"
  },
  {
   "type": "MV",
   "instance": 133,
   "name": "Room 1 Door Alarm Action Type",
   "description": "What a door-open alarm does",
   "units": "",
   "access": "W",
   "states": "1=Door Open Indicator only, 2=Go into Standby"
  },
  {
   "type": "MV",
   "instance": 134,
   "name": "Room 2 Door Alarm Action Type",
   "description": "What a door-open alarm does",
   "units": "",
   "access": "W",
   "states": "1=Door Open Indicator only, 2=Go into Standby"
  },
  {
   "type": "MV",
   "instance": 135,
   "name": "Room 3 Door Alarm Action Type",
   "description": "What a door-open alarm does",
   "units": "",
   "access": "W",
   "states": "1=Door Open Indicator only, 2=Go into Standby"
  },
  {
   "type": "MV",
   "instance": 136,
   "name": "Air Flow/Air Velocity Unit for On-Board Analog Input 1",
   "description": "Airflow or velocity unit for this input",
   "units": "",
   "access": "W",
   "states": "1=ft/sec, 2=ft/min, 3=ft3/min, 4=m/sec, 5=liters/sec, 6=m3/sec, 7=m3/hr, 8=m3/min, 9=ft3/sec, 10=liters/min, 11=liters/hr, 12=m/min, 13=m/hr"
  },
  {
   "type": "MV",
   "instance": 137,
   "name": "Air Flow/Air Velocity Unit for On-Board Universal Input 1",
   "description": "Airflow or velocity unit for this input",
   "units": "",
   "access": "W",
   "states": "1=ft/sec, 2=ft/min, 3=ft3/min, 4=m/sec, 5=liters/sec, 6=m3/sec, 7=m3/hr, 8=m3/min, 9=ft3/sec, 10=liters/min, 11=liters/hr, 12=m/min, 13=m/hr"
  },
  {
   "type": "MV",
   "instance": 138,
   "name": "Air Flow/Air Velocity Unit for On-Board Universal Input 2",
   "description": "Airflow or velocity unit for this input",
   "units": "",
   "access": "W",
   "states": "1=ft/sec, 2=ft/min, 3=ft3/min, 4=m/sec, 5=liters/sec, 6=m3/sec, 7=m3/hr, 8=m3/min, 9=ft3/sec, 10=liters/min, 11=liters/hr, 12=m/min, 13=m/hr"
  },
  {
   "type": "MV",
   "instance": 139,
   "name": "Air Flow/Air Velocity Unit for On-Board Universal Input 3",
   "description": "Airflow or velocity unit for this input",
   "units": "",
   "access": "W",
   "states": "1=ft/sec, 2=ft/min, 3=ft3/min, 4=m/sec, 5=liters/sec, 6=m3/sec, 7=m3/hr, 8=m3/min, 9=ft3/sec, 10=liters/min, 11=liters/hr, 12=m/min, 13=m/hr"
  },
  {
   "type": "MV",
   "instance": 148,
   "name": "Air Flow/Air Velocity Unit for Room 1 Volumetric/Velocity BACnet Point",
   "description": "Airflow or velocity unit for this input",
   "units": "",
   "access": "W",
   "states": "1=ft/sec, 2=ft/min, 3=ft3/min, 4=m/sec, 5=liters/sec, 6=m3/sec, 7=m3/hr, 8=m3/min, 9=ft3/sec, 10=liters/min, 11=liters/hr, 12=m/min, 13=m/hr"
  },
  {
   "type": "MV",
   "instance": 149,
   "name": "Air Flow/Air Velocity Unit for Room 2 Volumetric/Velocity BACnet Point",
   "description": "Airflow or velocity unit for this input",
   "units": "",
   "access": "W",
   "states": "1=ft/sec, 2=ft/min, 3=ft3/min, 4=m/sec, 5=liters/sec, 6=m3/sec, 7=m3/hr, 8=m3/min, 9=ft3/sec, 10=liters/min, 11=liters/hr, 12=m/min, 13=m/hr"
  },
  {
   "type": "MV",
   "instance": 150,
   "name": "Air Flow/Air Velocity Unit for Room 3 Volumetric/Velocity BACnet Point",
   "description": "Airflow or velocity unit for this input",
   "units": "",
   "access": "W",
   "states": "1=ft/sec, 2=ft/min, 3=ft3/min, 4=m/sec, 5=liters/sec, 6=m3/sec, 7=m3/hr, 8=m3/min, 9=ft3/sec, 10=liters/min, 11=liters/hr, 12=m/min, 13=m/hr"
  },
  {
   "type": "LO",
   "instance": 1,
   "name": "Loop 1",
   "description": "PI control loop",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "LO",
   "instance": 2,
   "name": "Loop 2",
   "description": "PI control loop",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "LO",
   "instance": 3,
   "name": "Loop 3",
   "description": "PI control loop",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "LO",
   "instance": 4,
   "name": "Loop 4",
   "description": "PI control loop",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1,
   "name": "Room 1 Label",
   "description": "Display text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 2,
   "name": "Room 2 Label",
   "description": "Display text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 3,
   "name": "Room 3 Label",
   "description": "Display text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 4,
   "name": "Room Profile 1 Label",
   "description": "Display text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 5,
   "name": "Room Profile 2 Label",
   "description": "Display text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 6,
   "name": "Room Profile 3 Label",
   "description": "Display text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 7,
   "name": "Room Profile 4 Label",
   "description": "Display text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 8,
   "name": "Room Profile 1 Banner Label",
   "description": "Display text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 9,
   "name": "Room Profile 2 Banner Label",
   "description": "Display text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 10,
   "name": "Room Profile 3 Banner Label",
   "description": "Display text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 11,
   "name": "Room Profile 4 Banner Label",
   "description": "Display text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 12,
   "name": "Technical Support ID",
   "description": "Support contact text",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 13,
   "name": "Audit Trail String 1",
   "description": "Audit trail entry",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 14,
   "name": "Audit Trail String 2",
   "description": "Audit trail entry",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 15,
   "name": "Audit Trail String 3",
   "description": "Audit trail entry",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 16,
   "name": "Audit Trail String 4",
   "description": "Audit trail entry",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 17,
   "name": "Audit Trail String 5",
   "description": "Audit trail entry",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 18,
   "name": "Operator Password",
   "description": "Operator password",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 19,
   "name": "Room 1 User Defined 1 Badge Name",
   "description": "Name shown on the parameter badge",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 20,
   "name": "Room 1 User Defined 2 Badge Name",
   "description": "Name shown on the parameter badge",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 21,
   "name": "Room 2 User Defined 1 Badge Name",
   "description": "Name shown on the parameter badge",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 22,
   "name": "Room 2 User Defined 2 Badge Name",
   "description": "Name shown on the parameter badge",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 23,
   "name": "Room 3 User Defined 1 Badge Name",
   "description": "Name shown on the parameter badge",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 24,
   "name": "Room 3 User Defined 2 Badge Name",
   "description": "Name shown on the parameter badge",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/setra/flex-room-pressure-monitor",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
