{
 "manufacturer": "Siemens",
 "manufacturer_slug": "siemens",
 "model": "BT300 HVAC drive (BACnet)",
 "model_slug": "bt300",
 "aliases": [
  "BT300",
  "Siemens BT300",
  "BT300 VFD",
  "BT300 frequency converter",
  "BT300 HVAC drive"
 ],
 "equipment_type": "Variable frequency drive (HVAC)",
 "applies_to": "Siemens Building Technologies BT300 HVAC variable frequency drives, all voltage and power ranges, BACnet firmware 1.1.",
 "summary": "The BT300 is Siemens' HVAC drive for fans and pumps, with BACnet MS/TP built in; the PICS also lists BACnet IP. It exposes 133 fixed objects: start/stop, enable, direction and reset commands as Binary Outputs, a speed reference and drive readings as Analog Values, fault history, PID values, bypass status and configurable fieldbus data objects.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": "BACnet application software 1.1, firmware 1.1",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Access comes from each object's present-value entry in the PICS; writable objects with a priority array are shown as commandable.",
  "The summary table spells 'Binray Input'; BI 0-5 are the drive's digital inputs.",
  "FBDATAOUT and FB DATA IN objects carry whatever process data the drive is set up to map; the PICS does not say what.",
  "AV 44 CURRENT LMT lists its units as enumeration 3, which is amperes in BACnet.",
  "MS/TP baud rates 9600, 19200, 38400 and 76800; on BACnet IP it can register as a foreign device (it is not a BBMD).",
  "AV 40-50 are drive parameters (limits, ramps, motor nameplate); writing them changes the drive setup."
 ],
 "source": {
  "title": "Siemens BT300 BACnet Protocol Implementation Conformance Statement (PICS)",
  "doc_number": null,
  "revision_date": "2015-12-28",
  "url": "https://www.bacnetinternational.net/catalog/manu/siemens/Siemens_BT300_PICS_20151228.pdf"
 },
 "integration": {
  "summary": "Write BO 4 to start and stop, keep BO 3 run enable on, and send the speed reference to AV 0 in percent. Read BV 2 running status, AV 3 output frequency, AV 5 current and BV 4 fault, and reset trips with BO 6. BV 30 FB CONTROL and BV 31 FB REFERENCE select fieldbus control and reference; check the BT300 manual for how the drive must be set.",
  "minimum_points": [
   {
    "ref": "BO 4",
    "name": "CMD RUN STOP",
    "why": "Start/stop from the BMS"
   },
   {
    "ref": "BO 3",
    "name": "RUN ENABLE",
    "why": "Run enable; must be on to run"
   },
   {
    "ref": "AV 0",
    "name": "SPEED REF",
    "why": "Speed reference in %"
   },
   {
    "ref": "BO 6",
    "name": "FAULT RESET",
    "why": "Reset a tripped drive"
   },
   {
    "ref": "BV 2",
    "name": "RUNSTP STAT",
    "why": "Running status"
   },
   {
    "ref": "AV 3",
    "name": "OUTPUT FREQ",
    "why": "Output frequency in Hz"
   },
   {
    "ref": "AV 5",
    "name": "MOTOR CRRNT",
    "why": "Motor amps"
   },
   {
    "ref": "AV 10",
    "name": "KW HOURS",
    "why": "Energy counter, kWh"
   },
   {
    "ref": "BV 4",
    "name": "FAULT STATUS",
    "why": "Any active drive fault"
   },
   {
    "ref": "AV 16",
    "name": "ACTIVE FAULT",
    "why": "Active fault code"
   }
  ],
  "enable": "BO 4 CMD RUN STOP starts and stops the drive and BO 3 RUN ENABLE must be enabled. BV 30 FB CONTROL and BV 31 FB REFERENCE are writable selectors for fieldbus control and reference; the PICS does not explain them, so confirm the control place and reference source settings in the BT300 manual.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "BACnet MS/TP master at 9600, 19200, 38400 or 76800 baud; BACnet IP (with foreign device registration) is also listed in the PICS.",
   "No default device instance is given in the PICS.",
   "Max masters and max info frames exist on MS/TP only."
  ],
  "gotchas": [
   "AV 40-50 change drive limits, ramps and motor data; don't write them cyclically.",
   "FBDATAOUT / FB DATA IN contents depend on the drive's process data mapping.",
   "BO 5 CMD FWD REV active state is REVRSE; leave it off for normal fan and pump rotation."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 0,
   "name": "ANALOG IN 1",
   "description": "Drive analog input 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "ANALOG IN 2",
   "description": "Drive analog input 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 0,
   "name": "ANALOG OUT 1",
   "description": "Drive analog output 1",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 0,
   "name": "SPEED REF",
   "description": "Speed reference from the BMS, %",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "FREQ STPT",
   "description": "Frequency setpoint in use",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "OUTPUT PCT",
   "description": "Output as % of range",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "OUTPUT FREQ",
   "description": "Output frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "MOTOR SPEED",
   "description": "Motor speed",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "MOTOR CRRNT",
   "description": "Motor current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "MOTOR VLTG",
   "description": "Motor voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "MOTOR TORQUE",
   "description": "Motor torque",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "MOTOR TEMP",
   "description": "Calculated motor temperature",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "LOAD",
   "description": "Motor load",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "KW HOURS",
   "description": "Energy counter",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "KW HOURS TOT",
   "description": "Total energy counter",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "OPER DAYS",
   "description": "Operating days",
   "units": "days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "OPER HOURS",
   "description": "Operating hours",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "DC LINK VLTG",
   "description": "DC link voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "DRIVE TEMP",
   "description": "Drive (heatsink) temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "ACTIVE FAULT",
   "description": "Active fault code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "LAST FAULT 1",
   "description": "Most recent fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "LAST FAULT 2",
   "description": "Second most recent fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "LAST FAULT 3",
   "description": "Third most recent fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "FBDATAOUT 01",
   "description": "Fieldbus process data out (configurable)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "FBDATAOUT 02",
   "description": "Fieldbus process data out (configurable)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "FBDATAOUT 03",
   "description": "Fieldbus process data out (configurable)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "FBDATAOUT 04",
   "description": "Fieldbus process data out (configurable)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "FBDATAOUT 05",
   "description": "Fieldbus process data out (configurable)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "FBDATAOUT 06",
   "description": "Fieldbus process data out (configurable)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "FBDATAOUT 07",
   "description": "Fieldbus process data out (configurable)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "FBDATAOUT 08",
   "description": "Fieldbus process data out (configurable)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "FB DATA IN 1",
   "description": "Fieldbus process data in (configurable)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "FB DATA IN 2",
   "description": "Fieldbus process data in (configurable)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "FB DATA IN 3",
   "description": "Fieldbus process data in (configurable)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "FB DATA IN 4",
   "description": "Fieldbus process data in (configurable)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "FB DATA IN 5",
   "description": "Fieldbus process data in (configurable)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "FB DATA IN 6",
   "description": "Fieldbus process data in (configurable)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "FB DATA IN 7",
   "description": "Fieldbus process data in (configurable)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "FB DATA IN 8",
   "description": "Fieldbus process data in (configurable)",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "FBCTRLWORDLO",
   "description": "Fieldbus control word, low",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "FBCTRLWORDHI",
   "description": "Fieldbus control word, high",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "FBSTATWORDLO",
   "description": "Fieldbus status word, low",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "FBSTATWORDHI",
   "description": "Fieldbus status word, high",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "MIN FREQ",
   "description": "Minimum frequency",
   "units": "Hz",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "MAX FREQ",
   "description": "Maximum frequency",
   "units": "Hz",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "ACCEL TIME",
   "description": "Acceleration time",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "DECEL TIME",
   "description": "Deceleration time",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "CURRENT LMT",
   "description": "Current limit (units listed as enum 3, amperes)",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "MTRNOM CRRNT",
   "description": "Motor nominal current",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "MTRNOM POWER",
   "description": "Motor nominal power",
   "units": "hp",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "MTRNOM SPEED",
   "description": "Motor nominal speed",
   "units": "rpm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "MTRNOM VLTG",
   "description": "Motor nominal voltage",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "MTRNOM FREQ",
   "description": "Motor nominal frequency",
   "units": "Hz",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "MOTOR COSPHI",
   "description": "Motor power factor (cos phi)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "BYPASS",
   "description": "Bypass state",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "BYP SAFESTAT",
   "description": "Bypass safety status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "BYP RUN TIME",
   "description": "Bypass run time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "PID1 GAIN",
   "description": "PID controller 1 value",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "PID1 I TIME",
   "description": "PID controller 1 value",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "PID1 D TIME",
   "description": "PID controller 1 value",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "PID1 STATUS",
   "description": "PID controller 1 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "PID1 STPT",
   "description": "PID controller 1 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "PID1 FDBK",
   "description": "PID controller 1 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "PID1 OUTPUT",
   "description": "PID controller 1 value",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "PID2 GAIN",
   "description": "PID controller 2 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "PID2 I TIME",
   "description": "PID controller 2 value",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "PID2 D TIME",
   "description": "PID controller 2 value",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "PID2 STATUS",
   "description": "PID controller 2 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "PID2 STPT",
   "description": "PID controller 2 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "PID2 FDBK",
   "description": "PID controller 2 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "PID2 OUTPUT",
   "description": "PID controller 2 value",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "ANY PARAM",
   "description": "Parameter number for generic access",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "ANY VALUE",
   "description": "Value of the parameter set in AV 68",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 0,
   "name": "DI1 STATUS",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "DI2 STATUS",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "DI3 STATUS",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "DI4 STATUS",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "DI5 STATUS",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "DI6 STATUS",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BO",
   "instance": 0,
   "name": "RO1 CMD",
   "description": "Relay output 1 command",
   "units": "",
   "access": "C",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "RO2 CMD",
   "description": "Relay output 2 command",
   "units": "",
   "access": "C",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "RO3 CMD",
   "description": "Relay output 3 command",
   "units": "",
   "access": "C",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BO",
   "instance": 3,
   "name": "RUN ENABLE",
   "description": "Run enable from the BMS",
   "units": "",
   "access": "C",
   "states": "0=DISABL, 1=ENABLE"
  },
  {
   "type": "BO",
   "instance": 4,
   "name": "CMD RUN STOP",
   "description": "Start/stop command",
   "units": "",
   "access": "C",
   "states": "0=STOP, 1=RUN"
  },
  {
   "type": "BO",
   "instance": 5,
   "name": "CMD FWD REV",
   "description": "Direction command",
   "units": "",
   "access": "C",
   "states": "0=FORWRD, 1=REVRSE"
  },
  {
   "type": "BO",
   "instance": 6,
   "name": "FAULT RESET",
   "description": "Fault reset command",
   "units": "",
   "access": "W",
   "states": "0=NORMAL, 1=RESET"
  },
  {
   "type": "BV",
   "instance": 0,
   "name": "READY STATE",
   "description": "Drive ready",
   "units": "",
   "access": "R",
   "states": "0=NOTRDY, 1=READY"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "RUNENBL STAT",
   "description": "Run enable status",
   "units": "",
   "access": "R",
   "states": "0=DISABL, 1=ENABLE"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "RUNSTP STAT",
   "description": "Running status",
   "units": "",
   "access": "R",
   "states": "0=STOP, 1=RUN"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "FWD REV STAT",
   "description": "Direction status",
   "units": "",
   "access": "R",
   "states": "0=FORWRD, 1=REVRSE"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "FAULT STATUS",
   "description": "Fault active",
   "units": "",
   "access": "R",
   "states": "0=NOFLT, 1=FAULT"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "ALARM STATUS",
   "description": "Alarm (warning) active",
   "units": "",
   "access": "R",
   "states": "0=NORMAL, 1=ALARM"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "AT ZERO",
   "description": "Output at zero speed",
   "units": "",
   "access": "R",
   "states": "0=FALSE, 1=TRUE"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "AT SETPOINT",
   "description": "Output at setpoint",
   "units": "",
   "access": "R",
   "states": "0=FALSE, 1=TRUE"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "RO1 STATUS",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "RO2 STATUS",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "RO3 STATUS",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "M1 STATUS",
   "description": "Motor 1 contactor state",
   "units": "",
   "access": "R",
   "states": "0=OPEN, 1=CLOSED"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "M2 STATUS",
   "description": "Motor 2 contactor state",
   "units": "",
   "access": "R",
   "states": "0=OPEN, 1=CLOSED"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "FBDATAOUT1B0",
   "description": "Bit of fieldbus process data out 1",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "FBDATAOUT1B1",
   "description": "Bit of fieldbus process data out 1",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "FBDATAOUT1B2",
   "description": "Bit of fieldbus process data out 1",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "FBDATAOUT1B3",
   "description": "Bit of fieldbus process data out 1",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "FBDATAOUT1B4",
   "description": "Bit of fieldbus process data out 1",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "FBDATAOUT1B5",
   "description": "Bit of fieldbus process data out 1",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "FBDATAOUT1B6",
   "description": "Bit of fieldbus process data out 1",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "FBDATAOUT1B7",
   "description": "Bit of fieldbus process data out 1",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "FBCNTRLBIT10",
   "description": "Fieldbus control word bit",
   "units": "",
   "access": "C",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "FBCNTRLBIT11",
   "description": "Fieldbus control word bit",
   "units": "",
   "access": "C",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "FBCNTRLBIT12",
   "description": "Fieldbus control word bit",
   "units": "",
   "access": "C",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "FBCNTRLBIT13",
   "description": "Fieldbus control word bit",
   "units": "",
   "access": "C",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "FBCNTRLBIT14",
   "description": "Fieldbus control word bit",
   "units": "",
   "access": "C",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "FBCNTRLBIT15",
   "description": "Fieldbus control word bit",
   "units": "",
   "access": "C",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "COAST2STOP",
   "description": "Coast-to-stop command",
   "units": "",
   "access": "W",
   "states": "0=READY, 1=YES"
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "RAMP2STOP",
   "description": "Ramp-to-stop command",
   "units": "",
   "access": "W",
   "states": "0=READY, 1=YES"
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "QUICK STOP",
   "description": "Quick stop command",
   "units": "",
   "access": "W",
   "states": "0=READY, 1=YES"
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "FB CONTROL",
   "description": "Fieldbus control select",
   "units": "",
   "access": "C",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "FB REFERENCE",
   "description": "Fieldbus reference select",
   "units": "",
   "access": "C",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "INTERLOCK 1",
   "description": "Interlock input status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "INTERLOCK 2",
   "description": "Interlock input status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "ENERGY OPT",
   "description": "Energy optimisation status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "AUTO RESET",
   "description": "Auto reset status",
   "units": "",
   "access": "R",
   "states": "0=OFF, 1=ON"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "FIREMODESTAT",
   "description": "Fire mode status",
   "units": "",
   "access": "R",
   "states": "0=INACTV, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "BYP ACTIVE",
   "description": "Bypass active",
   "units": "",
   "access": "R",
   "states": "0=INACTV, 1=ACTIVE"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "BYP RUNNING",
   "description": "Bypass running",
   "units": "",
   "access": "R",
   "states": "0=NO, 1=YES"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "REM SAFETY 1",
   "description": "Remote safety input status",
   "units": "",
   "access": "R",
   "states": "0=NOFLT, 1=FAULT"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "REM SAFETY 2",
   "description": "Remote safety input status",
   "units": "",
   "access": "R",
   "states": "0=NOFLT, 1=FAULT"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "REM SAFETY 3",
   "description": "Remote safety input status",
   "units": "",
   "access": "R",
   "states": "0=NOFLT, 1=FAULT"
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "REM SAFETY 4",
   "description": "Remote safety input status",
   "units": "",
   "access": "R",
   "states": "0=NOFLT, 1=FAULT"
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "REM SAFETY 5",
   "description": "Remote safety input status",
   "units": "",
   "access": "R",
   "states": "0=NOFLT, 1=FAULT"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "REM SAFETY 6",
   "description": "Remote safety input status",
   "units": "",
   "access": "R",
   "states": "0=NOFLT, 1=FAULT"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "REM SAFETY 7",
   "description": "Remote safety input status",
   "units": "",
   "access": "R",
   "states": "0=NOFLT, 1=FAULT"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "REM SAFETY 8",
   "description": "Remote safety input status",
   "units": "",
   "access": "R",
   "states": "0=NOFLT, 1=FAULT"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/siemens/bt300",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
