{
 "manufacturer": "Siemens",
 "manufacturer_slug": "siemens",
 "model": "RDS120.B Smart Thermostat (BACnet version of RDS120)",
 "model_slug": "rds120-b-smart-thermostat",
 "short_model": "RDS120.B",
 "aliases": [
  "RDS120.B",
  "RDS120B",
  "RDS120",
  "Siemens Smart Thermostat",
  "RDS120 BACnet"
 ],
 "equipment_type": "Smart room thermostat",
 "applies_to": "Siemens RDS120.B smart thermostats (the BACnet version of the RDS120) for fan coils, heat pumps, rooftop and similar HVAC applications.",
 "summary": "The RDS120.B is a touchscreen room thermostat whose BACnet object table covers every application it can run: fan coil, heat pump, DX, electric and gas heat, humidity and outside-air damper control. Many objects exist once per input or output variant, and nearly every temperature object has a °F twin at instance + 256 named with _US.",
 "bacnet_transport": [],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Object table from section 8.5 \"BACnet objects (RDS120.B only)\" of the commissioning manual, 380 rows; the identifier column gives type,instance.",
  "Names are the \"Obj. Name Base\" column with wrap spaces removed; the full name adds a room prefix (%R%'...).",
  "Several objects share a name but differ by instance, one per input signal type or application output (e.g. TR(1) for Ni1000, 0-10 V, NTC and Pt1000 inputs).",
  "There is no access column: objects with a Default Command value (setpoints, enables, BOs, mode MVs) are marked C, the rest R.",
  "Printed oddities kept: TR(2)_US at AI 270 is printed as TR(1)_US; some _US rows repeat the 10V names for the 0V references.",
  "The manual does not state the BACnet transport or network settings."
 ],
 "source": {
  "title": "RDS120, RDS120.B Smart Thermostat Commissioning",
  "doc_number": "A6V11214854_enUS_c",
  "revision_date": "11/23/2021",
  "url": "https://sid.siemens.com/api/khub/documents/4VP0OsiS4pKJtpeJJ4LXFw/content"
 },
 "integration": {
  "summary": "Command the room operating mode with MV 75 ROpMod and set the Comfort heating and cooling setpoints (AV 176 / AV 191, or the _US twins). Read the present mode and setpoints, the room temperature and the heating/cooling state back. Map only the objects for the application and inputs actually configured.",
  "minimum_points": [
   {
    "ref": "MV 75",
    "name": "ROpMod",
    "why": "Room operating mode command: 1 = Protection ... 4 = Comfort"
   },
   {
    "ref": "AV 176",
    "name": "PrSpHCmf",
    "why": "Comfort heating setpoint, °C"
   },
   {
    "ref": "AV 191",
    "name": "SpCCmf",
    "why": "Comfort cooling setpoint, °C"
   },
   {
    "ref": "MV 76",
    "name": "OccMod",
    "why": "Occupancy: 1 = Off, 2 = Absent, 3 = Present"
   },
   {
    "ref": "MV 86",
    "name": "PrOpModRsn",
    "why": "Present operating mode"
   },
   {
    "ref": "AI 0",
    "name": "TRBltn",
    "why": "Built-in room temperature, °C"
   },
   {
    "ref": "AV 171",
    "name": "PrSpH",
    "why": "Present heating setpoint, °C"
   },
   {
    "ref": "AV 186",
    "name": "PrSpC",
    "why": "Present cooling setpoint, °C"
   },
   {
    "ref": "MV 80",
    "name": "HCSta",
    "why": "Heating/cooling state"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Pick °C or °F objects and stay consistent; the _US objects sit at instance + 256."
  ],
  "gotchas": [
   "Objects for unused inputs or applications are still in the table; map only what the thermostat is configured for.",
   "Several names repeat with different instances; always map by instance, not by name."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 0,
   "name": "TRBltn",
   "description": "Built-in room air temperature sensor",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 256,
   "name": "TRBltn_US",
   "description": "Built-in room air temperature sensor_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "HulRelRBltn",
   "description": "Built-in room air rel.humidity sensor",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "AQualRBltn",
   "description": "Built-in room air quality sensor",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "TR(1)",
   "description": "Room temperature 1; input Temperature (LG-Ni1000, -50…180°C)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 275,
   "name": "TR(1)_US",
   "description": "Room temperature 1_US; input Temperature (LG-Ni1000, -50…180°C)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "TR(1)",
   "description": "Room temperature 1; input 0…10V DC",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 276,
   "name": "TR(1)_US",
   "description": "Room temperature 1_US; input 0…10V DC",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "TR(1)",
   "description": "Room temperature 1; input Temperature (NTC 10K)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 277,
   "name": "TR(1)_US",
   "description": "Room temperature 1_US; input Temperature (NTC 10K)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "TR(1)",
   "description": "Room temperature 1; input Temperature (Pt1000, EU)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 278,
   "name": "TR(1)_US",
   "description": "Room temperature 1_US; input Temperature (Pt1000, EU)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "TR(1)",
   "description": "Room temperature 1; input Temperature (Pt1000, NA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 279,
   "name": "TR(1)_US",
   "description": "Room temperature 1_US; input Temperature (Pt1000, NA)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "TR(2)",
   "description": "Room temperature 2; input Temperature (LG-Ni1000, -50…180°C)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 270,
   "name": "TR(1)_US",
   "description": "Room temperature 2_US; input Temperature (LG-Ni1000, -50…180°C)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "TR(2)",
   "description": "Room temperature 2; input 0…10V DC",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 271,
   "name": "TR(2)_US",
   "description": "Room temperature 2_US; input 0…10V DC",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "TR(2)",
   "description": "Room temperature 2; input Temperature (NTC 10K)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 272,
   "name": "TR(2)_US",
   "description": "Room temperature 2_US; input Temperature (NTC 10K)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "TR(2)",
   "description": "Room temperature 2; input Temperature (Pt1000, EU)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 273,
   "name": "TR(2)_US",
   "description": "Room temperature 2_US; input Temperature (Pt1000, EU)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "TR(2)",
   "description": "Room temperature 2; input Temperature (Pt1000, NA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 274,
   "name": "TR(2)_US",
   "description": "Room temperature 2_US; input Temperature (Pt1000, NA)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "TOa",
   "description": "Outside air temperature; input Temperature (LG-Ni1000, -50…180°C)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 260,
   "name": "TOa_US",
   "description": "Outside air temperature_US; input Temperature (LG-Ni1000, -50…180°C)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "TOa",
   "description": "Outside air temperature; input 0…10V DC",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 261,
   "name": "TOa_US",
   "description": "Outside air temperature_US; input 0…10V DC",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "TOa",
   "description": "Outside air temperature; input Temperature (NTC 10K)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 262,
   "name": "TOa_US",
   "description": "Outside air temperature_US; input Temperature (NTC 10K)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "TOa",
   "description": "Outside air temperature; input Temperature (Pt1000, EU)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 263,
   "name": "TOa_US",
   "description": "Outside air temperature_US; input Temperature (Pt1000, EU)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "TOa",
   "description": "Outside air temperature; input Temperature (Pt1000, NA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 264,
   "name": "TOa_US",
   "description": "Outside air temperature_US; input Temperature (Pt1000, NA)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "TOa",
   "description": "Outside air temperature; input Temperature (LG-Ni1000, -50…180°C)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 265,
   "name": "TOa_US",
   "description": "Outside air temperature_US; input Temperature (LG-Ni1000, -50…180°C)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "TOa",
   "description": "Outside air temperature; input 0…10V DC",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 266,
   "name": "TOa_US",
   "description": "Outside air temperature_US; input 0…10V DC",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "TOa",
   "description": "Outside air temperature; input Temperature (NTC 10K)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 267,
   "name": "TOa_US",
   "description": "Outside air temperature_US; input Temperature (NTC 10K)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "TOa",
   "description": "Outside air temperature; input Temperature (Pt1000, EU)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 268,
   "name": "TOa_US",
   "description": "Outside air temperature_US; input Temperature (Pt1000, EU)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "TOa",
   "description": "Outside air temperature; input Temperature (Pt1000, NA)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 269,
   "name": "TOa_US",
   "description": "Outside air temperature_US; input Temperature (Pt1000, NA)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "HulRelR(1)",
   "description": "Relative humidity for room 1; input 0…10V DC",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "HulRelR(2)",
   "description": "Relative humidity for room 2; input 0…10V DC",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "AQualR(1)",
   "description": "Room air quality 1; input 0…10V DC",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "AQualR(2)",
   "description": "Room air quality 2; input 0…10V DC",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "PrSpHu",
   "description": "Present serpoint for humidity",
   "units": "%RH",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 160,
   "name": "PrSpDHu",
   "description": "Present dehumidification setpoint",
   "units": "%RH",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "PrSpVnt",
   "description": "Present ventilation setpoint",
   "units": "ppm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 171,
   "name": "PrSpH",
   "description": "Present heating setpoint",
   "units": "°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 427,
   "name": "PrSpH_US",
   "description": "Present heating setpoint_US",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 176,
   "name": "PrSpHCmf",
   "description": "Comfort heating setpoint",
   "units": "°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 432,
   "name": "PrSpHCmf_US",
   "description": "Comfort heating setpoint_US",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "PrSpC",
   "description": "Present cooling setpoint",
   "units": "°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 442,
   "name": "PrSpC_US",
   "description": "Present cooling setpoint_US",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "SpCCmf",
   "description": "Comfort cooling setpoint",
   "units": "°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 447,
   "name": "SpCCmf_US",
   "description": "Comfort cooling setpoint_US",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 180,
   "name": "SpTR",
   "description": "Room temperature setpoint",
   "units": "°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 436,
   "name": "SpTR_US",
   "description": "Room temperature setpoint_US",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "SpTRShft",
   "description": "Room temperature setpoint shift",
   "units": "K",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 437,
   "name": "SpTRShft_US",
   "description": "Room temperature setpoint shift_US",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "AQualRRs",
   "description": "Result of room air quality",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "TRRs",
   "description": "Result of room temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 410,
   "name": "TRRs_US",
   "description": "Result of room temperature_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 172,
   "name": "PrSpHCmf",
   "description": "Present comfort heating setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 428,
   "name": "PrSpHCmf_US",
   "description": "Present comfort heating setpoint_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 173,
   "name": "PrSpHPcf",
   "description": "Present economy heating setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 429,
   "name": "PrSpHPcf_US",
   "description": "Present economy heating setpoint_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "PrSpHEco",
   "description": "Present unoccupied heating setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 430,
   "name": "PrSpHEco_US",
   "description": "Present unoccupied heating setpoint_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "PrSpHPrt",
   "description": "Present protection heating setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 431,
   "name": "PrSpHPrt_US",
   "description": "Present protection heating setpoint_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "PrSpCCmf",
   "description": "Present comfort cooling setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 443,
   "name": "PrSpCCmf_US",
   "description": "Present comfort cooling setpoint_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "PrSpCPcf",
   "description": "Present economy cooling setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 444,
   "name": "PrSpCPcf_US",
   "description": "Present economy cooling setpoint_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 189,
   "name": "PrSpCEco",
   "description": "Present unoccupied cooling setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 445,
   "name": "PrSpCEco_US",
   "description": "Present unoccupied cooling setpoint_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "PrSpCPrt",
   "description": "Present protection cooling setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 446,
   "name": "PrSpCPrt_US",
   "description": "Present protection cooling setpoint_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "RHuRel",
   "description": "Relative humidity for room",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "RAQual",
   "description": "Room air quality",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "RTemp",
   "description": "Room temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 441,
   "name": "Rtemp_US",
   "description": "Room temperature_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 170,
   "name": "HuRelRRs",
   "description": "Result of relative humidity for room",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "DmpOaCReq",
   "description": "Outside air damper cooling request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "DmpOaVntReq",
   "description": "Outside air damper ventilation request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "FanVntReq",
   "description": "Fan ventilation request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "CclCReq",
   "description": "Cooling coil cooling request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "CclDhuReq",
   "description": "Cooling coil dehumidification request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "CclCReq",
   "description": "Cooling coil cooling request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "CclDhuReq",
   "description": "Cooling coil dehumidification request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "HCclCReq",
   "description": "Heating/cooling coil cooling request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 208,
   "name": "HCclHReq",
   "description": "Heating/cooling coil heating request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 209,
   "name": "HCclDhuReq",
   "description": "Heating/cooling coil dehmdf.request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "HCclCReq",
   "description": "Heating/cooling coil cooling request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "HCclHReq",
   "description": "Heating/cooling coil heating request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 206,
   "name": "HCclDhuReq",
   "description": "Heating/cooling coil dehmdf.request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 210,
   "name": "DhumDhuReq",
   "description": "Dehumidifier dehumidification request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "HclHReq",
   "description": "Heating coil heating request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "HclHReq",
   "description": "Heating coil heating request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "HclHReq",
   "description": "Heating coil heating request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "HclHReq",
   "description": "Heating coil heating request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "HclHReq",
   "description": "Heating coil heating request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 216,
   "name": "HclHReq",
   "description": "Heating coil heating request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 217,
   "name": "HumHuReq",
   "description": "Humidifier humidification request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 218,
   "name": "DhumFrsdDhuReq",
   "description": "Dehumidifier free-standing dehmdf.req.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 219,
   "name": "HumFrsdHuReq",
   "description": "Humidifier free-standing hmdf.request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 220,
   "name": "TREff",
   "description": "Effective room temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 476,
   "name": "TREff_US",
   "description": "Effective room temperature_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "TOaEff",
   "description": "Effective outside air temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 477,
   "name": "TOaEff_US",
   "description": "Effective outside air temperature_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 254,
   "name": "AppNr",
   "description": "Application number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "SpHuRelRCmf",
   "description": "Comfort humidity setpoint",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "SpHuRelRPcf",
   "description": "Economy humidity setpoint",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "SpHuRelREco",
   "description": "Unoccupied humidity setpoint",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "SpHuRelRPrt",
   "description": "Protection humidity setpoint",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 250,
   "name": "SpDhuRelRCmf",
   "description": "Comfort dehum. setpoint",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 251,
   "name": "SpDhuRelRPcf",
   "description": "Economy dehum. setpoint",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 252,
   "name": "SpDhuRelREco",
   "description": "Unoccupied dehum. setpoint",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 253,
   "name": "SpDhuRelRPrt",
   "description": "Protection dehum. setpoint",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "SpAQualRCmf",
   "description": "Comfort air quality setpoint",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "SpAQualRPcf",
   "description": "Economy air quality setpoint",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 168,
   "name": "SpAQualREco",
   "description": "Unoccupied air quality setpoint",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 169,
   "name": "SpAQualRPrt",
   "description": "Protection air quality setpoint",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 177,
   "name": "SpHPcf",
   "description": "Economy heating setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 433,
   "name": "SpHPcf_US",
   "description": "Economy heating setpoint_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "SpHEco",
   "description": "Unoccupied heating setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 434,
   "name": "SpHEco_US",
   "description": "Unoccupied heating setpoint_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "SpHPrt",
   "description": "Protection heating setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 435,
   "name": "SpHPrt_US",
   "description": "Protection heating setpoint_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "SpCPcf",
   "description": "Economy cooling setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 448,
   "name": "SpCPcf_US",
   "description": "Economy cooling setpoint_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "SpCEco",
   "description": "Unoccupied cooling setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 449,
   "name": "SpCEco_US",
   "description": "Unoccupied cooling setpoint_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "SpCPrt",
   "description": "Protection cooling setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 450,
   "name": "SpCPrt_US",
   "description": "Protection cooling setpoint_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 224,
   "name": "LockHclTOaHi",
   "description": "Outdoor temp. to disable heat",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 480,
   "name": "LockHclTOaHi_US",
   "description": "Outdoor temp. to disable heat_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 225,
   "name": "LockHclTOaHi",
   "description": "Outdoor temp. to disable heat",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 481,
   "name": "LockHclTOaHi_US",
   "description": "Outdoor temp. to disable heat_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "LockHclTOaHi",
   "description": "Outdoor temp. to disable heat",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 482,
   "name": "LockHclTOaHi_US",
   "description": "Outdoor temp. to disable heat_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 222,
   "name": "LockHpuTOaLo",
   "description": "HP compressor lockout low temp.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 478,
   "name": "LockHpuTOaLo_US",
   "description": "HP compressor lockout low temp._US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 223,
   "name": "LockHpuTOaLo",
   "description": "HP compressor lockout low temp.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 479,
   "name": "LockHpuTOaLo_US",
   "description": "HP compressor lockout low temp._US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "TR1Val0V",
   "description": "X1 room temp. ref. at 0V",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 483,
   "name": "TR1Val0V_US",
   "description": "X1 room temp. ref. at 10V_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 228,
   "name": "TR1Val10V",
   "description": "X1 room temp. ref. at 10V",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 484,
   "name": "TR1Val0V_US",
   "description": "X1 room temp. ref. at 10V_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 244,
   "name": "TR2MsvAdj",
   "description": "X2 temp. sensor adj.",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 500,
   "name": "TR2MsvAdj_US",
   "description": "X2 temp. sensor adj._US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 245,
   "name": "TR2MsvAdj",
   "description": "X2 temp. sensor adj.",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 501,
   "name": "TR2MsvAdj_US",
   "description": "X2 temp. sensor adj._US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 246,
   "name": "TR2MsvAdj",
   "description": "X2 temp. sensor adj.",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 502,
   "name": "TR2MsvAdj_US",
   "description": "X2 temp. sensor adj._US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 247,
   "name": "TR2MsvAdj",
   "description": "X2 temp. sensor adj.",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 503,
   "name": "TR2MsvAdj_US",
   "description": "X2 temp. sensor adj._US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 248,
   "name": "TR2MsvAdj",
   "description": "X2 temp. sensor adj.",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 504,
   "name": "TR2MsvAdj_US",
   "description": "X2 temp. sensor adj._US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 239,
   "name": "TR1MsvAdj",
   "description": "X1 temp. sensor adj.",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 495,
   "name": "TR1MsvAdj_US",
   "description": "X1 temp. sensor adj._US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 240,
   "name": "TR1MsvAdj",
   "description": "X1 temp. sensor adj.",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 496,
   "name": "TR1MsvAdj_US",
   "description": "X1 temp. sensor adj._US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 241,
   "name": "TR1MsvAdj",
   "description": "X1 temp. sensor adj.",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 497,
   "name": "TR1MsvAdj_US",
   "description": "X1 temp. sensor adj._US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 242,
   "name": "TR1MsvAdj",
   "description": "X1 temp. sensor adj.",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 498,
   "name": "TR1MsvAdj_US",
   "description": "X1 temp. sensor adj._US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 243,
   "name": "TR1MsvAdj",
   "description": "X1 temp. sensor adj.",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 499,
   "name": "TR1MsvAdj_US",
   "description": "X1 temp. sensor adj._US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 249,
   "name": "TRBltnMsvAdj",
   "description": "Built-in temp. sensor adj.",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 505,
   "name": "TRBltnMsvAdj_US",
   "description": "Built-in temp. sensor adj._US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 238,
   "name": "DiffTRTOaMinC",
   "description": "Min.diff.room temp./outs.air temp.f.cool",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 494,
   "name": "DiffTRTOaMinC_US",
   "description": "Min.diff.room temp./outs.air temp.f.cool_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 237,
   "name": "HDvnMaxDhu",
   "description": "Max.deviation heating f.dehumidification",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 493,
   "name": "HDvnMaxDhu_US",
   "description": "Max.deviation heating f.dehumidification_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 236,
   "name": "SpTRMinCCmf",
   "description": "Min. cooling setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 492,
   "name": "SpTRMinCCmf_US",
   "description": "Min. cooling setpoint_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 235,
   "name": "SpTRMaxHCmf",
   "description": "Max. heating setpoint",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 491,
   "name": "SpTRMaxHCmf_US",
   "description": "Max. heating setpoint_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233,
   "name": "TOaVal10V",
   "description": "Outside temp. ref. at 10V",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 489,
   "name": "TOaVal10V_US",
   "description": "Outside temp. ref. at 10V_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 234,
   "name": "TOaVal10V",
   "description": "Outside temp. ref. at 10V",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 490,
   "name": "TOaVal10V_US",
   "description": "Outside temp. ref. at 10V_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 231,
   "name": "TOaVal10V",
   "description": "Outside temp. ref. at 0V",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 487,
   "name": "TOaVal10V_US",
   "description": "Outside temp. ref. at 10V_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 232,
   "name": "TOaVal10V",
   "description": "Outside temp. ref. at 0V",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 488,
   "name": "TOaVal10V_US",
   "description": "Outside temp. ref. at 10V_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 230,
   "name": "TR2Val10V",
   "description": "X2 room temp. ref. at 10V",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 486,
   "name": "TR2Val10V_US",
   "description": "X2 room temp. ref. at 10V_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 229,
   "name": "TR2Val10V",
   "description": "X2 room temp. ref. at 0V",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 485,
   "name": "TR2Val10V_US",
   "description": "X2 room temp. ref. at 10V_US",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 0,
   "name": "PrxDetBltn",
   "description": "Built-in proximity detector",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "PscDetBltn",
   "description": "Built-in presence detector",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "TchDetBltn",
   "description": "Built-in touch detector",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "CdnMon(1)",
   "description": "Condensation monitor 1",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "CdnMon(1)",
   "description": "Condensation monitor 1",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "CdnMon(2)",
   "description": "Condensation monitor 2",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "CdnMon(2)",
   "description": "Condensation monitor 2",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "UCont(1)",
   "description": "Universal contact 1",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "UCont(1)",
   "description": "Universal contact 1",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "UCont(2)",
   "description": "Universal contact 2",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "UCont(2)",
   "description": "Universal contact 2",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "PscDet(1)",
   "description": "Presence detector 1",
   "units": "",
   "access": "R",
   "states": "0=Absent, 1=Present"
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "PscDet(1)",
   "description": "Presence detector 1",
   "units": "",
   "access": "R",
   "states": "0=Absent, 1=Present"
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "PscDet(2)",
   "description": "Presence detector 2",
   "units": "",
   "access": "R",
   "states": "0=Absent, 1=Present"
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "PscDet(2)",
   "description": "Presence detector 2",
   "units": "",
   "access": "R",
   "states": "0=Absent, 1=Present"
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "OpModSwi",
   "description": "Operating mode switch",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "OpModSwi",
   "description": "Operating mode switch",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "OpModSwi",
   "description": "Operating mode switch",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "OpModSwi",
   "description": "Operating mode switch",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "TmpCmfBtn",
   "description": "Temporary comfort button",
   "units": "",
   "access": "C",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 102,
   "name": "CmfBtn",
   "description": "Comfort button",
   "units": "",
   "access": "C",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "HuCtl'EnHuCtl",
   "description": "Enable humdification control",
   "units": "",
   "access": "C",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "EnDhuCtl",
   "description": "Enable dehumidification control",
   "units": "",
   "access": "C",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 108,
   "name": "EnVntCtl",
   "description": "Enable ventilation control",
   "units": "",
   "access": "C",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 110,
   "name": "EnHCtl",
   "description": "Enable heating control",
   "units": "",
   "access": "C",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 116,
   "name": "EnCCtl",
   "description": "Enable cooling control",
   "units": "",
   "access": "C",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 111,
   "name": "SpFan1Spd",
   "description": "Setpoint for single-speed fan",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 118,
   "name": "DmpOaEcmSta",
   "description": "Outside air damper economizer state",
   "units": "",
   "access": "C",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 122,
   "name": "Fan1SpdMan",
   "description": "Manual single-speed fan",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 134,
   "name": "HpuSrcAvl",
   "description": "Heat pump source available",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 128,
   "name": "HpuSrcAvl",
   "description": "Heat pump source available",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 147,
   "name": "DhumFrsdCmdVal",
   "description": "Dehumidifier free-standing command value",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 149,
   "name": "HumFrsdCmdVal",
   "description": "Humidifier free-standing command value",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 103,
   "name": "REeiRst",
   "description": "Reset of room energy efficiency indic.",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 104,
   "name": "RPscDet",
   "description": "Room presence detection",
   "units": "",
   "access": "R",
   "states": "0=Absent, 1=Present"
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "PscDetRs",
   "description": "Result of presence detector",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 109,
   "name": "VntCtl'VntSta",
   "description": "Ventilation state",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 112,
   "name": "CoolDwnReq",
   "description": "Cool down request",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 113,
   "name": "WarmUpReq",
   "description": "Warm-up request",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 114,
   "name": "PrFreeCReq",
   "description": "Present free cooling request",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 119,
   "name": "DmpOaAvlC",
   "description": "Outside air damper available for cooling",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 120,
   "name": "DmpOaAvlVnt",
   "description": "Outside air damper available for vent.",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 121,
   "name": "FanAvlVnt",
   "description": "Outside air damper available for vent.",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 164,
   "name": "FilChg",
   "description": "Filter change",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 123,
   "name": "CclAvlC",
   "description": "Cooling coil available for cooling",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 124,
   "name": "CclAvlDhu",
   "description": "Cooling coil available for dehmdf.",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 125,
   "name": "CclAvlC",
   "description": "Cooling coil available for cooling",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 126,
   "name": "CclAvlDhu",
   "description": "Cooling coil available for dehmdf.",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 133,
   "name": "HpuFltRs",
   "description": "Result of heat pump fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "BV",
   "instance": 135,
   "name": "HCclAvlC",
   "description": "Heating/cooling coil available for cool.",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 136,
   "name": "HCclAvlH",
   "description": "Heating/cooling coil available for heat.",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 137,
   "name": "HCclAvlDhu",
   "description": "Heating/cool.coil available for dehmdf.",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 138,
   "name": "HpuSrcDmd",
   "description": "Heat pump source demand",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 127,
   "name": "HpuFltRs",
   "description": "Result of heat pump fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "BV",
   "instance": 129,
   "name": "HCclAvlC",
   "description": "Heating/cooling coil available for cool.",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 130,
   "name": "HCclAvlH",
   "description": "Heating/cooling coil available for heat.",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 131,
   "name": "HCclAvlDhu",
   "description": "Heating/cool.coil available for dehmdf.",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 132,
   "name": "HpuSrcDmd",
   "description": "Heat pump source demand",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 139,
   "name": "DhumAvlDhu",
   "description": "Dehumidifier available for dehmdf.",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 140,
   "name": "HclAvlH",
   "description": "Heating coil available for heating",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 141,
   "name": "HclAvlH",
   "description": "Heating coil available for heating",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 142,
   "name": "HclAvlH",
   "description": "Heating coil available for heating",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 143,
   "name": "HclAvlH",
   "description": "Heating coil available for heating",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 144,
   "name": "HclAvlH",
   "description": "Heating coil available for heating",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 145,
   "name": "HclAvlH",
   "description": "Heating coil available for heating",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 146,
   "name": "HumAvlHu",
   "description": "Humidifier available for humidification",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 148,
   "name": "DhumFrsdAvlDhu",
   "description": "Dehumidifier free-stand.avail.f.dehmdf.",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 150,
   "name": "HumFrsdAvlHu",
   "description": "Humidifier free-stand.available f.hmdf.",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 156,
   "name": "EnLockHclTOaHi",
   "description": "Outdoor temp. heat disable",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 157,
   "name": "EnLockHclTOaHi",
   "description": "Outdoor temp. heat disable",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 158,
   "name": "EnLockHclTOaHi",
   "description": "Outdoor temp. heat disable",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 154,
   "name": "EnLockHpuTOaLo",
   "description": "HP compressor lockout on low temp.",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 155,
   "name": "EnLockHpuTOaLo",
   "description": "HP compressor lockout on low temp.",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 162,
   "name": "RvrVlvActv",
   "description": "Reversing valve energized during",
   "units": "",
   "access": "R",
   "states": "0=Cooling, 1=Heating"
  },
  {
   "type": "BV",
   "instance": 163,
   "name": "RvrVlvActv",
   "description": "Reversing valve energized during",
   "units": "",
   "access": "R",
   "states": "0=Cooling, 1=Heating"
  },
  {
   "type": "BV",
   "instance": 161,
   "name": "EnRPscDet",
   "description": "Room presence detector",
   "units": "",
   "access": "R",
   "states": "0=Closed, 1=Open"
  },
  {
   "type": "BV",
   "instance": 160,
   "name": "EnFreeC",
   "description": "Free cooling",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 159,
   "name": "EnHuHOnly",
   "description": "Humidity control in heating only",
   "units": "",
   "access": "R",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BO",
   "instance": 12,
   "name": "HclEl1StPos",
   "description": "Heating coil electric pos.first stage",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 13,
   "name": "HclEl1StPos",
   "description": "Heating coil electric pos.first stage",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 0,
   "name": "HclElPos",
   "description": "Heating coil electric position",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "HclElPos",
   "description": "Heating coil electric position",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "DhumCmd",
   "description": "Dehumidifier command",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 3,
   "name": "HpuRvrVlv",
   "description": "Heat pump reversing valve",
   "units": "",
   "access": "C",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BO",
   "instance": 4,
   "name": "HpuCmd2St",
   "description": "Heat pump command second stage",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 5,
   "name": "HpuCmd1St",
   "description": "Heat pump command first stage",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 6,
   "name": "HpuCmd",
   "description": "Heat pump command",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 7,
   "name": "CclDx2StPos",
   "description": "Cooling coil DX evap.pos.second stage",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 8,
   "name": "CclDx1StPos",
   "description": "Cooling coil DX evap.pos.second stage",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 9,
   "name": "CclDxPos",
   "description": "Cooling coil DX evaporator position",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 14,
   "name": "HclEl2StPos",
   "description": "Heating coil electric pos.second stage",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 15,
   "name": "HclEl2StPos",
   "description": "Heating coil electric pos.second stage",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 10,
   "name": "Fan1Spd",
   "description": "Single-speed fan",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 11,
   "name": "DmpOaCmd",
   "description": "Outside air damper command",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 26,
   "name": "HclEl3StPos",
   "description": "Heating coil electric pos.third stage",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 24,
   "name": "HclGasCmd1St",
   "description": "Heating coil gas command first stage",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 25,
   "name": "HclGasCmd1St",
   "description": "Heating coil gas command first stage",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 16,
   "name": "HclGasCmd",
   "description": "Heating coil gas command",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 17,
   "name": "HclGasCmd",
   "description": "Heating coil gas command",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 18,
   "name": "HumFrsdCmd",
   "description": "Humidifier free-standing command",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 19,
   "name": "DhumFrsdCmd",
   "description": "Dehumidifier free-standing command",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 20,
   "name": "HumCmd",
   "description": "Humidifier command",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 21,
   "name": "HclGasCmd3St",
   "description": "Heating coil gas command third stage",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 22,
   "name": "HclGasCmd2St",
   "description": "Heating coil gas command second stage",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BO",
   "instance": 23,
   "name": "HclGasCmd2St",
   "description": "Heating coil gas command second stage",
   "units": "",
   "access": "C",
   "states": "0=Off, 1=On"
  },
  {
   "type": "MV",
   "instance": 77,
   "name": "REei",
   "description": "Energy efficiency indication room",
   "units": "",
   "access": "C",
   "states": "1=Undefined, 2=Poor, 3=Satisfactory, 4=Good, 5=Excellent"
  },
  {
   "type": "MV",
   "instance": 75,
   "name": "ROpMod",
   "description": "Room operating mode",
   "units": "",
   "access": "C",
   "states": "1=Protection, 2=Unoccupied, 3=Economy, 4=Comfort"
  },
  {
   "type": "MV",
   "instance": 76,
   "name": "OccMod",
   "description": "Occupancy mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Absent, 3=Present"
  },
  {
   "type": "MV",
   "instance": 73,
   "name": "CenOpModCmdv",
   "description": "Central operating mode command value",
   "units": "",
   "access": "C",
   "states": "1=Protection, 2=Unoccupied, 3=Economy, 4=Comfort"
  },
  {
   "type": "MV",
   "instance": 83,
   "name": "HvacPscMod",
   "description": "HVAC presence mode",
   "units": "",
   "access": "C",
   "states": "1=None, 2=Consider present, 3=Consider absent, 4=Cons.present & absent"
  },
  {
   "type": "MV",
   "instance": 84,
   "name": "PltOpMod",
   "description": "Plant operating mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Protection, 3=Economy, 4=Pre-Comfort, 5=Comfort, 6=Warm-up, 7=Cool down, 8=Room low temp.prot., 9=Cond.overflow prot., 10=Free cooling, 11=Night cooling, 12=Ventilation, 13=Equit.temp.prot, 14=Air vol.flow off, 15=Not used, 16=Not used, 17=Not used"
  },
  {
   "type": "MV",
   "instance": 85,
   "name": "NxROpMod",
   "description": "Next room operating mode",
   "units": "",
   "access": "C",
   "states": "1=Protection, 2=Unoccupied, 3=Economy, 4=Comfort"
  },
  {
   "type": "MV",
   "instance": 86,
   "name": "PrOpModRsn",
   "description": "Present operating mode and reason",
   "units": "",
   "access": "C",
   "states": "1=Protection, 2=Unoccupied, 3=Economy, 4=Comfort"
  },
  {
   "type": "MV",
   "instance": 88,
   "name": "DmpOaDevMod",
   "description": "Outside air damper device mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Control mode, 3=Fully open, 4=Maximum allowed"
  },
  {
   "type": "MV",
   "instance": 89,
   "name": "FanDevMod",
   "description": "Fan device mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Control mode, 3=Maximum speed, 4=Manual speed"
  },
  {
   "type": "MV",
   "instance": 90,
   "name": "CclDevMod",
   "description": "Cooling coil device mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Control mode, 3=Fully open"
  },
  {
   "type": "MV",
   "instance": 91,
   "name": "CclDevMod",
   "description": "Cooling coil device mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Control mode, 3=Fully open"
  },
  {
   "type": "MV",
   "instance": 94,
   "name": "HCclDevMod",
   "description": "Heating/cooling coil device mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Control mode, 3=Fully open, heating, 4=Fully open, cooling"
  },
  {
   "type": "MV",
   "instance": 92,
   "name": "HCclDevMod",
   "description": "Heating/cooling coil device mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Control mode, 3=Fully open, heating, 4=Fully open, cooling"
  },
  {
   "type": "MV",
   "instance": 96,
   "name": "DhumDevMod",
   "description": "Dehumidifier device mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Control mode, 3=Fully open"
  },
  {
   "type": "MV",
   "instance": 97,
   "name": "HclDevMod",
   "description": "Heating coil device mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Control mode, 3=Fully open"
  },
  {
   "type": "MV",
   "instance": 98,
   "name": "HclDevMod",
   "description": "Heating coil device mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Control mode, 3=Fully open"
  },
  {
   "type": "MV",
   "instance": 99,
   "name": "HclDevMod",
   "description": "Heating coil device mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Control mode, 3=Fully open"
  },
  {
   "type": "MV",
   "instance": 100,
   "name": "HclDevMod",
   "description": "Heating coil device mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Control mode, 3=Fully open"
  },
  {
   "type": "MV",
   "instance": 101,
   "name": "HclDevMod",
   "description": "Heating coil device mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Control mode, 3=Fully open"
  },
  {
   "type": "MV",
   "instance": 102,
   "name": "HclDevMod",
   "description": "Heating coil device mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Control mode, 3=Fully open"
  },
  {
   "type": "MV",
   "instance": 103,
   "name": "HumDevMod",
   "description": "Humidifier device mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Control mode, 3=Fully open"
  },
  {
   "type": "MV",
   "instance": 104,
   "name": "DhumFrsdDevMod",
   "description": "Dehumidifier free-standing device mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Control mode, 3=Fully open"
  },
  {
   "type": "MV",
   "instance": 105,
   "name": "HumFrsdDevMod",
   "description": "Humidifier free-standing device mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Control mode, 3=Fully open"
  },
  {
   "type": "MV",
   "instance": 106,
   "name": "PrPltOpMod",
   "description": "Present plant operating mode",
   "units": "",
   "access": "C",
   "states": "1=Off, 2=Protection, 3=Economy, 4=Pre-Comfort, 5=Comfort, 6=Warm-up, 7=Cool down, 8=Room low temp.prot., 9=Cond.overflow prot., 10=Free cooling, 11=Night cooling, 12=Ventilation, 13=Equit.temp.prot, 14=Air vol.flow off, 15=Not used, 16=Not used, 17=Not used"
  },
  {
   "type": "MV",
   "instance": 74,
   "name": "OsscSta",
   "description": "OSSC state (optimum start stop control)",
   "units": "",
   "access": "R",
   "states": "1=Setback, 2=Early start, 3=Late start, 4=Early occupancy, 5=Economy, 6=Comfort, 7=Stop, 8=Lact occupancy"
  },
  {
   "type": "MV",
   "instance": 78,
   "name": "RHvacEei",
   "description": "Room energy efficiency indication HVAC",
   "units": "",
   "access": "R",
   "states": "1=Undefined, 2=Poor, 3=Satisfactory, 4=Good, 5=Excellent"
  },
  {
   "type": "MV",
   "instance": 79,
   "name": "HuDhuSta",
   "description": "Humidification/dehumidification state",
   "units": "",
   "access": "R",
   "states": "1=Neither, 2=Humidify, 3=Dehumidify"
  },
  {
   "type": "MV",
   "instance": 80,
   "name": "HCSta",
   "description": "Heating/cooling state",
   "units": "",
   "access": "R",
   "states": "1=Neither, 2=Heating, 3=Cooling"
  },
  {
   "type": "MV",
   "instance": 87,
   "name": "RAQualInd",
   "description": "Room air quality indication",
   "units": "",
   "access": "R",
   "states": "1=Undefined, 2=Poor, 3=Okay, 4=Good"
  },
  {
   "type": "MV",
   "instance": 95,
   "name": "HpuSta",
   "description": "Heat pump state",
   "units": "",
   "access": "R",
   "states": "1=Off, 2=Heating, 3=Cooling"
  },
  {
   "type": "MV",
   "instance": 93,
   "name": "HpuSta",
   "description": "Heat pump state",
   "units": "",
   "access": "R",
   "states": "1=Off, 2=Heating, 3=Cooling"
  },
  {
   "type": "MV",
   "instance": 114,
   "name": "HclDevTyp",
   "description": "Heating coil device type",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Electric 1-stage, 3=Electric 2-stage, 4=Electric 3-stage, 5=Gas 1-stage, 6=Gas 2-stage, 7=Gas 3-stage"
  },
  {
   "type": "MV",
   "instance": 115,
   "name": "HCclDevTyp",
   "description": "Heating/cooling coil device type",
   "units": "",
   "access": "R",
   "states": "1=None, 2=Heat pump 1-stage, 3=Heat pump 2-stage"
  },
  {
   "type": "MV",
   "instance": 116,
   "name": "CclDevTyp",
   "description": "Cooling coil device type",
   "units": "",
   "access": "R",
   "states": "1=None, 2=DX 1-stage, 3=DX 2-stage"
  },
  {
   "type": "MV",
   "instance": 113,
   "name": "HCStaOut",
   "description": "Heating/cooling state output",
   "units": "",
   "access": "R",
   "states": "1=Neither, 2=Heating, 3=Cooling"
  },
  {
   "type": "MV",
   "instance": 107,
   "name": "HCDmd",
   "description": "Heating/cooling state output",
   "units": "",
   "access": "R",
   "states": "1=Neither, 2=Heating, 3=Cooling"
  },
  {
   "type": "MV",
   "instance": 108,
   "name": "SenEvlMod",
   "description": "Sensor evaluation mode",
   "units": "",
   "access": "R",
   "states": "1=Built-in & external, 2=External"
  },
  {
   "type": "MV",
   "instance": 109,
   "name": "OffPrtCnf",
   "description": "Off/protection configuration",
   "units": "",
   "access": "R",
   "states": "1=Off, 2=Protection"
  },
  {
   "type": "PIV",
   "instance": 41,
   "name": "OphH",
   "description": "Operating hours heating",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 42,
   "name": "OphC",
   "description": "Operating hours cooling",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 43,
   "name": "OphFil",
   "description": "Operating hours filter",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 40,
   "name": "DhumfsTiOffMin",
   "description": "Dehum. (no fan) min. OFF time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 39,
   "name": "DhumfsTiOnMin",
   "description": "Dehum. (no fan) min. ON time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 38,
   "name": "HumfsTiOffMin",
   "description": "Humidify (no fan) min. OFF time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 37,
   "name": "HumfsTiOnMin",
   "description": "Humidify (no fan) min. ON time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 36,
   "name": "DhumTiOffMin",
   "description": "Dehum. (fan) min. OFF time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 35,
   "name": "DhumTiOnMin",
   "description": "Dehum. (fan) min. ON time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 34,
   "name": "HumTiOffMin",
   "description": "Humidifier (fan) min. OFF time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 33,
   "name": "HumTiOnMin",
   "description": "Humidifier (fan) min. ON time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 27,
   "name": "HclTiOffMin",
   "description": "Heating min. OFF time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 28,
   "name": "HclTiOffMin",
   "description": "Heating min. OFF time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 29,
   "name": "HclTiOffMin",
   "description": "Heating min. OFF time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 30,
   "name": "HclTiOffMin",
   "description": "Heating min. OFF time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 31,
   "name": "HclTiOffMin",
   "description": "Heating min. OFF time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 32,
   "name": "HclTiOffMin",
   "description": "Heating min. OFF time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 21,
   "name": "HclTiOnMin",
   "description": "Heating min. ON time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 22,
   "name": "HclTiOnMin",
   "description": "Heating min. ON time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 23,
   "name": "HclTiOnMin",
   "description": "Heating min. ON time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 24,
   "name": "HclTiOnMin",
   "description": "Heating min. ON time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 25,
   "name": "HclTiOnMin",
   "description": "Heating min. ON time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 26,
   "name": "HclTiOnMin",
   "description": "Heating min. ON time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 18,
   "name": "HpuTiOffMin",
   "description": "HP compressor min. OFF time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 20,
   "name": "HpuTiOffMin",
   "description": "HP compressor min. OFF time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 17,
   "name": "HpuTiOnMin",
   "description": "HP compressor min. ON time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 19,
   "name": "HpuTiOnMin",
   "description": "HP compressor min. ON time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 13,
   "name": "CclDxTiOnMin",
   "description": "Cooling min. ON time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 15,
   "name": "CclDxTiOnMin",
   "description": "Cooling min. ON time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 14,
   "name": "CclDxTiOffMin",
   "description": "Cooling min. OFF time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 16,
   "name": "CclDxTiOffMin",
   "description": "Cooling min. OFF time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 12,
   "name": "Fan1SpdTiOfMin",
   "description": "Fan min. OFF time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 11,
   "name": "Fan1SpdTiOnMin",
   "description": "Fan min. OFF time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 8,
   "name": "DmpOaTiOffMin",
   "description": "Damper min. OFF time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 7,
   "name": "DmpOaTiOnMin",
   "description": "Damper min. ON time",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3,
   "name": "ChovrDlyHC",
   "description": "Changeover delay for heating/cooling",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4,
   "name": "ChovrDlyHC",
   "description": "Changeover delay for heating/cooling",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 0,
   "name": "HclElFanOvrn",
   "description": "Electric heating coil fan overrun",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1,
   "name": "HclElFanOvrn",
   "description": "Electric heating coil fan overrun",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2,
   "name": "HclElFanOvrn",
   "description": "Electric heating coil fan overrun",
   "units": "ms",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 44,
   "name": "FilChgIvl",
   "description": "Filter change interval",
   "units": "h",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/siemens/rds120-b-smart-thermostat",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
