{
 "manufacturer": "Starline",
 "manufacturer_slug": "starline",
 "model": "M70 Critical Power Monitor (CPM) for busway",
 "model_slug": "m70-critical-power-monitor",
 "short_model": "M70 CPM",
 "aliases": [
  "M70 CPM",
  "Starline M70",
  "M70 Critical Power Monitor",
  "Starline CPM M70",
  "Legrand Starline M70",
  "Starline busway power monitor BACnet"
 ],
 "equipment_type": "Busway power meter (critical power monitor)",
 "applies_to": "Starline (Legrand) M70 Critical Power Monitors, firmware 1.08.",
 "summary": "The M70 CPM meters an infeed and up to six outlets, plus enclosure and node temperatures and breaker status. Its BACnet object list has 413 objects: device text fields, infeed voltages, currents, power, energy, demand and min/max values, per-outlet line metering, alarm thresholds, hex alarm-status words and breaker status.",
 "bacnet_transport": [],
 "firmware": "FW 1.08",
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Object names are generic and repeat (e.g. INFEED LINE CURRENT for lines 1-3 and neutral); the description column says which line, outlet or node each object is. They are kept as printed with the line/outlet in the description.",
  "The list has no read/write column; objects whose description says Set or Reset are shown as writable.",
  "Alarm status objects (PIV 4-6, 8, 9) are hex bit fields defined in the CPM user manual.",
  "The document numbers two rows 278 (AV 142 and AV 143); the BACnet objects themselves are unique. AV 14/15 are named MINIMUM but described as maximum neutral current.",
  "The AC CPM list shares most objects, but its breaker objects use different instances (PIV 9-16 here) and it lacks CSV 14, PIV 10, breakers 5-6 and BV 2/3; don't swap the two lists.",
  "The object list does not state the BACnet transport or network settings.",
  "Source: M70 CPM BACNet Object List FW 1.08, pages 1-10 (413 objects)."
 ],
 "source": {
  "title": "M70 CPM - BACNet Object List FW 1.08",
  "doc_number": null,
  "revision_date": null,
  "url": "https://starlinepower.com/sites/default/files/files/M70-CPM-BACNet-Object-List-FW-1.08.pdf"
 },
 "integration": {
  "summary": "Read the infeed totals (energy, active power, average current and voltage, power factor) and the per-line currents, plus the infeed and outlet alarm status words. Add per-outlet metering for each plug-in unit you need to bill or monitor.",
  "minimum_points": [
   {
    "ref": "LAV 17",
    "name": "INFEED TOTAL ENERGY",
    "why": "Total infeed energy, kWh"
   },
   {
    "ref": "LAV 1",
    "name": "INFEED TOTAL ACTIVE POWER",
    "why": "Total infeed active power, W"
   },
   {
    "ref": "AI 3",
    "name": "INFEED LINE CURRENT AVERAGE",
    "why": "Average infeed line current, A"
   },
   {
    "ref": "AI 9",
    "name": "INFEED LINE CURRENT",
    "why": "Infeed current, line 1, A"
   },
   {
    "ref": "AI 10",
    "name": "INFEED LINE CURRENT",
    "why": "Infeed current, line 2, A"
   },
   {
    "ref": "AI 11",
    "name": "INFEED LINE CURRENT",
    "why": "Infeed current, line 3, A"
   },
   {
    "ref": "AI 1",
    "name": "LINE TO NEUTRAL VOLTAGE AVERAGE",
    "why": "Average line-to-neutral voltage, V"
   },
   {
    "ref": "AI 4",
    "name": "INFEED TOTAL POWER FACTOR",
    "why": "Total power factor"
   },
   {
    "ref": "PIV 4",
    "name": "INFEED ALARM STATUS",
    "why": "Infeed alarm status bits"
   },
   {
    "ref": "PIV 5",
    "name": "OUTLET ALARM STATUS",
    "why": "Outlet 1-4 alarm status bits"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [],
  "gotchas": [
   "Many objects share the same name; map by object type and instance, not by name.",
   "Alarm thresholds, ratings and resets are writable; don't write them cyclically.",
   "BV 3 'A REBOOT IS REQUIRED' flags that a setting change needs a reboot."
  ]
 },
 "points": [
  {
   "type": "PIV",
   "instance": 1,
   "name": "LCD POWER DOWN TIME",
   "description": "LCD power down time",
   "units": "Seconds",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2,
   "name": "LCD BACKLIGHT LEVEL",
   "description": "LCD backlight level",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3,
   "name": "LCD SLIDESHOW SPEED",
   "description": "slideshow speed",
   "units": "Seconds",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1,
   "name": "DEVICE ID",
   "description": "Device ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 2,
   "name": "DEVICE NAME",
   "description": "Device Name",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 3,
   "name": "DEVICE LOCATION",
   "description": "Device Location",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 4,
   "name": "VENDOR NAME",
   "description": "Vendor Name",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 5,
   "name": "MODEL NUMBER",
   "description": "Model Number ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 6,
   "name": "METER SERIAL NUMBER",
   "description": "Meter's Serial Number",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 7,
   "name": "PRODUCT SERIAL NUMBER",
   "description": "Meter's Product Serial Number",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 8,
   "name": "CATALOG NUMBER/PRODUCT TYPE",
   "description": "Device Type",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 9,
   "name": "HARDWARE VERSION",
   "description": "Hardware Part Number and Version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 10,
   "name": "FIRMWARE VERSION (M22276-116 v1.00)",
   "description": "Firmware Part Number and Version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 11,
   "name": "METER VERSION",
   "description": "Meter Version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 12,
   "name": "Wi-Fi VERSION",
   "description": "Wi-Fi Version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 13,
   "name": "CALIBRATION DATE (YYYY-MM-DD)",
   "description": "Calibration Date",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "LINE TO NEUTRAL VOLTAGE AVERAGE",
   "description": "Line to Neutral Voltage Average",
   "units": "Volts",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "LINE TO LINE VOLTAGE AVERAGE",
   "description": "Line to Line Voltage Average",
   "units": "Volts",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "INFEED LINE CURRENT AVERAGE",
   "description": "Infeed Line Current Average",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "INFEED LINE CURRENT RATING",
   "description": "Infeed Line Current Rating",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "INFEED TOTAL LINE CURRENT DEMAND",
   "description": "Infeed Current Demand (uses line current to determine demand)",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "INFEED TOTAL LINE CURRENT PEAK DEMAND",
   "description": "Infeed Current Peak Demand",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "INFEED DEMAND TIME",
   "description": "Infeed Demand Interval",
   "units": "Minutes",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 1,
   "name": "INFEED TOTAL ACTIVE POWER",
   "description": "Infeed Total Active Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 2,
   "name": "INFEED PEAK TOTAL ACTIVE POWER",
   "description": "Infeed Peak Total Active Power",
   "units": "W",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "INFEED TOTAL ACTIVE POWER DEMAND",
   "description": "Infeed Total Active Power Demand",
   "units": "W",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "INFEED PEAK TOTAL ACTIVE POWER DEMAND",
   "description": "Infeed Peak Total Active Power Demand",
   "units": "W",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 3,
   "name": "INFEED TOTAL REACTIVE POWER",
   "description": "Infeed Total Reactive Power",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "INFEED TOTAL REACTIVE POWER DEMAND",
   "description": "Infeed Total Reactive Power",
   "units": "VAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "INFEED PEAK TOTAL REACTIVE POWER DEMAND",
   "description": "Infeed Total Reactive Power",
   "units": "VAR",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 4,
   "name": "INFEED TOTAL APPARENT POWER",
   "description": "Infeed Total Apparent Power",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "INFEED TOTAL APPARENT POWER DEMAND",
   "description": "Infeed Total Apparent Power Demand",
   "units": "VA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "INFEED PEAK TOTAL APPARENT POWER DEMAND",
   "description": "Infeed Peak Total Apparent Power Demand",
   "units": "VA",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "INFEED TOTAL POWER FACTOR",
   "description": "Total Power Factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4,
   "name": "INFEED ALARM STATUS",
   "description": "infeed alarm status (hex bit field)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "FREQUENCY",
   "description": "Frequency",
   "units": "Hertz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "LINE TO LINE VOLTAGE",
   "description": "Line to Line Voltage L1-L2",
   "units": "Volts",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "LINE TO LINE VOLTAGE",
   "description": "Line to Line Voltage L2-L3",
   "units": "Volts",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "LINE TO LINE VOLTAGE",
   "description": "Line to Line Voltage L3-L1",
   "units": "Volts",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "INFEED LINE CURRENT",
   "description": "Infeed Line Current Line 1",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "INFEED LINE CURRENT",
   "description": "Infeed Line Current Line 2",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "INFEED LINE CURRENT",
   "description": "Infeed Line Current Line 3",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "INFEED LINE CURRENT",
   "description": "Infeed Line Current Calculated Neutral",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "INFEED LINE CURRENT",
   "description": "Infeed Line Current Measured Neutral",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "INFEED LINE CURRENT MINIMUM",
   "description": "Infeed Line Current Minimum Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "INFEED LINE CURRENT MINIMUM",
   "description": "Infeed Line Current Minimum Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "INFEED LINE CURRENT MINIMUM",
   "description": "Infeed Line Current Minimum Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "INFEED LINE CURRENT MINIMUM",
   "description": "Infeed Line Current Maximum Calculated Neutral",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "INFEED LINE CURRENT MINIMUM",
   "description": "Infeed Line Current Maximum Measured Neutral",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "INFEED LINE CURRENT MAXIMUM",
   "description": "Infeed Line Current Maximum Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "INFEED LINE CURRENT MAXIMUM",
   "description": "Infeed Line Current Maximum Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "INFEED LINE CURRENT MAXIMUM",
   "description": "Infeed Line Current Maximum Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "INFEED LINE CURRENT MAXIMUM",
   "description": "Infeed Line Current Maximum Calculated Neutral",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "INFEED LINE CURRENT MAXIMUM",
   "description": "Infeed Line Current Maximum Measured Neutral",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "INFEED LINE CURRENT RATING % of",
   "description": "Infeed Line Current % of Rated Line 1",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "INFEED LINE CURRENT RATING % of",
   "description": "Infeed Line Current % of Rated Line 2",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "INFEED LINE CURRENT RATING % of",
   "description": "Infeed Line Current % of Rated Line 3",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "INFEED LINE CURRENT RATING % of",
   "description": "Infeed Line Current % of Rated Calculated Neutral",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "INFEED LINE CURRENT RATING % of",
   "description": "Infeed Line Current % of Rated Measured Neutral",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "INFEED LINE CURRENT MIN ALARM",
   "description": "Infeed Line Current Minimum Alarm Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "INFEED LINE CURRENT MIN ALARM",
   "description": "Infeed Line Current Minimum Alarm Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "INFEED LINE CURRENT MIN ALARM",
   "description": "Infeed Line Current Minimum Alarm Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "INFEED LINE CURRENT MIN ALARM",
   "description": "Infeed Line Current Minimum Alarm Calculated Neutral",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "INFEED LINE CURRENT MIN ALARM",
   "description": "Infeed Line Current Minimum Alarm Measured Neutral",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "INFEED LINE CURRENT MAX ALARM",
   "description": "Infeed Line Current Maximum Alarm Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "INFEED LINE CURRENT MAX ALARM",
   "description": "Infeed Line Current Maximum Alarm Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "INFEED LINE CURRENT MAX ALARM",
   "description": "Infeed Line Current Maximum Alarm Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "INFEED LINE CURRENT MAX ALARM",
   "description": "Infeed Line Current Maximum Alarm Calculated Neutral",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "INFEED LINE CURRENT MAX ALARM",
   "description": "Infeed Line Current Maximum Alarm Measured Neutral",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "INFEED LINE CURRENT DEMAND",
   "description": "Infeed Line Current Demand Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "INFEED LINE CURRENT DEMAND",
   "description": "Infeed Line Current Demand Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "INFEED LINE CURRENT DEMAND",
   "description": "Infeed Line Current Demand Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "INFEED LINE CURRENT DEMAND",
   "description": "Infeed Line Current Demand Calculated Neutral",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "INFEED LINE CURRENT DEMAND",
   "description": "Infeed Line Current Demand Measured Neutral",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "INFEED LINE CURRENT PEAK DEMAND",
   "description": "Infeed Line Current Peak Demand Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "INFEED LINE CURRENT PEAK DEMAND",
   "description": "Infeed Line Current Peak Demand Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "INFEED LINE CURRENT PEAK DEMAND",
   "description": "Infeed Line Current Peak Demand Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "INFEED LINE CURRENT PEAK DEMAND",
   "description": "Infeed Line Current Peak Demand Calculated Neutral",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "INFEED LINE CURRENT PEAK DEMAND",
   "description": "Infeed Line Current Peak Demand Measured Neutral",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "LINE TO NEUTRAL VOLTAGE",
   "description": "Line to Neutral Voltage L1-LN",
   "units": "Volts",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "LINE TO NEUTRAL VOLTAGE",
   "description": "Line to Neutral Voltage L2-N",
   "units": "Volts",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "LINE TO NEUTRAL VOLTAGE",
   "description": "Line to Neutral Voltage L3-N",
   "units": "Volts",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "LINE TO LINE VOLTAGE MINIMUM",
   "description": "Line to Line Voltage Minimum L1-L2",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "LINE TO LINE VOLTAGE MINIMUM",
   "description": "Line to Line Voltage Minimum L2-L3",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "LINE TO LINE VOLTAGE MINIMUM",
   "description": "Line to Line Voltage Minimum L3-L1",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "LINE TO LINE VOLTAGE MAXIMUM",
   "description": "Line to Line Voltage Maximum L1-L2",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "LINE TO LINE VOLTAGE MAXIMUM",
   "description": "Line to Line Voltage Maximum L2-L3",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "LINE TO LINE VOLTAGE MAXIMUM",
   "description": "Line to Line Voltage Maximum L3-L1",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "LINE TO LINE VOLTAGE MIN ALARM",
   "description": "Line to Line Voltage Minimum Alarm L1-L2",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "LINE TO LINE VOLTAGE MIN ALARM",
   "description": "Line to Line Voltage Minimum Alarm L2-L3",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "LINE TO LINE VOLTAGE MIN ALARM",
   "description": "Line to Line Voltage Minimum Alarm L3-L1",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "LINE TO LINE VOLTAGE MAX ALARM",
   "description": "Line to Line Voltage Maximum Alarm L1-L2",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "LINE TO LINE VOLTAGE MAX ALARM",
   "description": "Line to Line Voltage Maximum Alarm L2-L3",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "LINE TO LINE VOLTAGE MAX ALARM",
   "description": "Line to Line Voltage Maximum Alarm L3-L1",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "INFEED POWER FACTOR",
   "description": "Infeed Power Factor L1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "INFEED POWER FACTOR",
   "description": "Infeed Power Factor L2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "INFEED POWER FACTOR",
   "description": "Infeed Power Factor L3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 5,
   "name": "INFEED APPARENT POWER",
   "description": "Infeed Apparent Power L1",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 6,
   "name": "INFEED APPARENT POWER",
   "description": "Infeed Apparent Power L2",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 7,
   "name": "INFEED APPARENT POWER",
   "description": "Infeed Apparent Power L3",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 8,
   "name": "INFEED ACTIVE POWER",
   "description": "Infeed Active Power L1",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 9,
   "name": "INFEED ACTIVE POWER",
   "description": "Infeed Active Power L2",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 10,
   "name": "INFEED ACTIVE POWER",
   "description": "Infeed Active Power L3",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "INFEED PEAK ACTIVE POWER",
   "description": "Infeed Peak Active Power L1",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "INFEED PEAK ACTIVE POWER",
   "description": "Infeed Peak Active Power L2",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "INFEED PEAK ACTIVE POWER",
   "description": "Infeed Peak Active Power L3",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 11,
   "name": "INFEED REACTIVE POWER",
   "description": "Infeed Reactive Power L1",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 12,
   "name": "INFEED REACTIVE POWER",
   "description": "Infeed Reactive Power L2",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 13,
   "name": "INFEED REACTIVE POWER",
   "description": "Infeed Reactive Power L3",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 14,
   "name": "INFEED ENERGY",
   "description": "Infeed Energy L1",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 15,
   "name": "INFEED ENERGY",
   "description": "Infeed Energy L2",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 16,
   "name": "INFEED ENERGY",
   "description": "Infeed Energy L3",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 17,
   "name": "INFEED TOTAL ENERGY",
   "description": "Infeed Total Energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "RESET ALL ENERGY VALUES",
   "description": "Reset all energy values",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 14,
   "name": "OUTLET 1 IDENTIFIER",
   "description": "Outlet 1 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 15,
   "name": "OUTLET 2 IDENTIFIER",
   "description": "Outlet 2 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 16,
   "name": "OUTLET 3 IDENTIFIER",
   "description": "Outlet 3 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 17,
   "name": "OUTLET 4 IDENTIFIER",
   "description": "Outlet 4 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 5,
   "name": "OUTLET ALARM STATUS",
   "description": "OUTLET 1, 2, 3, and 4 alarm status (hex bit field)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "OUTLET 1 LINE CURRENT",
   "description": "Outlet 1, Line Current Line 1",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "OUTLET 1 LINE CURRENT",
   "description": "Outlet 1, Line Current Line 2",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "OUTLET 1 LINE CURRENT",
   "description": "Outlet 1, Line Current Line 3",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "OUTLET 1 LINE CURRENT",
   "description": "Outlet 1, Line Current Line N",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "OUTLET 2 LINE CURRENT",
   "description": "Outlet 2, Line Current Line 1",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "OUTLET 2 LINE CURRENT",
   "description": "Outlet 2, Line Current Line 2",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "OUTLET 2 LINE CURRENT",
   "description": "Outlet 2, Line Current Line 3",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "OUTLET 2 LINE CURRENT",
   "description": "Outlet 2, Line Current Line N",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "OUTLET 3 LINE CURRENT",
   "description": "Outlet 3, Line Current Line 1",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "OUTLET 3 LINE CURRENT",
   "description": "Outlet 3, Line Current Line 2",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "OUTLET 3 LINE CURRENT",
   "description": "Outlet 3, Line Current Line 3",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "OUTLET 3 LINE CURRENT",
   "description": "Outlet 3, Line Current Line N",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "OUTLET 4 LINE CURRENT",
   "description": "Outlet 4, Line Current Line 1",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "OUTLET 4 LINE CURRENT",
   "description": "Outlet 4, Line Current Line 2",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "OUTLET 4 LINE CURRENT",
   "description": "Outlet 4, Line Current Line 3",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "OUTLET 4 LINE CURRENT",
   "description": "Outlet 4, Line Current Line N",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "OUTLET 1 LINE CURRENT RATING",
   "description": "Outlet 1 Line Current Rating. One rating for each outlet",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "OUTLET 2 LINE CURRENT RATING",
   "description": "Outlet 2 Line Current Rating. One rating for each outlet",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "OUTLET 3 LINE CURRENT RATING",
   "description": "Outlet 3 Line Current Rating. One rating for each outlet",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "OUTLET 4 LINE CURRENT RATING",
   "description": "Outlet 4 Line Current Rating. One rating for each outlet",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "OUTLET 1 LINE CURRENT RATING % of",
   "description": "Outlet 1 Line Current % of Rated Line 1",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "OUTLET 1 LINE CURRENT RATING % of",
   "description": "Outlet 1 Line Current % of Rated Line 2",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "OUTLET 1 LINE CURRENT RATING % of",
   "description": "Outlet 1 Line Current % of Rated Line 3",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "OUTLET 1 LINE CURRENT RATING % of",
   "description": "Outlet 1 Line Current % of Rated Neutral Conductor",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "OUTLET 2 LINE CURRENT RATING % of",
   "description": "Outlet 2 Line Current % of Rated Line 1",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "OUTLET 2 LINE CURRENT RATING % of",
   "description": "Outlet 2 Line Current % of Rated Line 2",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "OUTLET 2 LINE CURRENT RATING % of",
   "description": "Outlet 2 Line Current % of Rated Line 3",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "OUTLET 2 LINE CURRENT RATING % of",
   "description": "Outlet 2 Line Current % of Rated Neutral Conductor",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "OUTLET 3 LINE CURRENT RATING % of",
   "description": "Outlet 3 Line Current % of Rated Line 1",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "OUTLET 3 LINE CURRENT RATING % of",
   "description": "Outlet 3 Line Current % of Rated Line 2",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "OUTLET 3 LINE CURRENT RATING % of",
   "description": "Outlet 3 Line Current % of Rated Line 3",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "OUTLET 3 LINE CURRENT RATING % of",
   "description": "Outlet 3 Line Current % of Rated Neutral Conductor",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "OUTLET 4 LINE CURRENT RATING % of",
   "description": "Outlet 4 Line Current % of Rated Line 1",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "OUTLET 4 LINE CURRENT RATING % of",
   "description": "Outlet 4 Line Current % of Rated Line 2",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "OUTLET 4 LINE CURRENT RATING % of",
   "description": "Outlet 4 Line Current % of Rated Line 3",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "OUTLET 4 LINE CURRENT RATING % of",
   "description": "Outlet 4 Line Current % of Rated Neutral Conductor",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "OUTLET 1 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "OUTLET 1 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "OUTLET 1 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "OUTLET 1 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Neutral Conductor",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "OUTLET 2 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "OUTLET 2 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "OUTLET 2 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "OUTLET 2 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Neutral Conductor",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "OUTLET 3 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "OUTLET 3 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "OUTLET 3 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "OUTLET 3 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Neutral Conductor",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "OUTLET 4 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "OUTLET 4 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "OUTLET 4 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "OUTLET 4 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Neutral Conductor",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "OUTLET 1 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "OUTLET 1 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "OUTLET 1 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "OUTLET 1 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Neutral Conductor",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "OUTLET 2 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "OUTLET 2 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "OUTLET 2 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "OUTLET 2 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Neutral Conductor",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "OUTLET 3 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "OUTLET 3 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "OUTLET 3 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "OUTLET 3 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Neutral Conductor",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "OUTLET 4 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "OUTLET 4 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "OUTLET 4 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "OUTLET 4 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Neutral Conductor",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "OUTLET CURRENT MIN ALARM",
   "description": "Outlet 1 Current Minimum Alarm",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "OUTLET CURRENT MIN ALARM",
   "description": "Outlet 2 Current Minimum Alarm",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "OUTLET CURRENT MIN ALARM",
   "description": "Outlet 3 Current Minimum Alarm",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "OUTLET CURRENT MIN ALARM",
   "description": "Outlet 4 Current Minimum Alarm",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "OUTLET CURRENT MAX ALARM",
   "description": "Outlet 1 Current Maximum Alarm",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "OUTLET CURRENT MAX ALARM",
   "description": "Outlet 2 Current Maximum Alarm",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "OUTLET CURRENT MAX ALARM",
   "description": "Outlet 3 Current Maximum Alarm",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "OUTLET CURRENT MAX ALARM",
   "description": "Outlet 4 Current Maximum Alarm",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "OUTLET 1 DEMAND TIME",
   "description": "Outlet 1 Demand Time",
   "units": "Minutes",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "OUTLET 2 DEMAND TIME",
   "description": "Outlet 2 Demand Time",
   "units": "Minutes",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "OUTLET 3 DEMAND TIME",
   "description": "Outlet 3 Demand Time",
   "units": "Minutes",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "OUTLET 4 DEMAND TIME",
   "description": "Outlet 4 Demand Time",
   "units": "Minutes",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 18,
   "name": "OUTLET 1 TOTAL ACTIVE POWER",
   "description": "Outlet 1 Total Active Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 19,
   "name": "OUTLET 2 TOTAL ACTIVE POWER",
   "description": "Outlet 2 Total Active Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 20,
   "name": "OUTLET 3 TOTAL ACTIVE POWER",
   "description": "Outlet 3 Total Active Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 21,
   "name": "OUTLET 4 TOTAL ACTIVE POWER",
   "description": "Outlet 4 Total Active Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 22,
   "name": "OUTLET 1 PEAK TOTAL ACTIVE POWER",
   "description": "Outlet 1 Peak Total Active Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 23,
   "name": "OUTLET 2 PEAK TOTAL ACTIVE POWER",
   "description": "Outlet 2 Peak Total Active Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 24,
   "name": "OUTLET 3 PEAK TOTAL ACTIVE POWER",
   "description": "Outlet 3 Peak Total Active Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 25,
   "name": "OUTLET 4 PEAK TOTAL ACTIVE POWER",
   "description": "Outlet 4 Peak Total Active Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 26,
   "name": "OUTLET 1 TOTAL REACTIVE POWER",
   "description": "Outlet 1 Total Reactive Power",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 27,
   "name": "OUTLET 2 TOTAL REACTIVE POWER",
   "description": "Outlet 2 Total Reactive Power",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 28,
   "name": "OUTLET 3 TOTAL REACTIVE POWER",
   "description": "Outlet 3 Total Reactive Power",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 29,
   "name": "OUTLET 4 TOTAL REACTIVE POWER",
   "description": "Outlet 4 Total Reactive Power",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 30,
   "name": "OUTLET 1 TOTAL APPARENT POWER",
   "description": "Outlet 1 Total Apparent Power",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 31,
   "name": "OUTLET 2 TOTAL APPARENT POWER",
   "description": "Outlet 2 Total Apparent Power",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 32,
   "name": "OUTLET 3 TOTAL APPARENT POWER",
   "description": "Outlet 3 Total Apparent Power",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 33,
   "name": "OUTLET 4 TOTAL APPARENT POWER",
   "description": "Outlet 4 Total Apparent Power",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "OUTLET 1 TOTAL POWER FACTOR",
   "description": "Outlet 1 Total Power Factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "OUTLET 2 TOTAL POWER FACTOR",
   "description": "Outlet 2 Total Power Factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "OUTLET 3 TOTAL POWER FACTOR",
   "description": "Outlet 3 Total Power Factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "OUTLET 4 TOTAL POWER FACTOR",
   "description": "Outlet 4 Total Power Factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 34,
   "name": "OUTLET 1 TOTAL ENERGY",
   "description": "Outlet 1 Total Energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 35,
   "name": "OUTLET 2 TOTAL ENERGY",
   "description": "Outlet 2 Total Energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 36,
   "name": "OUTLET 3 TOTAL ENERGY",
   "description": "Outlet 3 Total Energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 37,
   "name": "OUTLET 4 TOTAL ENERGY",
   "description": "Outlet 4 Total Energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 18,
   "name": "OUTLET 1 LINE IDENTIFIER",
   "description": "Outlet 1 Line 1 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 19,
   "name": "OUTLET 1 LINE IDENTIFIER",
   "description": "Outlet 1 Line 2 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 20,
   "name": "OUTLET 1 LINE IDENTIFIER",
   "description": "Outlet 1 Line 3 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 21,
   "name": "OUTLET 1 LINE IDENTIFIER",
   "description": "Outlet 1 Neutral ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 22,
   "name": "OUTLET 2 LINE IDENTIFIER",
   "description": "Outlet 2 Line 1 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 23,
   "name": "OUTLET 2 LINE IDENTIFIER",
   "description": "Outlet 2 Line 2 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 24,
   "name": "OUTLET 2 LINE IDENTIFIER",
   "description": "Outlet 2 Line 3 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 25,
   "name": "OUTLET 2 LINE IDENTIFIER",
   "description": "Outlet 2 Neutral ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 26,
   "name": "OUTLET 3 LINE IDENTIFIER",
   "description": "Outlet 3 Line 1 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 27,
   "name": "OUTLET 3 LINE IDENTIFIER",
   "description": "Outlet 3 Line 2 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 28,
   "name": "OUTLET 3 LINE IDENTIFIER",
   "description": "Outlet 3 Line 3 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 29,
   "name": "OUTLET 3 LINE IDENTIFIER",
   "description": "Outlet 3 Neutral ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 30,
   "name": "OUTLET 4 LINE IDENTIFIER",
   "description": "Outlet 4 Line 1 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 31,
   "name": "OUTLET 4 LINE IDENTIFIER",
   "description": "Outlet 4 Line 2 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 32,
   "name": "OUTLET 4 LINE IDENTIFIER",
   "description": "Outlet 4 Line 3 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 33,
   "name": "OUTLET 4 LINE IDENTIFIER",
   "description": "Outlet 4 Neutral ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "OUTLET 1 LINE CURRENT DEMAND",
   "description": "Outlet 1 Line Current Demand Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "OUTLET 1 LINE CURRENT DEMAND",
   "description": "Outlet 1 Line Current Demand Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "OUTLET 1 LINE CURRENT DEMAND",
   "description": "Outlet 1 Line Current Demand Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "OUTLET 1 LINE CURRENT DEMAND",
   "description": "Outlet 1 Line Current Demand Line Neutral",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "OUTLET 2 LINE CURRENT DEMAND",
   "description": "Outlet 2 Line Current Demand Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "OUTLET 2 LINE CURRENT DEMAND",
   "description": "Outlet 2 Line Current Demand Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "OUTLET 2 LINE CURRENT DEMAND",
   "description": "Outlet 2 Line Current Demand Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "OUTLET 2 LINE CURRENT DEMAND",
   "description": "Outlet 2 Line Current Demand Line Neutral",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "OUTLET 3 LINE CURRENT DEMAND",
   "description": "Outlet 3 Line Current Demand Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "OUTLET 3 LINE CURRENT DEMAND",
   "description": "Outlet 3 Line Current Demand Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "OUTLET 3 LINE CURRENT DEMAND",
   "description": "Outlet 3 Line Current Demand Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "OUTLET 3 LINE CURRENT DEMAND",
   "description": "Outlet 3 Line Current Demand Line Neutral",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "OUTLET 4 LINE CURRENT DEMAND",
   "description": "Outlet 4 Line Current Demand Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "OUTLET 4 LINE CURRENT DEMAND",
   "description": "Outlet 4 Line Current Demand Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "OUTLET 4 LINE CURRENT DEMAND",
   "description": "Outlet 4 Line Current Demand Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "OUTLET 4 LINE CURRENT DEMAND",
   "description": "Outlet 4 Line Current Demand Line Neutral",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "OUTLET 1 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 1 Line Current Peak Demand Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "OUTLET 1 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 1 Line Current Peak Demand Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "OUTLET 1 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 1 Line Current Peak Demand Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "OUTLET 1 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 1 Line Current Peak Demand Neutral Conductor",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "OUTLET 2 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 2 Line Current Peak Demand Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "OUTLET 2 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 2 Line Current Peak Demand Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "OUTLET 2 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 2 Line Current Peak Demand Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "OUTLET 2 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 2 Line Current Peak Demand Neutral Conductor",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "OUTLET 3 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 3 Line Current Peak Demand Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "OUTLET 3 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 3 Line Current Peak Demand Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "OUTLET 3 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 3 Line Current Peak Demand Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "OUTLET 3 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 3 Line Current Peak Demand Neutral Conductor",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "OUTLET 4 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 4 Line Current Peak Demand Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "OUTLET 4 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 4 Line Current Peak Demand Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "OUTLET 4 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 4 Line Current Peak Demand Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "OUTLET 4 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 4 Line Current Peak Demand Neutral Conductor",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "OUTLET 1 TOTAL LINE CURRENT DEMAND",
   "description": "Outlet 1 Total Line Current Demand",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "OUTLET 2 TOTAL LINE CURRENT DEMAND",
   "description": "Outlet 2 Total Line Current Demand",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "OUTLET 3 TOTAL LINE CURRENT DEMAND",
   "description": "Outlet 3 Total Line Current Demand",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "OUTLET 4 TOTAL LINE CURRENT DEMAND",
   "description": "Outlet 4 Total Line Current Demand",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "OUTLET 1 PEAK TOTAL LINE CURRENT DEMAND",
   "description": "Outlet 1 Peak Total Line Current Demand",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "OUTLET 2 PEAK TOTAL LINE CURRENT DEMAND",
   "description": "Outlet 2 Peak Total Line Current Demand",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "OUTLET 3 PEAK TOTAL LINE CURRENT DEMAND",
   "description": "Outlet 3 Peak Total Line Current Demand",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "OUTLET 4 PEAK TOTAL LINE CURRENT DEMAND",
   "description": "Outlet 4 Peak Total Line Current Demand",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 34,
   "name": "NODE 1 IDENTIFIER",
   "description": "Node 1 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 35,
   "name": "NODE 2 IDENTIFIER",
   "description": "Node 2 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 36,
   "name": "NODE 3 IDENTIFIER",
   "description": "Node 3 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 37,
   "name": "NODE 4 IDENTIFIER",
   "description": "Node 4 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "ENCLOSURE TEMPERATURE",
   "description": "Enclosure Temperature Value",
   "units": "degrees",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "NODE TEMPERATURE",
   "description": "Node 1 Absolute Temperature Value",
   "units": "degrees",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "NODE TEMPERATURE",
   "description": "Node 2 Absolute Temperature Value",
   "units": "degrees",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "NODE TEMPERATURE",
   "description": "Node 3 Absolute Temperature Value",
   "units": "degrees",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "NODE TEMPERATURE",
   "description": "Node 4 Absolute Temperature Value",
   "units": "degrees",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "ENCLOSURE TEMPERATURE MAXIMUM",
   "description": "Maximum Enclosure Temperature Value",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "NODE TEMPERATURE MAXIMUM",
   "description": "Maximum Node 1 Temperature Value",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "NODE TEMPERATURE MAXIMUM",
   "description": "Maximum Node 2 Temperature Value",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "NODE TEMPERATURE MAXIMUM",
   "description": "Maximum Node 3 Temperature Value",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "NODE TEMPERATURE MAXIMUM",
   "description": "Maximum Node 4 Temperature Value",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "ENCLOSURE SYSTEM TEMPERATURE MAXIMUM ALARM THRESHOLD",
   "description": "Enclosure System Temperature Maximum Alarm Threshold",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "SYSTEM TEMPERATURE MAXIMUM ALARM THRESHOLD",
   "description": "Node 1 System Temperature Maximum Alarm Threshold",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "SYSTEM TEMPERATURE MAXIMUM ALARM THRESHOLD",
   "description": "Node 2 System Temperature Maximum Alarm Threshold",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "SYSTEM TEMPERATURE MAXIMUM ALARM THRESHOLD",
   "description": "Node 3 System Temperature Maximum Alarm Threshold",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "SYSTEM TEMPERATURE MAXIMUM ALARM THRESHOLD",
   "description": "Node 4 System Temperature Maximum Alarm Threshold",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "ENCLOSURE USER TEMPERATURE MAXIMUM ALARM THRESHOLD",
   "description": "Enclosure User Temperature Maximum Alarm Threshold",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "USER TEMPERATURE MAXIMUM ALARM THRESHOLD",
   "description": "Node 1 User Temperature Maximum Alarm Threshold",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "USER TEMPERATURE MAXIMUM ALARM THRESHOLD",
   "description": "Node 2 User Temperature Maximum Alarm Threshold",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "USER TEMPERATURE MAXIMUM ALARM THRESHOLD",
   "description": "Node 3 User Temperature Maximum Alarm Threshold",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "USER TEMPERATURE MAXIMUM ALARM THRESHOLD",
   "description": "Node 4 User Temperature Maximum Alarm Threshold",
   "units": "degrees",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 6,
   "name": "TEMPERATURE ALARM STATUS",
   "description": "Temperature Alarm Status for Feed Temperature Monitoring (hex bit field)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 7,
   "name": "RESET GROUP VALUES",
   "description": "Bit-coded reset of min, max, peak and demand values",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 38,
   "name": "OUTLET 5 IDENTIFIER",
   "description": "Outlet 5 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 39,
   "name": "OUTLET 6 IDENTIFIER",
   "description": "Outlet 6 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 8,
   "name": "OUTLET ALARM STATUS 2",
   "description": "OUTLET 5 and 6 alarm status (hex bit field)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "OUTLET 5 LINE CURRENT",
   "description": "Outlet 5, Line Current Line 1",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "OUTLET 5 LINE CURRENT",
   "description": "Outlet 5, Line Current Line 2",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "OUTLET 5 LINE CURRENT",
   "description": "Outlet 5, Line Current Line 3",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "OUTLET 5 LINE CURRENT",
   "description": "Outlet 5, Line Current Line N",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "OUTLET 6 LINE CURRENT",
   "description": "Outlet 6, Line Current Line 1",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "OUTLET 6 LINE CURRENT",
   "description": "Outlet 6, Line Current Line 2",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "OUTLET 6 LINE CURRENT",
   "description": "Outlet 6, Line Current Line 3",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "OUTLET 6 LINE CURRENT",
   "description": "Outlet 6, Line Current Line N",
   "units": "Amps",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "OUTLET 5 LINE CURRENT RATING",
   "description": "Outlet 5 Line Current Rating. One rating for each outlet",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "OUTLET 6 LINE CURRENT RATING",
   "description": "Outlet 6 Line Current Rating. One rating for each outlet",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "OUTLET 5 LINE CURRENT RATING % of",
   "description": "Outlet 5 Line Current % of Rated Line 1",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "OUTLET 5 LINE CURRENT RATING % of",
   "description": "Outlet 5 Line Current % of Rated Line 2",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "OUTLET 5 LINE CURRENT RATING % of",
   "description": "Outlet 5 Line Current % of Rated Line 3",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "OUTLET 5 LINE CURRENT RATING % of",
   "description": "Outlet 5 Line Current % of Rated Neutral Conductor",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "OUTLET 6 LINE CURRENT RATING % of",
   "description": "Outlet 6 Line Current % of Rated Line 1",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "OUTLET 6 LINE CURRENT RATING % of",
   "description": "Outlet 6 Line Current % of Rated Line 2",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "OUTLET 6 LINE CURRENT RATING % of",
   "description": "Outlet 6 Line Current % of Rated Line 3",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "OUTLET 6 LINE CURRENT RATING % of",
   "description": "Outlet 6 Line Current % of Rated Neutral Conductor",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "OUTLET 5 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "OUTLET 5 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "OUTLET 5 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "OUTLET 5 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Neutral Conductor",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 160,
   "name": "OUTLET 6 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 161,
   "name": "OUTLET 6 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 162,
   "name": "OUTLET 6 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "OUTLET 6 LINE CURRENT MINIMUM",
   "description": "Outlet Line Current Minimum Neutral Conductor",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 164,
   "name": "OUTLET 5 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "OUTLET 5 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "OUTLET 5 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "OUTLET 5 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Neutral Conductor",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 168,
   "name": "OUTLET 6 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 169,
   "name": "OUTLET 6 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 170,
   "name": "OUTLET 6 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 171,
   "name": "OUTLET 6 LINE CURRENT MAXIMUM",
   "description": "Outlet Line Current Maximum Neutral Conductor",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 172,
   "name": "OUTLET CURRENT MIN ALARM",
   "description": "Outlet 5 Current Minimum Alarm",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 173,
   "name": "OUTLET CURRENT MIN ALARM",
   "description": "Outlet 6 Current Minimum Alarm",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "OUTLET CURRENT MAX ALARM",
   "description": "Outlet 5 Current Maximum Alarm",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "OUTLET CURRENT MAX ALARM",
   "description": "Outlet 6 Current Maximum Alarm",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 176,
   "name": "OUTLET 5 DEMAND TIME",
   "description": "Outlet 5 Demand Time",
   "units": "Minutes",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 177,
   "name": "OUTLET 6 DEMAND TIME",
   "description": "Outlet 6 Demand Time",
   "units": "Minutes",
   "access": "W",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 38,
   "name": "OUTLET 5 TOTAL ACTIVE POWER",
   "description": "Outlet 5 Total Active Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 39,
   "name": "OUTLET 6 TOTAL ACTIVE POWER",
   "description": "Outlet 6 Total Active Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 40,
   "name": "OUTLET 5 PEAK TOTAL ACTIVE POWER",
   "description": "Outlet 5 Peak Total Active Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 41,
   "name": "OUTLET 6 PEAK TOTAL ACTIVE POWER",
   "description": "Outlet 6 Peak Total Active Power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 42,
   "name": "OUTLET 5 TOTAL REACTIVE POWER",
   "description": "Outlet 5 Total Reactive Power",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 43,
   "name": "OUTLET 6 TOTAL REACTIVE POWER",
   "description": "Outlet 6 Total Reactive Power",
   "units": "VAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 44,
   "name": "OUTLET 5 TOTAL APPARENT POWER",
   "description": "Outlet 5 Total Apparent Power",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 45,
   "name": "OUTLET 6 TOTAL APPARENT POWER",
   "description": "Outlet 6 Total Apparent Power",
   "units": "VA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "OUTLET 5 TOTAL POWER FACTOR",
   "description": "Outlet 5 Total Power Factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "OUTLET 6 TOTAL POWER FACTOR",
   "description": "Outlet 6 Total Power Factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 46,
   "name": "OUTLET 5 TOTAL ENERGY",
   "description": "Outlet 5 Total Energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 47,
   "name": "OUTLET 6 TOTAL ENERGY",
   "description": "Outlet 6 Total Energy",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 40,
   "name": "OUTLET 5 LINE IDENTIFIER",
   "description": "Outlet 5 Line 1 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 41,
   "name": "OUTLET 5 LINE IDENTIFIER",
   "description": "Outlet 5 Line 2 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 42,
   "name": "OUTLET 5 LINE IDENTIFIER",
   "description": "Outlet 5 Line 3 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 43,
   "name": "OUTLET 5 LINE IDENTIFIER",
   "description": "Outlet 5 Neutral ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 44,
   "name": "OUTLET 6 LINE IDENTIFIER",
   "description": "Outlet 6 Line 1 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 45,
   "name": "OUTLET 6 LINE IDENTIFIER",
   "description": "Outlet 6 Line 2 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 46,
   "name": "OUTLET 6 LINE IDENTIFIER",
   "description": "Outlet 6 Line 3 ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 47,
   "name": "OUTLET 6 LINE IDENTIFIER",
   "description": "Outlet 6 Neutral ID",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "OUTLET 5 LINE CURRENT DEMAND",
   "description": "Outlet 5 Line Current Demand Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "OUTLET 5 LINE CURRENT DEMAND",
   "description": "Outlet 5 Line Current Demand Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 180,
   "name": "OUTLET 5 LINE CURRENT DEMAND",
   "description": "Outlet 5 Line Current Demand Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "OUTLET 5 LINE CURRENT DEMAND",
   "description": "Outlet 5 Line Current Demand Line Neutral",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "OUTLET 6 LINE CURRENT DEMAND",
   "description": "Outlet 6 Line Current Demand Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "OUTLET 6 LINE CURRENT DEMAND",
   "description": "Outlet 6 Line Current Demand Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "OUTLET 6 LINE CURRENT DEMAND",
   "description": "Outlet 6 Line Current Demand Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "OUTLET 6 LINE CURRENT DEMAND",
   "description": "Outlet 6 Line Current Demand Line Neutral",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "OUTLET 5 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 5 Line Current Peak Demand Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "OUTLET 5 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 5 Line Current Peak Demand Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "OUTLET 5 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 5 Line Current Peak Demand Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 189,
   "name": "OUTLET 5 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 5 Line Current Peak Demand Neutral Conductor",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "OUTLET 6 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 6 Line Current Peak Demand Line 1",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "OUTLET 6 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 6 Line Current Peak Demand Line 2",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "OUTLET 6 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 6 Line Current Peak Demand Line 3",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "OUTLET 6 LINE CURRENT PEAK DEMAND",
   "description": "Outlet 6 Line Current Peak Demand Neutral Conductor",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "OUTLET 5 TOTAL LINE CURRENT DEMAND",
   "description": "Outlet 5 Total Line Current Demand",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "OUTLET 6 TOTAL LINE CURRENT DEMAND",
   "description": "Outlet 6 Total Line Current Demand",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "OUTLET 5 PEAK TOTAL LINE CURRENT DEMAND",
   "description": "Outlet 5 Peak Total Line Current Demand",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "OUTLET 6 PEAK TOTAL LINE CURRENT DEMAND",
   "description": "Outlet 6 Peak Total Line Current Demand",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 198,
   "name": "LINE TO NEUTRAL VOLTAGE MINIMUM",
   "description": "Line to Neutral Voltage Minimum L1-N",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 199,
   "name": "LINE TO NEUTRAL VOLTAGE MAXIMUM",
   "description": "Line to Neutral Voltage Maximum L1-N",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "LINE TO NEUTRAL VOLTAGE MIN ALARM",
   "description": "Line to Neutral Voltage Minimum Alarm L1-N",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "LINE TO NEUTRAL VOLTAGE MAX ALARM",
   "description": "Line to Neutral Voltage Maximum Alarm L1-N",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "LINE TO NEUTRAL VOLTAGE MINIMUM",
   "description": "Line to Neutral Voltage Minimum L2-N",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "LINE TO NEUTRAL VOLTAGE MAXIMUM",
   "description": "Line to Neutral Voltage Maximum L2-N",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "LINE TO NEUTRAL VOLTAGE MIN ALARM",
   "description": "Line to Neutral Voltage Minimum Alarm L2-N",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "LINE TO NEUTRAL VOLTAGE MAX ALARM",
   "description": "Line to Neutral Voltage Maximum Alarm L2-N",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 206,
   "name": "LINE TO NEUTRAL VOLTAGE MINIMUM",
   "description": "Line to Neutral Voltage Minimum L3-N",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "LINE TO NEUTRAL VOLTAGE MAXIMUM",
   "description": "Line to Neutral Voltage Maximum L3-N",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 208,
   "name": "LINE TO NEUTRAL VOLTAGE MIN ALARM",
   "description": "Line to Neutral Voltage Minimum Alarm L3-N",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 209,
   "name": "LINE TO NEUTRAL VOLTAGE MAX ALARM",
   "description": "Line to Neutral Voltage Maximum Alarm L3-N",
   "units": "Volts",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 210,
   "name": "FREQUENCY MINIMUM",
   "description": "Frequency Minimum",
   "units": "Hertz",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "FREQUENCY MAXIMUM",
   "description": "Frequency Maximum",
   "units": "Hertz",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 9,
   "name": "BREAKER ALARM STATUS",
   "description": "the breaker alarm status (hex bit field)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 10,
   "name": "NUMBER OF BREAKERS",
   "description": "the number of breakers (hex bit field)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 11,
   "name": "BREAKER 1 STATUS",
   "description": "Breaker 1 Status",
   "units": "",
   "access": "R",
   "states": "0=Open/Off, 1=Closed/On"
  },
  {
   "type": "PIV",
   "instance": 12,
   "name": "BREAKER 2 STATUS",
   "description": "Breaker 2 Status",
   "units": "",
   "access": "R",
   "states": "0=Open/Off, 1=Closed/On"
  },
  {
   "type": "PIV",
   "instance": 13,
   "name": "BREAKER 3 STATUS",
   "description": "Breaker 3 Status",
   "units": "",
   "access": "R",
   "states": "0=Open/Off, 1=Closed/On"
  },
  {
   "type": "PIV",
   "instance": 14,
   "name": "BREAKER 4 STATUS",
   "description": "Breaker 4 Status",
   "units": "",
   "access": "R",
   "states": "0=Open/Off, 1=Closed/On"
  },
  {
   "type": "PIV",
   "instance": 15,
   "name": "BREAKER 5 STATUS",
   "description": "Breaker 5 Status",
   "units": "",
   "access": "R",
   "states": "0=Open/Off, 1=Closed/On"
  },
  {
   "type": "PIV",
   "instance": 16,
   "name": "BREAKER 6 STATUS",
   "description": "Breaker 6 Status",
   "units": "",
   "access": "R",
   "states": "0=Open/Off, 1=Closed/On"
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "INFEED LINE NEUTRAL CURRENT RATING",
   "description": "Infeed Line Neutral Current Rating",
   "units": "Amps",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "DISPLAY IDENTIFICATION PATTERN ON LEDS",
   "description": "Identify",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "A REBOOT IS REQUIRED",
   "description": "Reboot Required flag",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/starline/m70-critical-power-monitor",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
