{
 "manufacturer": "Swegon",
 "manufacturer_slug": "swegon",
 "model": "Compact / GOLD LP BACnet IP (PV 2.01+)",
 "model_slug": "compact-gold-lp-bacnet-ip",
 "aliases": [
  "COMPACT Air",
  "GOLD LP",
  "Compact/GOLD LP",
  "GB.BACnet480.100129",
  "BACnet480"
 ],
 "equipment_type": "Air handling unit controller",
 "applies_to": "Swegon COMPACT and GOLD LP air handling units with controller program version 2.01 or later.",
 "summary": "Swegon's Compact and GOLD LP air handlers have a built-in BACnet IP interface (B-ASC profile) on the unit controller. The list has 600 objects of four types: analog inputs for airflows, pressures, temperatures and operating modes, analog values for setpoints, regulator tuning, clock and time/year channels, plus binary inputs and values for outputs, alarms and functions. Several numbered 'Reserve' objects are placeholders.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": "Program version 2.01 or later",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Only AI, AV, BI and BV objects are used; modes and selections are AVs with numbered states.",
  "Instances are not contiguous and 'Reserve' objects carry no data.",
  "Units are taken from the Min/Max column (l/s, Pa, °C, %, s, min); unitless ranges are left blank.",
  "Operating state is reported as codes in AI-84 Operation mode 1 and AI-85 Operation mode 2."
 ],
 "source": {
  "title": "BACnet IP Compact/GOLD LP, program version 2.01 and newer versions",
  "doc_number": "GB.BACnet480.100129",
  "revision_date": "2010-01-29",
  "url": "https://www.swegon.com/globalassets/digizuite/11562-en-compactair_bacnet480_other_en.pdf"
 },
 "integration": {
  "summary": "Write AV-174 Communication operation mode to run the unit from the BMS (0 hands control back to the unit's own time channels) and read AI-84 Operation mode 1 to see why it is running or stopped. Map supply and extract air temperature, the EA/room setpoint and the low/high speed airflow or pressure setpoints, plus BI-5/BI-6 A/B alarms and BV-0 alarm reset. These are the objects the source's overview page highlights.",
  "minimum_points": [
   {
    "ref": "AV 174",
    "name": "Communication operation mode",
    "why": "BMS stop / low / high / auto command"
   },
   {
    "ref": "AV 40",
    "name": "SA Temperature setpoint",
    "why": "Supply air temperature setpoint"
   },
   {
    "ref": "AV 41",
    "name": "EA/Room Temperature setpoint",
    "why": "Extract/room temperature setpoint"
   },
   {
    "ref": "BV 0",
    "name": "Alarm reset",
    "why": "Resets tripped alarms"
   },
   {
    "ref": "AI 84",
    "name": "Operation mode 1",
    "why": "Current operating reason (stop, speed, channel)"
   },
   {
    "ref": "AI 27",
    "name": "SA Temperature",
    "why": "Supply air temperature"
   },
   {
    "ref": "AI 28",
    "name": "EA/Room temperature",
    "why": "Extract/room temperature"
   },
   {
    "ref": "AI 29",
    "name": "Outdoor temperatur",
    "why": "Outdoor air temp measured by the unit, °C"
   },
   {
    "ref": "BI 5",
    "name": "A-alarm.",
    "why": "A-class alarm active"
   },
   {
    "ref": "BI 6",
    "name": "B-alarm.",
    "why": "B-class alarm active"
   }
  ],
  "enable": "AV-174 Communication operation mode: 0=Auto operation, 1=Communication stop 1, 2=Communication low speed, 3=Communication high speed, 4=Communication stop 2. Summer night cool, intermittent night heat and morning boost still run at stop 2.",
  "heartbeat": "Only for BMS-supplied temperatures: AV-204 'Timeout temperature com.' (0-9999 min) sets the timeout for room and outdoor temperatures written over communication. The document does not describe a timeout for the operation mode command.",
  "remote_sensors": "Set AV-200 EA/Room temperature (external) func. to 2 (Communication) and write AV-201; set AV-202 Outdoor temperature (external) func. to 2 and write AV-203. AV-204 is the timeout for those written values.",
  "setup": [
   "BACnet IP only; the device is a B-ASC supporting read/write property, COV and dynamic device/object binding.",
   "Swegon refers to a separate BACnet PICS and EDE file; device instance and IP settings are not in this document."
  ],
  "gotchas": [
   "Setpoints exist separately for low and high speed (e.g. AV-0/1 SA airflow, AV-8/9 SA duct pressure).",
   "Fan regulation mode (AV-97 SA, EA equivalent) decides whether airflow, pressure or demand setpoints are used.",
   "Clock, time-channel and year-channel AVs (around 120-290) are configuration settings.",
   "Reserve objects return no meaningful data."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 0,
   "name": "SA Airflow",
   "description": "Present supply airflow.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "SA Airflow regulator",
   "description": "Present supply airflow regulator setpoint.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "EA Airflow",
   "description": "Present extract airflow.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "EA Airflow regulator",
   "description": "Present extract airflow regulator setpoint.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "SA Duct pressure",
   "description": "Present supply air duct pressure.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "SA Duct pressure regulator",
   "description": "Present supply air duct pressure regulator setpoint.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "EA Duct pressure",
   "description": "Present extract air duct pressure.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "EA Duct pressure regulator",
   "description": "Present extract air duct pressure regulator setpoint.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "SA VAV demand regulator",
   "description": "Present supply air VAV demand regulator setpoint.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "EA VAV demand regulator",
   "description": "Present extract air VAV demand regulator setpoint.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "SA Fan level",
   "description": "Present running level for the supply air fan.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "EA Fan level",
   "description": "Present running level for the extract air fan.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "SA Fan effect",
   "description": "Present power consumption level for the supply air fan.",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "EA Fan effect",
   "description": "Present power consumption level for the extract air fan.",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "SFP",
   "description": "SFP supply air + extract air.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "SA Voltage",
   "description": "Present voltage level for the supply air fan.",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "EA Voltage",
   "description": "Present voltage level for the extract air fan.",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "SA Current",
   "description": "Present current level for the supply air fan.",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "EA Current",
   "description": "Present current level for the extract air fan.",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "SA Airflow pressure",
   "description": "Present airflow pressure in the supply air fan inlet.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "EA Airflow pressure",
   "description": "Present airflow pressure in the extract air fan inlet.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "SA Temp regulator",
   "description": "Present supply air temperature regulator setpoint.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "EA Temp regulator",
   "description": "Present extract air temperature regulator setpoint.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "SA Temperature",
   "description": "Present supply air temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "EA/Room temperature",
   "description": "Present extract air/room temperature in the unit.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Outdoor temperatur",
   "description": "Present outdoor air temperature in the unit.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "EA/Room temperature (external)",
   "description": "Present room temperature external from the unit.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Outdoor temperatur (external)",
   "description": "Present outdoor air temperature external from the unit.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Anti frost temperature",
   "description": "Present anti frost temperature for water reheating coils.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Rotary heat exchanger level",
   "description": "Present operation level from rotary heat exchanger.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Reheat level",
   "description": "Present level of reheat.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "SA Down regulation level",
   "description": "Present level of supply airflow down regulation.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Cooling level",
   "description": "Present level of cooling.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Heating boost level",
   "description": "Present level of heating boost.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Cooling boost level",
   "description": "Present level of cooling boost.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "HX pressure level",
   "description": "Present pressure drop for the rotary heat exchanger.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "HX pressure alarm limit",
   "description": "Present pressure drop alarm limit for the rotary heat exchanger.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "HX temperature",
   "description": "Present temperature inside the control unit for the rotary heat exchanger.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Effect reduction level",
   "description": "Present level of max output signal for electrical reheaters, active during low",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Anti frost temp setpoint/operation",
   "description": "Present anti frost temperature setpoint for water reheating coils during unit operation.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Anti frost temp setpoint/stop",
   "description": "Present anti frost temperature setpoint for water reheating coils when the unit",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Anti frost temp alarm limit",
   "description": "Setting of antifrost temperature alarm limit.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "Supply air filter pressure level",
   "description": "Present supply air filter pressure drop.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "Supply air filter pressure alarm limit.",
   "description": "Present supply air filter pressure alarm limit.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "Supply air filter pressure level, new",
   "description": "Supply air filter pressure saved from calibration.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "Extract air filter pressure level",
   "description": "Present extract air filter pressure drop.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "Extract air filter pressure alarm limit.",
   "description": "Present extract air filter pressure alarm limit.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "Extract air filter pressure level, new",
   "description": "Extract air filter pressure saved from calibration.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Coil type",
   "description": "Present connected reheat coil type.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "Cool step time",
   "description": "Present time between cool step shift.",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Cool relay 1 restart time",
   "description": "Present time between two starts of cool relay 1.",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Cool relay 2 restart time",
   "description": "Present time between two starts of cool relay 2.",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Programversion, HMI",
   "description": "Present programversion for the handterminal.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Programversion, HMI-slave",
   "description": "Present programversion for the extra handterminal.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Programversion, main controller.",
   "description": "Present programversion for the main control unit.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "Programversion, SA FC-1.",
   "description": "Present programversion for the supply air frequency converter no.1.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "Programversion, SA FC-2.",
   "description": "Present programversion for the supply air frequency converter no.2.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "Programversion, EA FC-1.",
   "description": "Present programversion for the extract air frequency converter no.1.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "Programversion, EA FC-2.",
   "description": "Present programversion for the extract air frequency converter no.2.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Programversion, HX control unit",
   "description": "Present programversion for the rotary heat exchange control unit.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Weekday",
   "description": "Present weekday for the unit's internal clock.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "Extended low speed op. Hours",
   "description": "Present time for extended low speed operation.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "Extended low speed op. Minutes",
   "description": "Present time for extended low speed operation.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Extended high speed op. Hours",
   "description": "Present time for extended high speed operation.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Extended high speed op. Minutes",
   "description": "Present time for extended high speed operation.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "SA Fan operation time",
   "description": "Present operation time for the supply air fan, measured in minutes and",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "EA Fan operation time",
   "description": "Present operation time for the extract air fan, measured in minutes and",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "Cool operation time",
   "description": "Present operation time for cooling, measured in minutes and present in days",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "Heat exchange operation time",
   "description": "Present operation time for heat exchange, measured in minutes and present in",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "Reheat operation time",
   "description": "Present operation time for reheat, measured in minutes and present in days",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "Present tripped alarm",
   "description": "Present tripped alarm number with highest priority.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "Active not tripped alarm no.1",
   "description": "Present active alarm in delay.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "Active not tripped alarm no.2",
   "description": "Present active alarm in delay.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Active not tripped alarm no.3",
   "description": "Present active alarm in delay.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "SA Fan size",
   "description": "Present supply air fan size.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "EA Fan size",
   "description": "Present extract air fan size.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Operation mode 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Manual stop, 1=Ext. stop, 2=Com. stop 1, 3=Manual high speed, 4=Summer night cooling, 5=Int. night heat, 6=Manual low speed, 7=Ext. high speed, 8=Com. high speed, 9=Year channel stop, 10=Year channel high speed, 11=Year channel low speed, 12=Time channel high speed, 13=Ext. low speed, 14=Com. low speed, 15=Time channel low speed, 16=Time channel stop, 17=Low speed=stop, 18=Com. stop 2"
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "Operation mode 2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=, 1=Coold air recovery, 2=Cooling boost, 3=SA down regulation, 4=HX defrosting, 5=Anti frost func. active, 6=Effect reduction, 7=Startup, 8=Zero calibration, 9=Extended low speed, 10=Extended high speed, 11=Air adjustment, 12=Cooling off, 13=Purging R.HX, 14=Extended R.HX. op, 15=Filter calibration, 16=R.HX. calibration, 17=Morning boost, 18=Heating boost, 19=Alarm, 20=Cooling pressure reduction, 21=Startup extract air fan, 22=Reserve, 23=Airing, 24=Heating"
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "Operation mode, manual",
   "description": "Present manual operation set on the unit's handterminal.",
   "units": "",
   "access": "R",
   "states": "0=Stop, 1=Auto operation, 2=Manual low speed, 3=Manual high speed"
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "Copy of Input Status 1-16.",
   "description": "Bit 0=1x0001 Bit 1=1x0002 Bit 15=1x0016",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "Copy of Input Status 17-32.",
   "description": "Bit 0=1x00017 Bit 1=1x00018 Bit 15=1x0032",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "Copy of Input Status 33-48.",
   "description": "Bit 0=1x00033 Bit 1=1x00034 Bit 15=1x0048",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Heat exchanger regulator",
   "description": "Present level of heat exchanger regulator.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Extract air-humidity",
   "description": "Present level of extract air-humidity.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "Extract air-humidity temperature",
   "description": "Present temperature inside extract air-humidity sensor.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "Extract air-dewpoint",
   "description": "Calculated extract air-dewpoint.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "AYC chilled water temperature",
   "description": "Present AYC chilled water temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "AYC chilled water temperature regulator",
   "description": "Present AYC chilled water temperature regulator setpoint.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "AYC chilled water output",
   "description": "Present level of AYC chilled water valve output.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "Supply air-dewpoint regulator",
   "description": "Present supply air-dewpoint regulator setpoint.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "Supply air-humidity",
   "description": "Present level of supply air-humidity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Supply air-humidity temperature",
   "description": "Present temperature inside supply air-humidity sensor.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "Supply air-dewpoint",
   "description": "Calculated supply air-dewpoint.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "R.HX. Efficiency",
   "description": "Calculated level of rotary heat exchanger efficiency.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "Supply air prefilter pressure level",
   "description": "Present supply air prefilter pressure drop.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "Supply air prefilter pressure alarm limit.",
   "description": "Present supply air prefilter pressure alarm limit.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "Supply air prefilter pressure level, new",
   "description": "Supply air prefilter pressure saved from calibration.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "Extract air prefilter pressure level",
   "description": "Present extract air prefilter pressure drop.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "Extract air prefilter pressure alarm limit.",
   "description": "Present extract air prefilter pressure alarm limit.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "Extract air prefilter pressure level, new",
   "description": "Extract air prefilter pressure saved from calibration.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "Pre-heating air temperature",
   "description": "Present pre-heating air temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "Pre-heating level",
   "description": "Present level of pre-heating.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "Pre-heating anti frost temperature",
   "description": "Present anti frost temperature for water pre-heating coils.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "Preheat operation time",
   "description": "Present operation time for preheat, measured in minutes and present in days",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "Demand VOC Level",
   "description": "Present level of demand VOC input.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "Demand Vin Level",
   "description": "Present level of demand 0-10VDC input.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 138,
   "name": "SA Filter level calculated",
   "description": "Present level of calculated supply air filter.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 139,
   "name": "EA Filter level calculated",
   "description": "Present level of calculated extract air filter.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 140,
   "name": "AYC heat temperature",
   "description": "Present AYC heat temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "AYC heat temp regulator",
   "description": "Present AYC heat temperature regulator setpoint.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 142,
   "name": "AYC heat valve output",
   "description": "Present level of AYC heat valve output.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 0,
   "name": "SA Low speed airflow setpoint",
   "description": "Supply airflow setpoint for the unit when running in low speed operation.",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "SA High speed airflow setpoint",
   "description": "Supply airflow setpoint for the unit when running in high speed operation.",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "SA Max speed airflow setpoint",
   "description": "Supply airflow max. limit for the unit when the low/high speed operation",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "SA Min speed airflow setpoint",
   "description": "Supply airflow min. limit for the unit when the low/high speed operation",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "EA Low speed airflow setpoint",
   "description": "Extract airflow setpoint for the unit when running in low speed operation.",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "EA High speed airflow setpoint",
   "description": "Extract airflow setpoint for the unit when running in high speed operation.",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "EA Max speed airflow setpoint",
   "description": "Extract airflow max. limit for the unit when the low/high speed operation",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "EA Min speed airflow setpoint",
   "description": "Extract airflow min. limit for the unit when the low/high speed operation",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "SA Low speed pressure setpoint",
   "description": "Supply air duct pressure setpoint for the unit when running in low",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "SA High speed pressure setpoint",
   "description": "Supply air duct pressure for the unit when running in high speed",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "SA Max speed output signal",
   "description": "Max. limit for the supply air fan speed when running in pressure",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "SA Max speed pressure setpoint",
   "description": "Supply air duct pressure max. limit for the unit when the low/high",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "EA Low speed pressure setpoint",
   "description": "Extract air duct pressure setpoint for the unit when running in low",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "EA High speed pressure setpoint",
   "description": "Extract air duct pressure setpoint for the unit when running in high",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "EA Max speed output signal",
   "description": "Max. limit for the extract air fan speed when running in pressure",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "EA Max speed pressure setpoint",
   "description": "Extract air duct pressure max. limit for the unit when the low/high",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "SA Low speed demand setpoint",
   "description": "Supply air setpoint for the 0-10V input signal on terminal 35..37 for",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "SA High speed demand setpoint",
   "description": "Supply air setpoint for the 0-10V input signal on terminal 35..37 for",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "EA Low speed demand setpoint",
   "description": "Extract air setpoint for the 0-10V input signal on terminal 35..37 for",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "EA High speed demand setpoint",
   "description": "Extract air setpoint for the 0-10V input signal on terminal 35..37 for",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "SA Airflow regulation zone",
   "description": "Supply airflow regulation zone setting in % of the present airflow setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "SA Airflow C-factor",
   "description": "Supply airflow regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "EA Airflow regulation zone",
   "description": "Extract airflow regulation zone setting in % of the present airflow setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "EA Airflow C-factor",
   "description": "Extract airflow regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "SA Pressure regulation zone",
   "description": "Supply air pressure regulation zone setting in % of the present duct",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "SA Pressure C-factor",
   "description": "Supply air pressure regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "EA Pressure regulation zone",
   "description": "Extract air pressure regulation zone setting in % of the present duct",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "EA Pressure C-factor",
   "description": "Extract air pressure regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "SA Demand P-band.",
   "description": "Supply air demand regulator P-band setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "SA Demand C-factor",
   "description": "Supply air demand regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "EA Demand P-band.",
   "description": "Extract air demand regulator P-band setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "EA Demand C-factor",
   "description": "Extract air demand regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "ERS 1 Diff",
   "description": "Supply air temperature difference setting accordning to the diagram for ERS 1.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "ERS 1 Breakpoint",
   "description": "Breakpoint setting accordning to the diagram for ERS 1.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "ERS 2 Breakpoint X1",
   "description": "Breakpoint X1 setting accordning to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "ERS 2 Breakpoint Y1",
   "description": "Breakpoint Y1 setting accordning to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "ERS 2 Breakpoint X2",
   "description": "Breakpoint X2 setting accordning to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "ERS 2 Breakpoint Y2",
   "description": "Breakpoint Y2 setting accordning to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "ERS 2 Breakpoint X3",
   "description": "Breakpoint X3 setting accordning to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "ERS 2 Breakpoint Y3",
   "description": "Breakpoint Y3 setting accordning to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "SA Temperature setpoint",
   "description": "Supply air temperature setting, for supply air temp regulation mode.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "EA/Room Temperature setpoint",
   "description": "Extract air/room temperature setting, for Extract air/room temp regulation mode.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "SA Min temp setpoint",
   "description": "Supply air min.setpoint during EA/room regulation mode.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "SA Max temp setpoint",
   "description": "Supply air max.setpoint during EA/room regulation mode.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "SA Temperature P-band",
   "description": "Supply air temperature regulator P-band setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "EA/Room Temperature P-band",
   "description": "Extract air/room temperature regulator P-band setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "SA HX. Reg C-factor",
   "description": "Supply air heat exchange regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "EA/Room HX. Reg C-factor",
   "description": "Extract air/room heat exchange regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "SA Heat Reg C-factor",
   "description": "Supply air reheat regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "EA/Room Heat Reg C-factor",
   "description": "Extract air/room reheat regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "SA Down regulation Reg C-factor",
   "description": "Supply air reheat regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "SA Cool reg C-factor",
   "description": "Supply air cool regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "EA/Room Cool reg C-factor",
   "description": "Extract air/room cool regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "SA Cooling boost C-factor",
   "description": "Supply air cooling boost affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "EA/Room Cooling boost reg C-factor",
   "description": "Extract air/room cooling boost regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "HX Pressure alarm set.",
   "description": "Heat exchange pressure alarm limit setting (alarm no.38).",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "Cooling off set.",
   "description": "Cooling off airflow setting in % of max. airflow.",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "SA Down regulation neautral zone",
   "description": "Neutral zone setting before downregulation is permitted.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "Cool Outdoor temp limit.1",
   "description": "Outdoor temperature limit setting for cooling stage 1.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "Cool Outdoor temp limit.2",
   "description": "Outdoor temperature limit setting for cooling stage 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "Cool Outdoor temp limit.3",
   "description": "Outdoor temperature limit setting for cooling stage 3.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "Temperature reg. Neutral zone",
   "description": "Neutral zone setting before shift between heating and cooling.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "SA Cool min air flow",
   "description": "Supply air min. air flow setting for cooling.",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "EA Cool min air flow",
   "description": "Extract air min. air flow setting for cooling.",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "Heating boost start limit",
   "description": "Heating boost start temperature limit.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "Cooling boost start limit",
   "description": "Cooling boost (comfort) start temperature limit.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "SA Filter alarm limit",
   "description": "Supply air filter pressure alarm limit setting.",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "EA Filter alarm limit",
   "description": "Extract air filter pressure alarm limit setting.",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "Int. Night heat room start temp",
   "description": "Intermittent night heat function, extract air temperature setting for start.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "Int. Night heat room stop temp",
   "description": "Intermittent night heat function, extract air temperature setting for stop.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "Int. Night heat SA temp setpoint",
   "description": "Intermittent night heat function, supply air temperature setpoint during night heat.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "Int. Night heat SA airflow setpoint",
   "description": "Intermittent night heat function, supply airflow setpoint during night heat.",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "Int. Night heat EA airflow setpoint",
   "description": "Intermittent night heat function, extract airflow setpoint during night heat.",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "Summer night cool EA start temp",
   "description": "Summer night cool function, extract air temperature setting for start.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "Summer night cool EA stop temp",
   "description": "Summer night cool function, extract air temperature setting for stop.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "Summer night cool outdoor temp limit",
   "description": "Summer night cool function, outdoor temperature limit.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "Summer night cool SA temp setpoint",
   "description": "Summer night cool function, supply air temperature setpoint during summer night cool.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "Outdoor temp comp. Winter X1.",
   "description": "Endpoint of winter compensation.",
   "units": "(-10.00)°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "Outdoor temp comp. Winter X2.",
   "description": "Startpoint of winter compensation.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "Outdoor temp comp. Winter Y1.",
   "description": "Level of winter compensation at X1.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "Outdoor temp comp. Summer X3.",
   "description": "Startpoint of summer compensation.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "Outdoor temp comp. Summer X4.",
   "description": "Endpoint of summer compensation.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "Outdoor temp comp. Summer Y2.",
   "description": "Level of summer compensation at X4.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "Outdoor airflow comp. Winter X1.",
   "description": "Endpoint of winter compensation.",
   "units": "(-10.00)°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "Outdoor airflow comp. Winter X2.",
   "description": "Startpoint of winter compensation.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "Outdoor airflow comp. Winter Y1.",
   "description": "Level of airflow compensation at X1.",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "EA/Room min temp alarm limit",
   "description": "Setting for min extract air /room temp alarm no.40.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "SA Deviation alarm limit",
   "description": "Setting for supply air temperature below present setpoint, alarm no.41.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "SA Fan regulation mode",
   "description": "Setting of regulation type for the supply air fan.",
   "units": "",
   "access": "W",
   "states": "0=Airflow reg, 1=Pressure reg, 2=Demand reg, 3=Slave controlled by EA fan"
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "EA Fan regulation mode",
   "description": "Setting of regulation type for the extract air fan.",
   "units": "",
   "access": "W",
   "states": "0=Airflow reg, 1=Pressure reg, 2=Demand reg, 3=Slave controlled by SA fan"
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "ERS Step",
   "description": "Setting of curve when temperature is above breakpoint.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "Temperature regulation mode.",
   "description": "Setting of temperature regulation type.",
   "units": "",
   "access": "W",
   "states": "0=ERS 1 reg, 1=ERS 2 reg, 2=SA reg, 3=EA/Room reg"
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "Cooling off periode",
   "description": "Time setting for cooling off electrical heating coil.",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "Cool step time",
   "description": "Time setting between cool step shift.",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "Cool restart time",
   "description": "Setting of time between two starts of the cool relays.",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "Cool regulation mode",
   "description": "Setting of cool regulation type",
   "units": "",
   "access": "W",
   "states": "0=Controlled 0-10V, 1=Controlled 10-0V, 2=On/Off 1-step, 3=On/Off 2-steps, 4=On/Off 3-steps binary"
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "Heating boost regulation mode.",
   "description": "Setting for heating boost function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "Cooling boost regulation mode.",
   "description": "Setting of cooling boost regulation type.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Comfort, 2=Economy, 3=Sequence, 4=Comfort+economy, 5=Economy+sequence"
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "Filter calibration mode",
   "description": "Setting for required filter calibration.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=SA+EA-Filter, 2=SA-Filter, 3=EA-Filter, 4=HX"
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "Air adjustment time, minutes",
   "description": "Setting for amount of minutes to air adjustment function.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "Air adjustment time, hours",
   "description": "Setting for amount of hours to air adjustment function.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "Handterminal language",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Svenska, 1=Norsk, 2=Dansk, 3=Suomi, 4=English, 5=Français, 6=Deutsch, 7=Polski, 8=Český, 9=Italiano, 10=Español, 11=Português, 12=Pycckий, 13=Eesti, 14=Latviesu, 15=Lietiviu, 16=Nederlands, 17=Magyar, 18=Türkçe"
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "Summer night cool start, hour",
   "description": "Setting for start time of summer night cooling function.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "Summer night cool start, minute",
   "description": "Setting for start time of summer night cooling function.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "Summer night cool stop, hour",
   "description": "Setting for stop time of summer night cooling function.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "Summer night cool stop, minute",
   "description": "Setting for stop time of summer night cooling function.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "Morning boost time, hours",
   "description": "Setting of morning boost time before normal operation.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "Morning boost time, minutes",
   "description": "Setting of morning boost time before normal operation.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "Startup time",
   "description": "Setting of time for startup when the unit regulator is running with",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "Start delay SA fan.",
   "description": "Setting of start delay time for the supply air fan.",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "Start delay EA fan.",
   "description": "Setting of start delay time for the extract air fan after supply",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "Air flow unit",
   "description": "Setting of air flow unit presented in the unit's handterminal and WEB.",
   "units": "",
   "access": "W",
   "states": "0=l/s, 1=m3/s, 2=m3/h"
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "Year",
   "description": "Setting for the unit's internal clock.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "Month",
   "description": "Setting for the unit's internal clock.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "Date",
   "description": "Setting for the unit's internal clock.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "Hour",
   "description": "Setting for the unit's internal clock.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "Minute",
   "description": "Setting for the unit's internal clock.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "Second",
   "description": "Setting for the unit's internal clock.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "Time channel 1 status",
   "description": "Low speed High speed",
   "units": "",
   "access": "W",
   "states": "0=Inactive 16=Inactive, 1=Monday 17=Monday, 2=Tuesday 18=Tuesday, 3=Wednesday 19=Wednesday, 4=Thursday 20=Thursday, 5=Friday 21=Friday, 6=Saturday 22=Saturday, 7=Sunday 23=Sunday, 8=Monday..Friday 24=Monday..Friday, 9=Monday..Sunday 25=Monday..Sunday, 10=Saturday..Sunday 26=Saturday..Sunday"
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "Time channel 1 start hour",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "Time channel 1 start minute",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "Time channel 1 stop hour",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "Time channel 1 stop minute",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "Time channel 2 status",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "Time channel 2 start hour",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "Time channel 2 start minute",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "Time channel 2 stop hour",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "Time channel 2 stop minute",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "Time channel 3 status",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "Time channel 3 start hour",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "Time channel 3 start minute",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "Time channel 3 stop hour",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "Time channel 3 stop minute",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "Time channel 4 status",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "Time channel 4 start hour",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "Time channel 4 start minute",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "Time channel 4 stop hour",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "Time channel 4 stop minute",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "Time channel 5 status",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "Time channel 5 start hour",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "Time channel 5 start minute",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "Time channel 5 stop hour",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "Time channel 5 stop minute",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "Time channel 6 status",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "Time channel 6 start hour",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "Time channel 6 start minute",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "Time channel 6 stop hour",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "Time channel 6 stop minute",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 160,
   "name": "Time channel 7 status",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 161,
   "name": "Time channel 7 start hour",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 162,
   "name": "Time channel 7 start minute",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "Time channel 7 stop hour",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 164,
   "name": "Time channel 7 stop minute",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "Time channel 8 status",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "Time channel 8 start hour",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "Time channel 8 start minute",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 168,
   "name": "Time channel 8 stop hour",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 169,
   "name": "Time channel 8 stop minute",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 170,
   "name": "Extended low speed op. Hours",
   "description": "Setting for extended low speed operation.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 171,
   "name": "Extended low speed op. Minutes",
   "description": "Setting for extended low speed operation.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 172,
   "name": "Extended high speed op. Hours",
   "description": "Setting for extended low speed operation.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 173,
   "name": "Extended high speed op. Minutes",
   "description": "Setting for extended low speed operation.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "Communication operation mode",
   "description": "Setting of unit operation mode from communication. Summer night cool, intermittent night",
   "units": "",
   "access": "W",
   "states": "0=Auto operation, 1=Communication stop 1, 2=Communication low speed, 3=Communication high speed, 4=Communication stop 2"
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "Service periode alarm.",
   "description": "Setting for delay time in months before service alarm.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 176,
   "name": "External alarm 1 delay",
   "description": "Setting of delay time for external alarm no 1",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 177,
   "name": "External alarm 2 delay",
   "description": "Setting of delay time for external alarm no 2",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "Int. Night heat SA pressure setpoint",
   "description": "Intermittent night heat function, supply pressure setpoint during night heat.",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "Int. Night heat EA pressure setpoint",
   "description": "Intermittent night heat function, extract pressure setpoint during night heat.",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 180,
   "name": "Copy of Coil Status 1-16",
   "description": "Bit 0=1x0001 Bit 1=1x0002 Bit 15=1x0016",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "Copy of Coil Statust 17-32",
   "description": "Bit 0=1x00017 Bit 1=1x00018 Bit 15=1x0032",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "Copy of Coil Status 33-48",
   "description": "Bit 0=1x00033 Bit 1=1x00034 Bit 15=1x0048",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "Heat relay periodic func.",
   "description": "Setting of periodic operation.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve (PV 2.02)"
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "Cool relay 1 periodic func.",
   "description": "Setting of periodic operation.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve (PV 2.02)"
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "Cool relay 2 periodic func.",
   "description": "Setting of periodic operation.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve (PV 2.02)"
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "Slave control C-factor",
   "description": "Slave regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "SA dehumid P-band",
   "description": "SA dehumid regulator P-band setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "SA dehumid C-factor",
   "description": "SA dehumid regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 189,
   "name": "Dewpoint reg. P-band",
   "description": "Dewpoint regulator P-band setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "Dewpoint reg. C-factor",
   "description": "Dewpoint regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "AYC chilled water temperature",
   "description": "Setting of AYC chilled water temperature setpoint.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "Dewpoint neutralzone",
   "description": "Dewpoint neutralzone setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "Comp. airflow",
   "description": "Setting of comp. airflow.",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "Supply air-humidity",
   "description": "Setting of supply air-humidity.",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "Water heating periodic op. time",
   "description": "Setting of periodic op. time (minute).",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "Water heating interval",
   "description": "Setting of water heating interval time (hour).",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "Cool periodic op. time",
   "description": "Setting of periodic op. time (minute).",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 198,
   "name": "Cool interval",
   "description": "Setting of cool interval time (hour).",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 199,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "EA/Room temperature (external) func.",
   "description": "Setting of EA/Room temperature (external) function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=IQnomic, 2=Communication (4x0202)"
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "EA/Room temperature com.",
   "description": "Setting of EA/Room temperature via communication.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "Outdoor temperature (external) func.",
   "description": "Setting of outdoor temperature (external) function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=IQnomic, 2=Communication (4x0204)"
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "Outdoor temperature com.",
   "description": "Setting of outdoor temperature via communication.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "Timeout temperature com.",
   "description": "Setting of timeout for temperature via communication (4x0202, 4x0204).",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "Flow at fire function.",
   "description": "Setting for activating the air fan operation at fire function",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=SA, 2=EA, 3=SA+EA"
  },
  {
   "type": "AV",
   "instance": 206,
   "name": "Air fan down regulation func.",
   "description": "Setting for activating the air fan down regulation function",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=SA, 2=SA+EA"
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "SA speed at fire.",
   "description": "Setting of supply air speed at fire.",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 208,
   "name": "EA speed at fire.",
   "description": "Setting of extract air speed at fire.",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 209,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 210,
   "name": "Reserve",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "Supply air min P-band.",
   "description": "Supply air min regulator P-band setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "Supply air min C-factor.",
   "description": "Supply air min regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "Supply air max P-band.",
   "description": "Supply air max regulator P-band setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "Supply air max C-factor.",
   "description": "Supply air max regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "Year channel 1 function.",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Stop, 2=Low speed, 3=High speed"
  },
  {
   "type": "AV",
   "instance": 216,
   "name": "Year channel 1 start year.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 217,
   "name": "Year channel 1 start month.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 218,
   "name": "Year channel 1 start date.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 219,
   "name": "Year channel 1 start hour.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 220,
   "name": "Year channel 1 start minute.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "Year channel 1 stop year.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 222,
   "name": "Year channel 1 stop month.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 223,
   "name": "Year channel 1 stop date.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 224,
   "name": "Year channel 1 stop hour.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 225,
   "name": "Year channel 1 stop minute.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "Year channel 2 function.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "Year channel 2 start year.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 228,
   "name": "Year channel 2 start month.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 229,
   "name": "Year channel 2 start date.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 230,
   "name": "Year channel 2 start hour.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 231,
   "name": "Year channel 2 start minute.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 232,
   "name": "Year channel 2 stop year.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233,
   "name": "Year channel 2 stop month.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 234,
   "name": "Year channel 2 stop date.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 235,
   "name": "Year channel 2 stop hour.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 236,
   "name": "Year channel 2 stop minute.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 237,
   "name": "Year channel 3 function.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 238,
   "name": "Year channel 3 start year.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 239,
   "name": "Year channel 3 start month.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 240,
   "name": "Year channel 3 start date.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 241,
   "name": "Year channel 3 start hour.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 242,
   "name": "Year channel 3 start minute.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 243,
   "name": "Year channel 3 stop year.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 244,
   "name": "Year channel 3 stop month.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 245,
   "name": "Year channel 3 stop date.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 246,
   "name": "Year channel 3 stop hour.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 247,
   "name": "Year channel 3 stop minute.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 248,
   "name": "Year channel 4 function.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 249,
   "name": "Year channel 4 start year.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 250,
   "name": "Year channel 4 start month.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 251,
   "name": "Year channel 4 start date.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 252,
   "name": "Year channel 4 start hour.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 253,
   "name": "Year channel 4 start minute.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 254,
   "name": "Year channel 4 stop year.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 255,
   "name": "Year channel 4 stop month.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 256,
   "name": "Year channel 4 stop date.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 257,
   "name": "Year channel 4 stop hour.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 258,
   "name": "Year channel 4 stop minute.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 259,
   "name": "Year channel 5 function.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 260,
   "name": "Year channel 5 start year.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 261,
   "name": "Year channel 5 start month.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 262,
   "name": "Year channel 5 start date.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 263,
   "name": "Year channel 5 start hour.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 264,
   "name": "Year channel 5 start minute.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 265,
   "name": "Year channel 5 stop year.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 266,
   "name": "Year channel 5 stop month.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 267,
   "name": "Year channel 5 stop date.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 268,
   "name": "Year channel 5 stop hour.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 269,
   "name": "Year channel 5 stop minute.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 270,
   "name": "Year channel 6 function.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 271,
   "name": "Year channel 6 start year.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 272,
   "name": "Year channel 6 start month.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 273,
   "name": "Year channel 6 start date.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 274,
   "name": "Year channel 6 start hour.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 275,
   "name": "Year channel 6 start minute.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 276,
   "name": "Year channel 6 stop year.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 277,
   "name": "Year channel 6 stop month.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278,
   "name": "Year channel 6 stop date.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 279,
   "name": "Year channel 6 stop hour.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 280,
   "name": "Year channel 6 stop minute.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 281,
   "name": "Year channel 7 function.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 282,
   "name": "Year channel 7 start year.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 283,
   "name": "Year channel 7 start month.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 284,
   "name": "Year channel 7 start date.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 285,
   "name": "Year channel 7 start hour.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 286,
   "name": "Year channel 7 start minute.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 287,
   "name": "Year channel 7 stop year.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 288,
   "name": "Year channel 7 stop month.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 289,
   "name": "Year channel 7 stop date.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 290,
   "name": "Year channel 7 stop hour.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 291,
   "name": "Year channel 7 stop minute.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 292,
   "name": "Year channel 8 function.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 293,
   "name": "Year channel 8 start year.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 294,
   "name": "Year channel 8 start month.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 295,
   "name": "Year channel 8 start date.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 296,
   "name": "Year channel 8 start hour.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 297,
   "name": "Year channel 8 start minute.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 298,
   "name": "Year channel 8 stop year.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 299,
   "name": "Year channel 8 stop month.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 300,
   "name": "Year channel 8 stop date.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 301,
   "name": "Year channel 8 stop hour.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "Year channel 8 stop minute.",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "Filter select.",
   "description": "Setting for filter select function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Supply air, 2=Extract air, 3=SA+EA"
  },
  {
   "type": "AV",
   "instance": 304,
   "name": "Prefilter select.",
   "description": "Setting for prefilter select function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Supply air, 2=Extract air, 3=SA+EA"
  },
  {
   "type": "AV",
   "instance": 305,
   "name": "SA prefilter alarm limit.",
   "description": "Supply air prefilter pressure alarm limit setting.",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 306,
   "name": "EA prefilter alarm limit.",
   "description": "Extract air prefilter pressure alarm limit setting.",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 307,
   "name": "Prefilter calibration mode.",
   "description": "Setting for requiered filtercalibration.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=SA+EA-Filter, 2=SA-Filter, 3=EA-Filter"
  },
  {
   "type": "AV",
   "instance": 308,
   "name": "Preheating function.",
   "description": "Setting of preheating function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=El. coil P/P, 2=El. coil 0-10V, 3=Water coil with FP, 4=Water coil without FP"
  },
  {
   "type": "AV",
   "instance": 309,
   "name": "Preheating setpoint.",
   "description": "Setting of preheating temperature setpoint.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 310,
   "name": "Preheat P-band.",
   "description": "Preheat regulator P-band setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 311,
   "name": "Preheat C-factor.",
   "description": "Preheat regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 312,
   "name": "SA Filter calculated alarm level",
   "description": "Supply air filter calculated alarm limit setting.",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 313,
   "name": "EA Filter calculated alarm level",
   "description": "Extract air filter calculated alarm limit setting.",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 314,
   "name": "Mode digital output relay 1",
   "description": "Setting of mode output relay 1 function.",
   "units": "",
   "access": "W",
   "states": "0=Damper, 1=Operation, 2=Low speed, 3=High speed, 4=Alarm A, 5=Alarm B, 6=Heating, 7=Cooling 1, 8=Cooling 2"
  },
  {
   "type": "AV",
   "instance": 315,
   "name": "Mode digital output relay 2",
   "description": "Setting of mode output relay 2 function.",
   "units": "",
   "access": "W",
   "states": "0=Damper, 1=Operation, 2=Low speed, 3=High speed, 4=Alarm A, 5=Alarm B, 6=Heating, 7=Cooling 1, 8=Cooling 2"
  },
  {
   "type": "AV",
   "instance": 316,
   "name": "Mode digital input 1",
   "description": "Setting of mode input 1 function.",
   "units": "",
   "access": "W",
   "states": "0=Stop, 1=Low speed, 2=High speed, 3=Alarm 1, 4=Alarm 2, 5=Reset, 6=Fire"
  },
  {
   "type": "AV",
   "instance": 317,
   "name": "Mode digital input 2",
   "description": "Setting of mode input 2 function.",
   "units": "",
   "access": "W",
   "states": "0=Stop, 1=Low speed, 2=High speed, 3=Alarm 1, 4=Alarm 2, 5=Reset, 6=Fire"
  },
  {
   "type": "AV",
   "instance": 318,
   "name": "Manual morning boost time hour",
   "description": "Setting of manual morning boost time before normal operation.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 319,
   "name": "Manual morning boost time minutes",
   "description": "Setting of manual morning boost time before normal operation.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 320,
   "name": "Airing temp set",
   "description": "Setting of airing temperature setpoint.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 321,
   "name": "Airing time set",
   "description": "Setting of airing time in minutes.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 322,
   "name": "Manual operation drift mode",
   "description": "Setting of manual operation drift mode.",
   "units": "",
   "access": "W",
   "states": "0=Normal operation, 1=Extended operation, 2=Airing, 3=Heating, 4=Heating+Recirc"
  },
  {
   "type": "AV",
   "instance": 323,
   "name": "AYC function.",
   "description": "Setting of AYC function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Cool, 2=Heat, 3=Cool+heat"
  },
  {
   "type": "AV",
   "instance": 324,
   "name": "AYC heat temp set.",
   "description": "Setting of AYC heated water temperature setpoint.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 325,
   "name": "AYC night comp. channel.",
   "description": "Setting of AYC night compensation channel.",
   "units": "",
   "access": "W",
   "states": "1=Channel 1, 2=Channel 2"
  },
  {
   "type": "AV",
   "instance": 326,
   "name": "AYC channel start hour.",
   "description": "Setting of AYC channel start time (hour).",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 327,
   "name": "AYC channel start minute.",
   "description": "Setting of AYC channel start time (minute).",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 328,
   "name": "AYC channel stop hour.",
   "description": "Setting of AYC channel stop time (hour).",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 329,
   "name": "AYC channel stop minute.",
   "description": "Setting of AYC channel stop time (minute).",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 330,
   "name": "AYC channel period.",
   "description": "Setting of AYC channel period.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday..Friday, 9=Monday..Sunday, 10=Saturday..Sunday"
  },
  {
   "type": "AV",
   "instance": 331,
   "name": "AYC heat P-band.",
   "description": "AYC heat regulator P-band setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 332,
   "name": "AYC heat C-factor.",
   "description": "AYC heat regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 333,
   "name": "AYC cool P-band.",
   "description": "AYC cool regulator P-band setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 334,
   "name": "AYC cool C-factor.",
   "description": "AYC cool regulator affection setting.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 335,
   "name": "AYC heat out comp. X1.",
   "description": "AYC outdoor compensation of heated water, outdoor temp X1 setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 336,
   "name": "AYC heat out comp. Y1.",
   "description": "AYC outdoor compensation of heated water, heated water temp Y1 setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 337,
   "name": "AYC heat out comp. X2.",
   "description": "AYC outdoor compensation of heated water, outdoor temp X2 setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 338,
   "name": "AYC heat out comp. Y2.",
   "description": "AYC outdoor compensation of heated water, heated water temp Y2 setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 339,
   "name": "AYC heat out comp. X3.",
   "description": "AYC outdoor compensation of heated water, outdoor temp X3 setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 340,
   "name": "AYC heat out comp. Y3.",
   "description": "AYC outdoor compensation of heated water, heated water temp Y3 setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 341,
   "name": "AYC heat room comp. temp limit.",
   "description": "AYC room compensation of heated water, heated water temp limit setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 342,
   "name": "AYC heat room comp P-band.",
   "description": "AYC room compensation of heated water, heated water P-band setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 343,
   "name": "AYC heat night comp temp.",
   "description": "AYC night compensation of heated water, heated water night setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 344,
   "name": "AYC heat pump on temp.",
   "description": "AYC pump operation of heated water, outdoor temp start setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 345,
   "name": "AYC heat pump off temp.",
   "description": "AYC pump operation of heated water, outdoor temp stop setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 346,
   "name": "AYC heat pump alarm.",
   "description": "Setting for selecting the AYC heated water pump alarm function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Open, 2=Closed, 3=Contactor"
  },
  {
   "type": "AV",
   "instance": 347,
   "name": "AYC heat per op function.",
   "description": "Setting for selecting the AYC heated water periodic operation function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve"
  },
  {
   "type": "AV",
   "instance": 348,
   "name": "AYC heat per op time.",
   "description": "AYC periodic operation of heated water, time (minute) setting.",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 349,
   "name": "AYC heat per op interval.",
   "description": "AYC periodic operation of heated water, interval time (hour) setting.",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 350,
   "name": "AYC cool out comp. X1.",
   "description": "AYC outdoor compensation of chilled water, outdoor temp X1 setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 351,
   "name": "AYC cool out comp. Y1.",
   "description": "AYC outdoor compensation of chilled water, chilled water temp Y1 setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 352,
   "name": "AYC cool out comp. X2.",
   "description": "AYC outdoor compensation of chilled water, outdoor temp X2 setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 353,
   "name": "AYC cool out comp. Y2.",
   "description": "AYC outdoor compensation of chilled water, chilled water temp Y2 setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 354,
   "name": "AYC cool out comp. X3.",
   "description": "AYC outdoor compensation of chilled water, outdoor temp X3 setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 355,
   "name": "AYC cool out comp. Y3.",
   "description": "AYC outdoor compensation of chilled water, chilled water temp Y3 setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 356,
   "name": "AYC cool room comp. temp limit.",
   "description": "AYC room compensation of chilled water, chilled water temp limit setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 357,
   "name": "AYC cool room comp. P-band.",
   "description": "AYC room compensation of chilled water, chilled water P-band setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 358,
   "name": "AYC cool night comp temp.",
   "description": "AYC night compensation of chilled water, chilled water night setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 359,
   "name": "AYC cool pump on temp.",
   "description": "AYC pump operation of chilled water, outdoor temp start setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 360,
   "name": "AYC cool pump off temp.",
   "description": "AYC pump operation of chilled water, outdoor temp stop setting.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 361,
   "name": "AYC cool pump alarm.",
   "description": "Setting for selecting the AYC chilled water pump alarm function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Open, 2=Closed, 3=Contactor"
  },
  {
   "type": "AV",
   "instance": 362,
   "name": "AYC cool per op function.",
   "description": "Setting for selecting the AYC chilled water periodic operation function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve"
  },
  {
   "type": "AV",
   "instance": 363,
   "name": "AYC cool per op time.",
   "description": "AYC periodic operation of chilled water, time (minute) setting.",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 364,
   "name": "AYC cool per op interval.",
   "description": "AYC periodic operation of chilled water, interval time (hour) setting.",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 365,
   "name": "IO-mod 3 output 1 function.",
   "description": "Setting of I/O-module no. 3 relay 1 output.",
   "units": "",
   "access": "W",
   "states": "0=Cooling boost, 1=Heating boost, 2=Cooling, 3=Heat exchange, 4=Reheat, 5=Down regulation, 6=Effect reduction, 7=Intermittent night heat, 8=Summer night cooling, 9=Morning boost, 10=Heat exchange defrost"
  },
  {
   "type": "AV",
   "instance": 366,
   "name": "IO-mod 3 output 2 function.",
   "description": "Setting of I/O-module no. 3 relay 2 output.",
   "units": "",
   "access": "W",
   "states": "0=Cooling boost, 1=Heating boost, 2=Cooling, 3=Heat exchange, 4=Reheat, 5=Down regulation, 6=Effect reduction, 7=Intermittent night heat, 8=Summer night cooling, 9=Morning boost, 10=Heat exchange defrost"
  },
  {
   "type": "BI",
   "instance": 0,
   "name": "Heat output",
   "description": "Status for relay output.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "Cool output 1",
   "description": "Status for relay output.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "Cool output 2",
   "description": "Status for relay output.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "Low speed output",
   "description": "Status for relay output.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "High speed output",
   "description": "Status for relay output.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "A-alarm.",
   "description": "Status for relay output.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "B-alarm.",
   "description": "Status for relay output.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "Operation output",
   "description": "Status for relay output.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "Damper output",
   "description": "Status for relay output.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "External low speed input",
   "description": "Status for digital input.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "External high speed input",
   "description": "Status for digital input.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "External alarm 1 input",
   "description": "Status for digital input.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "External alarm 2 input",
   "description": "Status for digital input.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "External fire alarm input.",
   "description": "Status for digital input.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "External stop input",
   "description": "Status for digital input.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "DIP Switch 1",
   "description": "Status for dip switch setting.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "DIP Switch 2",
   "description": "Status for dip switch setting.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "DIP Switch 3",
   "description": "Status for dip switch setting.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "DIP Switch 4",
   "description": "Status for dip switch setting.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 19,
   "name": "DIP Switch 5",
   "description": "Status for dip switch setting.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 20,
   "name": "DIP Switch 6",
   "description": "Status for dip switch setting.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 21,
   "name": "AYC heat pump output",
   "description": "Status for AYC heat pump output.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 22,
   "name": "AYC cool pump output",
   "description": "Status for AYC cool pump output.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 23,
   "name": "Reserve 9",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 24,
   "name": "R.HX rotation monitor",
   "description": "Status from the rotation detector.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 25,
   "name": "Reserve 10",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 26,
   "name": "Reserve 11",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 27,
   "name": "Reserve 12",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 28,
   "name": "Pre-heat output",
   "description": "Status for relay output.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "Recirculation output",
   "description": "Status for I/O-module no. 3 relay 1 output.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "Booster output",
   "description": "Status for I/O-module no. 3 relay 2 output.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 31,
   "name": "IO-mod 3 output 1",
   "description": "Status for I/O-module no. 3 relay 1 output.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 32,
   "name": "IO-mod 3 output 2",
   "description": "Status for I/O-module no. 3 relay 2 output.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 33,
   "name": "Reserve 13",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 34,
   "name": "Reserve 14",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "Reserve 15",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 36,
   "name": "Reserve 16",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 37,
   "name": "Reserve 17",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 38,
   "name": "Reserve 18",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 39,
   "name": "Reserve 19",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "Reserve 20",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 41,
   "name": "Reserve 21",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 42,
   "name": "Reserve 22",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "Reserve 23",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 44,
   "name": "Reserve 24",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 45,
   "name": "Reserve 25",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "Reserve 26",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 47,
   "name": "Reserve 27",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "Alarm number 1",
   "description": "Status if alarm number 1 is active.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "Alarm number 2",
   "description": "Status if alarm number 2 is active.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "Alarm number 3",
   "description": "Status if alarm number 3 is active.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 247,
   "name": "Alarm number 200",
   "description": "Status if alarm number 200 is active.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 248,
   "name": "Info number 1",
   "description": "Status if info number 1 is active.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 249,
   "name": "Info number 2",
   "description": "Status if info number 2 is active.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 250,
   "name": "Info number 3",
   "description": "Status if info number 3 is active.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 347,
   "name": "Info number 100",
   "description": "Status if info number 100 is active.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 0,
   "name": "Alarm reset",
   "description": "Resets tripped alarms.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "R.HX. Defrost func.",
   "description": "Setting for activating the defrost function for the rotary heat exchanger.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Cool operation mode",
   "description": "Setting for cooling between off and auto operation.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Int. Night heat func.",
   "description": "Setting for activating the intermittent night heat function.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Damper func.",
   "description": "Setting for activating the damper output relay during int. night heat.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Summer night cooling",
   "description": "Setting for activating the suumer night cool function.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "Outdoor temp compensation",
   "description": "Setting for activating the outdoor temperature compensation function.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "Outdoor airflow compensation",
   "description": "Setting for activating the outdoor airflow compensation function.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Auto. Summer/winter switch",
   "description": "Setting for activating the automatic switch between summer/winter time function.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "Switch clock func.",
   "description": "Setting for switch clock function type.",
   "units": "",
   "access": "W",
   "states": "0=Stop - low speed - high speed, 1=Low speed - high speed"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Internal fire alarm func.",
   "description": "Setting for activating the internal fire alarm function.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "External alarm 1 active at closure",
   "description": "Setting for external alarm number 1 condition to be activated.",
   "units": "",
   "access": "W",
   "states": "0=Alarm at closed input, 1=Alarm at open input"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "External alarm 2 active at closure",
   "description": "Setting for external alarm number 2 condition to be activated.",
   "units": "",
   "access": "W",
   "states": "0=Alarm at closed input, 1=Alarm at open input"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "Dewpoint reg. func.",
   "description": "Setting for activating the dewpoint regulator funktion.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "Dehumid reg. func.",
   "description": "Setting for activating the dehumid regulator funktion.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "External fire alarm func.",
   "description": "Setting for external fire resetting function.",
   "units": "",
   "access": "W",
   "states": "0=Manual, 1=Automatic"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "External alarm 1 func.",
   "description": "Setting for external alarm 1 resetting function.",
   "units": "",
   "access": "W",
   "states": "0=Manual, 1=Automatic"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "External alarm 2 func.",
   "description": "Setting for external alarm 2 resetting function.",
   "units": "",
   "access": "W",
   "states": "0=Manual, 1=Automatic"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "Int. Night heat output func.",
   "description": "Setting for selecting the intermittent night heat output function.",
   "units": "",
   "access": "W",
   "states": "0=IQnomic, 1=IQnomic+"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "Morningboost damper func.",
   "description": "Setting for activating the morningboost damper function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "Morningboost extract func.",
   "description": "Setting for activating the morningboost extract air fan function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "Filter func.",
   "description": "Setting for filter between calculated and pressure sensors.",
   "units": "",
   "access": "W",
   "states": "0=Calculated, 1=Pressure sensors"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "Iqnomic Plus module no.6 Cooling",
   "description": "Setting for activating Iqnomiq Plus no.6 Cooling module.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "Airing auto func.",
   "description": "Setting for activating the airing auto function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "AYC heat out comp. func.",
   "description": "Setting for selecting the AYC outdoor comp. heated water function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "AYC heat room comp. func.",
   "description": "Setting for selecting the AYC room comp. heated water function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "AYC heat room comp. night block func.",
   "description": "Setting for selecting the AYC room comp. heated water night block function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "AYC heat night comp. func.",
   "description": "Setting for selecting the AYC night comp. heated water function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "AYC heat valve signal func.",
   "description": "Setting for selecting the AYC valve signal heated water alarm function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "AYC cool out comp. func.",
   "description": "Setting for selecting the AYC outdoor comp. chilled water function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "AYC cool room comp. func.",
   "description": "Setting for selecting the AYC room comp. chilled water function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "AYC cool room comp. night block func.",
   "description": "Setting for selecting the AYC room comp. chilled water night block function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "AYC cool night comp. func.",
   "description": "Setting for selecting the AYC night comp. chilled water function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "AYC cool valve signal func.",
   "description": "Setting for selecting the AYC valve signal chilled water alarm function.",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
