{
 "manufacturer": "Swegon",
 "manufacturer_slug": "swegon",
 "model": "GOLD generation E (RX/PX/CX/SD) BACnet IP",
 "model_slug": "gold-e-bacnet-ip",
 "aliases": [
  "GOLD E",
  "GOLD RX",
  "GOLD PX",
  "GOLD CX",
  "GOLD SD",
  "IQlogic",
  "GOLD_E_BACnet_150316"
 ],
 "equipment_type": "Air handling unit controller",
 "applies_to": "Swegon GOLD air handling units of generation E (RX, PX, CX and SD versions) running program version 1.10 or later.",
 "summary": "The built-in IQlogic controller in Swegon GOLD generation E air handlers is a native BACnet IP device (B-AAC profile) with no gateway needed. It publishes over 1,400 objects: fan airflow/pressure readings and setpoints, temperatures and regulation levels, heat-exchanger and coil data, accessory functions (Xzone, SMART Link, AYC, MIRU, COOL DX), one binary input per alarm, plus calendars, a schedule and notification classes for intrinsic alarming. The unit is started, stopped and speed-selected from the BMS through a single multistate value.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": "Program version 1.10 or later (driver in PV 1.16)",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Object tables are the same on every unit; points for accessories or heat-exchanger types not fitted read zero or inactive.",
  "The Misc column in the source marks the program version (1.11-1.13) that added some objects.",
  "Most alarms appear as individual BIs named 'Alarm <group>:<number> ...'; BI-13/14 summarize A- and B-class alarms.",
  "Airflows are in l/s and temperatures in °C as published.",
  "BI-104's object name is printed truncated in the source (a pressure-limit sentence) and is kept as printed.",
  "BV-457 Dehumidifying function is marked as moved to MV-457."
 ],
 "source": {
  "title": "BACnet IP GOLD RX/PX/CX/SD, Generation E",
  "doc_number": "GOLD_E_BACnet_150316",
  "revision_date": "2015-03-16",
  "url": "https://www.swegon.com/siteassets/_products-documents-archive/air-handling-units/gold-version-e-2013-2017/functions/_en/gold_e_bacnet_150316.pdf"
 },
 "integration": {
  "summary": "Command the unit with MV-793 Communication operation level (Auto lets the internal time channel run it; other states force stop, low or high speed) and read back MI-592 Operation level plus the low/high speed BIs. Adjust the main temperature setpoints (AV-132 supply, AV-135 extract/room) and airflow or pressure setpoints for low and high speed, and monitor BI-13/14 for A/B alarms with BV-1 to reset. The object summary on page 3 of the source lists these as the key points.",
  "minimum_points": [
   {
    "ref": "MV 793",
    "name": "Communication operation level",
    "why": "BMS start/stop and speed command"
   },
   {
    "ref": "AV 132",
    "name": "SA temperature set point",
    "why": "Supply air temperature setpoint"
   },
   {
    "ref": "AV 135",
    "name": "EA/Room temperature set point",
    "why": "Extract/room temperature setpoint"
   },
   {
    "ref": "BV 1",
    "name": "Alarm reset",
    "why": "Resets all active alarms"
   },
   {
    "ref": "MI 592",
    "name": "Operation level",
    "why": "Actual operating state and who stopped the unit"
   },
   {
    "ref": "AI 64",
    "name": "SA Temperature",
    "why": "Supply air temperature"
   },
   {
    "ref": "AI 66",
    "name": "EA Temperature",
    "why": "Extract air temperature"
   },
   {
    "ref": "AI 73",
    "name": "Outdoor temperature",
    "why": "Outdoor air temp measured by the unit, °C"
   },
   {
    "ref": "BI 13",
    "name": "A-alarm active",
    "why": "Any A-class alarm"
   },
   {
    "ref": "BI 14",
    "name": "B-alarm active",
    "why": "Any B-class alarm"
   }
  ],
  "enable": "MV-793 Communication operation level: 1=Auto (unit follows its own time channel), 2=Total stop, 3=Low speed, 4=High speed, 5=Normal stop, 6=Extended normal stop. MI-592 shows whether a stop came from communication, the hand terminal, a digital input, the time channel or an alarm.",
  "heartbeat": null,
  "remote_sensors": "Room temperature can come from the BMS by enabling BV-167 'External room temp from BMS function' and writing AV-168; outdoor temperature likewise via BV-177 and AV-178. Each has an 'alarm time' AV in minutes (AV-169, AV-179; AV-179 defaults to 5). Xzone has its own BMS room temperature (BV-379, AV-380, AV-381).",
  "setup": [
   "BACnet IP only; the device is a B-AAC with intrinsic alarming (notification classes NC-0, 1, 3, 10, 11).",
   "Swegon also publishes a BACnet PICS and an EDE file for GOLD; device instance and IP settings are not given in this document."
  ],
  "gotchas": [
   "Calibration BVs (29-56) trigger pressure-sensor zero calibration.",
   "Setpoints are split by low and high speed (e.g. AV-3/5 SA airflow, AV-19/21 SA duct pressure); write the one for the active speed.",
   "Many objects only mean something when the related accessory or heat exchanger type (RX/PX/CX/SD) is installed.",
   "Schedule #1 values are 1-5 (total stop to extended normal stop) with up to 6 time-values a day."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Component name",
   "description": "",
   "units": "",
   "access": "R",
   "states": "25=IQlogic"
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "SA Air flow",
   "description": "Present supply air flow.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "SA Air flow regulator",
   "description": "Present supply air flow regulator set point.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "EA Air flow",
   "description": "Present extract air flow.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "EA Air flow regulator",
   "description": "Present extract air flow regulator set point.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "SA Duct pressure",
   "description": "Present supply air duct pressure.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "SA Duct pressure regulator",
   "description": "Present supply air duct pressure regulator set point.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "EA Duct pressure",
   "description": "Present extract air duct pressure.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "EA Duct pressure regulator",
   "description": "Present extract air duct pressure regulator set point.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Demand input level",
   "description": "Present input signal for demand regulation.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Demand regulator",
   "description": "Present demand regulator set point.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "SA Air flow pressure",
   "description": "Present air flow pressure in the supply air fan inlet.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "EA Air flow pressure",
   "description": "Present air flow pressure in the extract air fan inlet.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "SA Pre-filter pressure level",
   "description": "Present supply air pre-filter pressure drop.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "SA Pre-filter pressure alarm limit",
   "description": "Present supply air pre-filter pressure alarm limit.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "EA Pre-filter pressure level",
   "description": "Present extract air pre-filter pressure drop.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "EA Pre-filter pressure alarm limit",
   "description": "Present extract air pre-filter pressure alarm limit.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "SA AHU filter pressure level",
   "description": "Present supply air filter pressure drop.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "SA AHU filter pressure alarm limit",
   "description": "Present supply air filter pressure alarm limit.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "EA AHU filter pressure level",
   "description": "Present extract air filter pressure drop.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "EA AHU filter pressure alarm limit",
   "description": "Present extract air filter pressure alarm limit.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "SA End-filter pressure level",
   "description": "Present supply air end-filter pressure drop.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "SA End-filter pressure alarm limit",
   "description": "Present supply air end-filter pressure alarm limit.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "SA Fan level",
   "description": "Present fan speed level of the supply air fan.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "EA Fan level",
   "description": "Present fan speed level of the extract air fan.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "SA Fan speed",
   "description": "Present fan speed level of the supply air fan.",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "EA Fan speed",
   "description": "Present fan speed level of the extract air fan.",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "SA Voltage",
   "description": "Present voltage level of the supply air fan.",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "EA Voltage",
   "description": "Present voltage level of the extract air fan.",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "SA Fan current",
   "description": "Present current level of the supply air fans.",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "EA Fan current",
   "description": "Present current level of the extract air fans.",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "SA Fan power",
   "description": "Present power level of the supply air fans.",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "EA Fan power",
   "description": "Present power consumption level of the extract air fans.",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "SA Fan kWh",
   "description": "Total power consumption of the supply air fans.",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "EA Fan kWh",
   "description": "Total power consumption level of the extract air fans.",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "SA Fan MWh",
   "description": "Total power consumption of the supply air fans.",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "EA Fan MWh",
   "description": "Total power consumption level of the extract air fans.",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "SA Fan operation time",
   "description": "Total operation time of the supply air fan presented in days (24h).",
   "units": "days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "EA Fan operation time",
   "description": "Total operation time of the extract air fan presented in days (24h).",
   "units": "days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "SA Fan min air flow",
   "description": "Supply air AHU min air flow",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "EA Fan min air flow",
   "description": "Extract air AHU min air flow",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "SA Fan max air flow",
   "description": "Supply air AHU max air flow",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "EA Fan max air flow",
   "description": "Extract air AHU max air flow",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "SFP",
   "description": "Calculated SFP level.",
   "units": "kW/m3/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "SA Temperature",
   "description": "Present supply air temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "SA-D Temperature",
   "description": "Present supply air density temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "EA Temperature",
   "description": "Present extract air temperature in the unit.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "EA-D Temperature",
   "description": "Present extract air density temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "EA Regulation temperature",
   "description": "Present extract air temperature used for regulation.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "EA Temperature PX/CX",
   "description": "Present extract air temperature in the unit (only AHU type PX/CX).",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "EA Temperature SD",
   "description": "Present extract air temperature in the unit (only AHU type SD).",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Outdoor temperature COOL DX",
   "description": "Present outdoor air temperature in the COOL DX unit.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Outdoor temperature",
   "description": "Present outdoor air temperature in the unit.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "Outdoor regulation temperature",
   "description": "Present outdoor air temperature used for regulation.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "External outdoor temperature 1",
   "description": "Present external outdoor temperature of sensor 1.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "External outdoor temperature 2",
   "description": "Present external outdoor temperature of sensor 2.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "External outdoor temperature 3",
   "description": "Present external outdoor temperature of sensor 3.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "External outdoor temperature 4",
   "description": "Present external outdoor temperature of sensor 4.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "External outdoor temperature min/max/average",
   "description": "Present calculated min, max or average",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "EA Duct temperature",
   "description": "Present extract air duct air temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Room temperature 1",
   "description": "Present room temperature of sensor 1.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Room temperature 2",
   "description": "Present room temperature of sensor 2.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Room temperature 3",
   "description": "Present room temperature of sensor 3.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Room temperature 4",
   "description": "Present room temperature of sensor 4.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "Room temperature min/max/average",
   "description": "Present calculated min, max or average",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "SA Temp regulator",
   "description": "Present supply air temperature regulator set point.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "EA Temp regulator",
   "description": "Present extract air temperature regulator set point.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Cool exchanger regulator level",
   "description": "Present operation level of cool recovery.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Heat exchanger regulator level",
   "description": "Present operation level of heat recovery.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "Extra regulation sequence 1 heat regulator level",
   "description": "Present level of extra regulation heat.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "Extra regulation sequence 1 heat output level",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "Reheat regulator level",
   "description": "Present level of reheat.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "Reheat output level",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "ReCO2 heat level",
   "description": "Present level of ReCO2 heat.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "Down regulation level",
   "description": "Present level of fan down regulation.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "Heating boost level",
   "description": "Present level of heating boost.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Extra regulation sequence 1 cool regulator level",
   "description": "Present level of extra regulation cool.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "Extra regulation sequence 1 cool output level",
   "description": "Present level of extra regulation cool.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "Cool regulator level",
   "description": "Present level of cooling.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "Cool output level",
   "description": "Present level of cooling.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "ReCO2 cool level",
   "description": "Present level of ReCO2 heat.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "Cooling boost level",
   "description": "Present level of cooling boost.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "RHX operation level",
   "description": "Present speed level of the rotary heat exchanger.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "RHX efficiency",
   "description": "Calculated level of rotary heat exchanger efficiency.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "RHX defrost pressure level",
   "description": "Present pressure drop for the rotary heat exchanger.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "RHX defrost pressure alarm limit",
   "description": "Present pressure drop alarm limit for the",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "RHX carry over control pressure level",
   "description": "Present pressure difference for the rotary heat exchangers purging sector.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "RHX operation time",
   "description": "Total operation time of the rotary heat exchanger presented in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "PX defrost pressure level",
   "description": "PHX-2/3: Present pressure drop for the plate heat exchanger.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "PHX-3D Bypass output",
   "description": "PHX-1: Present level of plate heat exchanger bypass output.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "PHX-3D Bypass input",
   "description": "PHX-1: Present level of plate heat exchanger bypass input.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "PHX-3D Bypass temperature 1",
   "description": "PHX-1: Present bypass temperature sensor 1 in plate heat exchanger.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "PHX-3D Bypass temperature 2",
   "description": "PHX-1: Present bypass temperature sensor 2 in plate heat exchanger.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "PX exchanger damper 1 output",
   "description": "PHX-2: Present level of plate heat exchanger damper 1 output.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "PHX-2 Damper 1 input",
   "description": "Present level of plate heat exchanger damper 1 input.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "PX exchanger damper 2 output",
   "description": "PHX-2: Present level of plate heat exchanger damper 2 output.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "PHX-2 Damper 2 input",
   "description": "Present level of plate heat exchanger damper 2 input.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "PX exchanger bypass output",
   "description": "PHX-2: Present level of plate heat exchanger bypass output.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "PX exchanger bypass feedback",
   "description": "PHX-2: Present level of plate heat exchanger bypass input.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "CHX Valve output",
   "description": "Present level of coil heat exchanger valve output.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "CHX Valve input",
   "description": "Present level of coil heat exchanger valve input.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "CHX Return water temperature",
   "description": "Present return water temperature for coil heat exchanger.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "PHX/CHX operation time",
   "description": "Total operation time of the coil heat exchanger presented in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "PHX-1D Bypass output",
   "description": "PHX-3: Present level of plate heat exchanger bypass output.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "PHX-1D Bypass input",
   "description": "PHX-3: Present level of plate heat exchanger bypass input.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "PHX/CHX Humidity level",
   "description": "PHX-1/2: Present level of air-humidity for calculation of bypass/valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "Extra regulation sequence 1 anti frost temp/overheat input",
   "description": "Present extra regulation anti frost temperature for water",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 143,
   "name": "Extra regulation sequence 2 anti frost temp/overheat input",
   "description": "Present extra regulation anti frost temperature for water",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 146,
   "name": "Extra regulation sequence 1 input level",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "Extra regulation sequence 1 heat operation time",
   "description": "Total operation time of extra regulation heat presented in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "Extra regulation sequence 1 cool operation time",
   "description": "Total operation time of extra regulation cool presented in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 149,
   "name": "Extra regulation sequence 2 input level",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 150,
   "name": "Extra regulation sequence 2 heat operation time",
   "description": "Total operation time of extra regulation heat presented in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 151,
   "name": "Extra regulation sequence 2 cool operation time",
   "description": "Total operation time of extra regulation cool presented in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 153,
   "name": "Re-heat anti frost temp/overheat input",
   "description": "Present anti frost temperature for water",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 158,
   "name": "Re-heat input level",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 159,
   "name": "Re-heat operation time",
   "description": "Total operation time of re-heat presented in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 164,
   "name": "Cool water temperature",
   "description": "Present cool water temperature for water cool coil.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 168,
   "name": "Cool input level",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 169,
   "name": "Cool operation time",
   "description": "Total operation time of cool presented in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 174,
   "name": "Xzone SA temperature",
   "description": "Present supply air temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 175,
   "name": "Xzone EA temperature",
   "description": "Present extract air temperature in the unit.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 176,
   "name": "Xzone EA regulation temperature",
   "description": "Present extract air temperature used for regulation.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 177,
   "name": "Xzone Room temperature 1",
   "description": "Present room temperature of sensor 1.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 178,
   "name": "Xzone Room temperature 2",
   "description": "Present room temperature of sensor 2.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 179,
   "name": "Xzone Room temperature 3",
   "description": "Present room temperature of sensor 3.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 180,
   "name": "Xzone Room temperature 4",
   "description": "Present room temperature of sensor 4.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 181,
   "name": "Xzone Room temperature min/max/average",
   "description": "Present calculated min, max or average",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 186,
   "name": "Xzone SA Temp regulator",
   "description": "Present supply air temperature regulator set point.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 187,
   "name": "Xzone EA Temp regulator",
   "description": "Present extract air temperature regulator set point.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 190,
   "name": "Xzone re-heat regulator level",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 193,
   "name": "Xzone cool regulator level",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 199,
   "name": "Xzone heat, anti frost temp/overheat input",
   "description": "Present Xzone heat anti frost temperature for water",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 203,
   "name": "Xzone heat, output level",
   "description": "Present level of Xzone heat output.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 204,
   "name": "Xzone heat, input level",
   "description": "Present Xzone heat input.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 205,
   "name": "Xzone heat, operation time",
   "description": "Total operation time of Xzone heat presented in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 210,
   "name": "Xzone cool, water temperature",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 214,
   "name": "Xzone cool, output level",
   "description": "Present level of Xzone cool.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 215,
   "name": "Xzone cool, input level",
   "description": "Present Xzone cool valve position.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 216,
   "name": "Xzone cool, operation time",
   "description": "Total operation time of Xzone cool presented in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 220,
   "name": "Pre-heat temperature",
   "description": "Present pre-heat temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 221,
   "name": "Pre-heat temp regulator set point",
   "description": "Present pre-heat temperature regulator set point.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 222,
   "name": "Pre-heat temp regulator level",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 225,
   "name": "Pre-heat anti frost temp/overheat input",
   "description": "Present pre-heat anti frost temperature for water",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 228,
   "name": "Pre-heat output level",
   "description": "Present pre-heat output level.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 229,
   "name": "Pre-heat input level",
   "description": "Present pre-heat input level.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 230,
   "name": "Pre-heat operation time",
   "description": "Total operation time of pre-heat presented in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 233,
   "name": "ReCO2 recirculation damper output",
   "description": "Present output signal to the recirculation damper.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 234,
   "name": "ReCO2 recirculation damper input",
   "description": "Present input signal from the recirculation damper.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 235,
   "name": "ReCO2 outdoor damper output",
   "description": "Present output signal to the outdoor air damper.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 236,
   "name": "ReCO2 outdoor damper input",
   "description": "Present input signal from the outdoor air damper.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 237,
   "name": "ReCO2 outdoor air flow",
   "description": "Present outdoor air flow level.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 238,
   "name": "ReCO2 outdoor air flow regulator set point",
   "description": "Present outdoor air flow regulator set point.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 244,
   "name": "SA humidity level",
   "description": "Present level of supply air humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 245,
   "name": "SA humidity temperature",
   "description": "Present temperature inside the supply air humidity sensor.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 246,
   "name": "SA dew point",
   "description": "Calculated supply air dew point.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 247,
   "name": "EA humidity level",
   "description": "Present level of extract air humidity.",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 248,
   "name": "EA humidity temperature",
   "description": "Present temperature inside the extract air humidity sensor.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 249,
   "name": "EA dew point",
   "description": "Calculated extract air dew point.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 251,
   "name": "Dehumidifying SA dew point regulator set point",
   "description": "Present supply air dew point regulator point.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 252,
   "name": "Dehumidifying output level",
   "description": "Present level of the dehumidifying output.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 254,
   "name": "Humidifying SA regulator set point",
   "description": "",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 255,
   "name": "Humidifying output level",
   "description": "Present level of the dehumidifying output.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 266,
   "name": "VOC level",
   "description": "Present level of VOC",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 271,
   "name": "COOL DX, unit power size",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 274,
   "name": "COOL DX, compressor 1 low pressure level",
   "description": "",
   "units": "Bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 275,
   "name": "COOL DX, compressor 1 high pressure level",
   "description": "",
   "units": "Bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 276,
   "name": "COOL DX, compressor 2 low pressure level",
   "description": "",
   "units": "Bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 277,
   "name": "COOL DX, compressor 2 high pressure level",
   "description": "",
   "units": "Bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 289,
   "name": "SMART Link, WB outlet water 1",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 290,
   "name": "SMART Link, WB outlet water 2",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 291,
   "name": "SMART Link, WB outlet water 3",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 292,
   "name": "SMART Link, WB outlet water 4",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 293,
   "name": "SMART Link, WB outlet water average",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 294,
   "name": "SMART Link, WB return water",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 297,
   "name": "SMART Link WB, heated water set point",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 298,
   "name": "SMART Link WB, chilled water set point",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 299,
   "name": "SMART Link WB, Min heated water set point",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 300,
   "name": "SMART Link WB, Max heated water set point",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 301,
   "name": "SMART Link WB, Min chilled water set point",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 302,
   "name": "SMART Link WB, Max chilled water set point",
   "description": "",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 327,
   "name": "SMART Link, DX unit 1 power level set point",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 328,
   "name": "SMART Link, DX unit 1 power level",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 329,
   "name": "SMART Link, DX unit 1 operation time",
   "description": "",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 338,
   "name": "SMART Link, DX unit 2 power level set point",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 339,
   "name": "SMART Link, DX unit 2 power level",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 340,
   "name": "SMART Link, DX unit 2 operation time",
   "description": "",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 349,
   "name": "SMART Link, DX unit 3 power level set point",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 350,
   "name": "SMART Link, DX unit 3 power level",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 351,
   "name": "SMART Link, DX unit 3 operation time",
   "description": "",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 360,
   "name": "SMART Link, DX unit 4 power level set point",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 361,
   "name": "SMART Link, DX unit 4 power level",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 362,
   "name": "SMART Link, DX unit 4 operation time",
   "description": "",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 374,
   "name": "AYC Heat, heated water",
   "description": "Present heat temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 375,
   "name": "AYC Heated water set point",
   "description": "Present heat temperature regulator set point.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 376,
   "name": "AYC Heat, valve output",
   "description": "Present level of the heat valve output.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 377,
   "name": "AYC Heat, valve input",
   "description": "Present level of the heat valve input.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 378,
   "name": "AYC Heat, operation time",
   "description": "Total operation time of AYC heat presented in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 379,
   "name": "AYC Heated water heat demand",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 387,
   "name": "AYC Cool, chilled water",
   "description": "Present cool temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 388,
   "name": "AYC Chilled water set point",
   "description": "Present cool temperature regulator set point.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 389,
   "name": "AYC Cool, valve output",
   "description": "Present cool of the heat valve output.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 390,
   "name": "AYC Cool, valve input",
   "description": "Present cool of the heat valve input.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 391,
   "name": "AYC Cool, operation time",
   "description": "Total operation time of AYC cool presented in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 392,
   "name": "AYC Chilled water cool demand",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 400,
   "name": "MIRU Control 1 Min air flow",
   "description": "Min possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 401,
   "name": "MIRU Control 1 Max air flow",
   "description": "Max possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 402,
   "name": "MIRU Control 1 Air flow",
   "description": "Present air flow.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 403,
   "name": "MIRU Control 1 Air flow set point",
   "description": "Present air flow regulator set point.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 404,
   "name": "MIRU Control 1 Pressure",
   "description": "Present duct pressure.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 405,
   "name": "MIRU Control 1 Pressure set point",
   "description": "Present duct pressure regulator set point.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 406,
   "name": "MIRU Control 1 External temperature",
   "description": "Present external temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 407,
   "name": "MIRU Control 1 Operation time",
   "description": "Present operation time, present in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 408,
   "name": "MIRU Control 1 Fan level",
   "description": "Present running level of the fan.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 409,
   "name": "MIRU Control 1 Fan power",
   "description": "Present power consumption level of the fan.",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 410,
   "name": "MIRU Control 1 SFP",
   "description": "Present SFP value.",
   "units": "kW/m3/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 411,
   "name": "MIRU Control 1 kWh",
   "description": "kWh value.",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 412,
   "name": "MIRU Control 1 MWh",
   "description": "MWh value.",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 417,
   "name": "MIRU Control 2 Min air flow",
   "description": "Min possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 418,
   "name": "MIRU Control 2 Max air flow",
   "description": "Max possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 419,
   "name": "MIRU Control 2 Air flow",
   "description": "Present air flow.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 420,
   "name": "MIRU Control 2 Air flow set point",
   "description": "Present air flow regulator set point.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 421,
   "name": "MIRU Control 2 Pressure",
   "description": "Present duct pressure.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 422,
   "name": "MIRU Control 2 Pressure set point",
   "description": "Present duct pressure regulator set point.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 423,
   "name": "MIRU Control 2 External temperature",
   "description": "Present external temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 424,
   "name": "MIRU Control 2 Operation time",
   "description": "Present operation time, present in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 425,
   "name": "MIRU Control 2 Fan level",
   "description": "Present running level of the fan.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 426,
   "name": "MIRU Control 2 Fan power",
   "description": "Present power consumption level of the fan.",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 427,
   "name": "MIRU Control 2 SFP",
   "description": "Present SFP value.",
   "units": "kW/m3/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 428,
   "name": "MIRU Control 2 kWh",
   "description": "kWh value.",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 429,
   "name": "MIRU Control 2 MWh",
   "description": "MWh value.",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 434,
   "name": "MIRU Control 3 Min air flow",
   "description": "Min possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 435,
   "name": "MIRU Control 3 Max air flow",
   "description": "Max possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 436,
   "name": "MIRU Control 3 Air flow",
   "description": "Present air flow.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 437,
   "name": "MIRU Control 3 Air flow set point",
   "description": "Present air flow regulator set point.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 438,
   "name": "MIRU Control 3 Pressure",
   "description": "Present duct pressure.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 439,
   "name": "MIRU Control 3 Pressure set point",
   "description": "Present duct pressure regulator set point.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 440,
   "name": "MIRU Control 3 External temperature",
   "description": "Present external temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 441,
   "name": "MIRU Control 3 Operation time",
   "description": "Present operation time, present in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 442,
   "name": "MIRU Control 3 Fan level",
   "description": "Present running level of the fan.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 443,
   "name": "MIRU Control 3 Fan power",
   "description": "Present power consumption level of the fan.",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 444,
   "name": "MIRU Control 3 SFP",
   "description": "Present SFP value.",
   "units": "kW/m3/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 445,
   "name": "MIRU Control 3 kWh",
   "description": "kWh value.",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 446,
   "name": "MIRU Control 3 MWh",
   "description": "MWh value.",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 451,
   "name": "MIRU Control 4 Min air flow",
   "description": "Min possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 452,
   "name": "MIRU Control 4 Max air flow",
   "description": "Max possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 453,
   "name": "MIRU Control 4 Air flow",
   "description": "Present air flow.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 454,
   "name": "MIRU Control 4 Air flow set point",
   "description": "Present air flow regulator set point.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 455,
   "name": "MIRU Control 4 Pressure",
   "description": "Present duct pressure.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 456,
   "name": "MIRU Control 4 Pressure set point",
   "description": "Present duct pressure regulator set point.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 457,
   "name": "MIRU Control 4 External temperature",
   "description": "Present external temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 458,
   "name": "MIRU Control 4 Operation time",
   "description": "Present operation time, present in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 459,
   "name": "MIRU Control 4 Fan level",
   "description": "Present running level of the fan.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 460,
   "name": "MIRU Control 4 Fan power",
   "description": "Present power consumption level of the fan.",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 461,
   "name": "MIRU Control 4 SFP",
   "description": "Present SFP value.",
   "units": "kW/m3/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 462,
   "name": "MIRU Control 4 kWh",
   "description": "kWh value.",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 463,
   "name": "MIRU Control 4 MWh",
   "description": "MWh value.",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 468,
   "name": "MIRU Control 5 Min air flow",
   "description": "Min possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 469,
   "name": "MIRU Control 5 Max air flow",
   "description": "Max possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 470,
   "name": "MIRU Control 5 Air flow",
   "description": "Present air flow.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 471,
   "name": "MIRU Control 5 Air flow set point",
   "description": "Present air flow regulator set point.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 472,
   "name": "MIRU Control 5 Pressure",
   "description": "Present duct pressure.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 473,
   "name": "MIRU Control 5 Pressure set point",
   "description": "Present duct pressure regulator set point.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 474,
   "name": "MIRU Control 5 External temperature",
   "description": "Present external temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 475,
   "name": "MIRU Control 5 Operation time",
   "description": "Present operation time, present in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 476,
   "name": "MIRU Control 5 Fan level",
   "description": "Present running level of the fan.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 477,
   "name": "MIRU Control 5 Fan power",
   "description": "Present power consumption level of the fan.",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 478,
   "name": "MIRU Control 5 SFP",
   "description": "Present SFP value.",
   "units": "kW/m3/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 479,
   "name": "MIRU Control 5 kWh",
   "description": "kWh value.",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 480,
   "name": "MIRU Control 5 MWh",
   "description": "MWh value.",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 485,
   "name": "MIRU Control 6 Min air flow",
   "description": "Min possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 486,
   "name": "MIRU Control 6 Max air flow",
   "description": "Max possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 487,
   "name": "MIRU Control 6 Air flow",
   "description": "Present air flow.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 488,
   "name": "MIRU Control 6 Air flow set point",
   "description": "Present air flow regulator set point.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 489,
   "name": "MIRU Control 6 Pressure",
   "description": "Present duct pressure.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 490,
   "name": "MIRU Control 6 Pressure set point",
   "description": "Present duct pressure regulator set point.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 491,
   "name": "MIRU Control 6 External temperature",
   "description": "Present external temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 492,
   "name": "MIRU Control 6 Operation time",
   "description": "Present operation time, present in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 493,
   "name": "MIRU Control 6 Fan level",
   "description": "Present running level of the fan.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 494,
   "name": "MIRU Control 6 Fan power",
   "description": "Present power consumption level of the fan.",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 495,
   "name": "MIRU Control 6 SFP",
   "description": "Present SFP value.",
   "units": "kW/m3/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 496,
   "name": "MIRU Control 6 kWh",
   "description": "kWh value.",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 497,
   "name": "MIRU Control 6 MWh",
   "description": "MWh value.",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 502,
   "name": "MIRU Control 7 Min air flow",
   "description": "Min possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 503,
   "name": "MIRU Control 7 Max air flow",
   "description": "Max possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 504,
   "name": "MIRU Control 7 Air flow",
   "description": "Present air flow.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 505,
   "name": "MIRU Control 7 Air flow set point",
   "description": "Present air flow regulator set point.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 506,
   "name": "MIRU Control 7 Pressure",
   "description": "Present duct pressure.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 507,
   "name": "MIRU Control 7 Pressure set point",
   "description": "Present duct pressure regulator set point.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 508,
   "name": "MIRU Control 7 External temperature",
   "description": "Present external temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 509,
   "name": "MIRU Control 7 Operation time",
   "description": "Present operation time, present in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 510,
   "name": "MIRU Control 7 Fan level",
   "description": "Present running level of the fan.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 511,
   "name": "MIRU Control 7 Fan power",
   "description": "Present power consumption level of the fan.",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 512,
   "name": "MIRU Control 7 SFP",
   "description": "Present SFP value.",
   "units": "kW/m3/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 513,
   "name": "MIRU Control 7 kWh",
   "description": "kWh value.",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 514,
   "name": "MIRU Control 7 MWh",
   "description": "MWh value.",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 519,
   "name": "MIRU Control 8 Min air flow",
   "description": "Min possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 520,
   "name": "MIRU Control 8 Max air flow",
   "description": "Max possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 521,
   "name": "MIRU Control 8 Air flow",
   "description": "Present air flow.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 522,
   "name": "MIRU Control 8 Air flow set point",
   "description": "Present air flow regulator set point.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 523,
   "name": "MIRU Control 8 Pressure",
   "description": "Present duct pressure.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 524,
   "name": "MIRU Control 8 Pressure set point",
   "description": "Present duct pressure regulator set point.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 525,
   "name": "MIRU Control 8 External temperature",
   "description": "Present external temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 526,
   "name": "MIRU Control 8 Operation time",
   "description": "Present operation time, present in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 527,
   "name": "MIRU Control 8 Fan level",
   "description": "Present running level of the fan.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 528,
   "name": "MIRU Control 8 Fan power",
   "description": "Present power consumption level of the fan.",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 529,
   "name": "MIRU Control 8 SFP",
   "description": "Present SFP value.",
   "units": "kW/m3/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 530,
   "name": "MIRU Control 8 kWh",
   "description": "kWh value.",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 531,
   "name": "MIRU Control 8 MWh",
   "description": "MWh value.",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 536,
   "name": "MIRU Control 9 Min air flow",
   "description": "Min possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 537,
   "name": "MIRU Control 9 Max air flow",
   "description": "Max possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 538,
   "name": "MIRU Control 9 Air flow",
   "description": "Present air flow.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 539,
   "name": "MIRU Control 9 Air flow set point",
   "description": "Present air flow regulator set point.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 540,
   "name": "MIRU Control 9 Pressure",
   "description": "Present duct pressure.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 541,
   "name": "MIRU Control 9 Pressure set point",
   "description": "Present duct pressure regulator set point.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 542,
   "name": "MIRU Control 9 External temperature",
   "description": "Present external temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 543,
   "name": "MIRU Control 9 Operation time",
   "description": "Present operation time, present in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 544,
   "name": "MIRU Control 9 Fan level",
   "description": "Present running level of the fan.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 545,
   "name": "MIRU Control 9 Fan power",
   "description": "Present power consumption level of the fan.",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 546,
   "name": "MIRU Control 9 SFP",
   "description": "Present SFP value.",
   "units": "kW/m3/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 547,
   "name": "MIRU Control 9 kWh",
   "description": "kWh value.",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 548,
   "name": "MIRU Control 9 MWh",
   "description": "MWh value.",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 553,
   "name": "MIRU Control 10 Min air flow",
   "description": "Min possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 554,
   "name": "MIRU Control 10 Max air flow",
   "description": "Max possible air flow setting",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 555,
   "name": "MIRU Control 10 Air flow",
   "description": "Present air flow.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 556,
   "name": "MIRU Control 10 Air flow set point",
   "description": "Present air flow regulator set point.",
   "units": "l/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 557,
   "name": "MIRU Control 10 Pressure",
   "description": "Present duct pressure.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 558,
   "name": "MIRU Control 10 Pressure set point",
   "description": "Present duct pressure regulator set point.",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 559,
   "name": "MIRU Control 10 External temperature",
   "description": "Present external temperature.",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 560,
   "name": "MIRU Control 10 Operation time",
   "description": "Present operation time, present in days (24h).",
   "units": "Days",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 561,
   "name": "MIRU Control 10 Fan level",
   "description": "Present running level of the fan.",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 562,
   "name": "MIRU Control 10 Fan power",
   "description": "Present power consumption level of the fan.",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 563,
   "name": "MIRU Control 10 SFP",
   "description": "Present SFP value.",
   "units": "kW/m3/s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 564,
   "name": "MIRU Control 10 kWh",
   "description": "kWh value.",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 565,
   "name": "MIRU Control 10 MWh",
   "description": "MWh value.",
   "units": "MWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 570,
   "name": "IQlogic software version",
   "description": "Present controller software version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 604,
   "name": "Triggered alarm #1",
   "description": "((Alarm group - 1) x 15) + alarm number in group=Triggered alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 605,
   "name": "Triggered alarm #2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 606,
   "name": "Triggered alarm #3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 607,
   "name": "Triggered alarm #4",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 608,
   "name": "Triggered alarm #5",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 609,
   "name": "Triggered alarm #6",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 610,
   "name": "Triggered alarm #7",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 611,
   "name": "Triggered alarm #8",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 612,
   "name": "Triggered alarm #9",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 613,
   "name": "Triggered alarm #10",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 614,
   "name": "Triggered alarm group #1",
   "description": "Zero if no triggered alarm group.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 615,
   "name": "Triggered alarm group #2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 616,
   "name": "Triggered alarm group #3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 617,
   "name": "Triggered alarm group #4",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 618,
   "name": "Triggered alarm group #5",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 619,
   "name": "Triggered alarm group #6",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 620,
   "name": "Triggered alarm group #7",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 621,
   "name": "Triggered alarm group #8",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 622,
   "name": "Triggered alarm group #9",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 623,
   "name": "Triggered alarm group #10",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1,
   "name": "Extract air start up",
   "description": "Extract air start up flow.",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "SA low speed air flow set point",
   "description": "Supply air flow set point for the unit when running in low",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "EA low speed air flow set point",
   "description": "Extract air flow set point for the unit when running in low",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "SA high speed air flow set point",
   "description": "Supply air flow set point for the unit when running in high",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "EA high speed air flow set point",
   "description": "Extract air flow set point for the unit when running in high",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "SA max speed air flow set point",
   "description": "Supply air flow max. limit for the unit when the low/high speed",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "EA max speed air flow set point",
   "description": "Extract air flow max. limit for the unit when the low/high speed",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "SA regulation zone",
   "description": "Supply air flow regulation zone setting in % of the present air",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "EA regulation zone",
   "description": "Extract air flow regulation zone setting in % of the present air",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "SA regulation I-time",
   "description": "Supply air flow regulator affection setting.",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "EA regulation I-time",
   "description": "Extract air flow regulator affection setting.",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "SA low speed pressure set point",
   "description": "Supply air duct pressure set point for the unit when running in",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "EA low speed pressure set point",
   "description": "Extract air duct pressure set point for the unit when running in",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "SA high speed pressure set point",
   "description": "Supply air duct pressure for the unit when running in high speed",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "EA high speed pressure set point",
   "description": "Extract air duct pressure set point for the unit when running in",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "SA max speed pressure set point",
   "description": "Supply air duct pressure max. limit for the unit when the low/high",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "EA max speed pressure set point",
   "description": "Extract air duct pressure max. limit for the unit when the low/high",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "SA max speed output signal",
   "description": "Max. limit for the supply air fan speed when running in pressure",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "EA max speed output signal",
   "description": "Max. limit for the extract air fan speed when running in pressure",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "SA pressure regulation zone",
   "description": "Supply air pressure regulation zone setting in % of the present duct",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "EA pressure regulation zone",
   "description": "Extract air pressure regulation zone setting in % of the present duct",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "SA pressure I-time",
   "description": "Supply air pressure regulator affection setting.",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "EA pressure I-time",
   "description": "Extract air pressure regulator affection setting.",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "Demand low speed demand set point",
   "description": "Set point for the 0..10V input signal for the unit when running",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "Demand high speed demand set point",
   "description": "Set point for the 0..10V input signal for the unit when running",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "SA min speed air flow set point",
   "description": "Supply air flow min. limit for the unit when the low/high speed",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "EA min speed air flow set point",
   "description": "Extract air flow min. limit for the unit when the low/high speed",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "SA max speed air flow set point",
   "description": "Supply air flow max limit for the unit when the low/high speed",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "EA max speed air flow set point",
   "description": "Extract air flow max. limit for the unit when the low/high speed",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "SA demand P-band",
   "description": "Supply air demand regulator P-band setting.",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "SA demand I-time",
   "description": "Supply air demand regulator affection setting.",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "Slave offset factor",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "Outdoor temp compensation X1",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "Outdoor temp compensation X2",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "Outdoor temp compensation X3",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "Outdoor temp compensation X4",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "Outdoor temp compensation Y1 SA air flow",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "Outdoor temp compensation Y2 SA air flow",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "Outdoor temp compensation Y3 SA air flow",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "Outdoor temp compensation Y4 SA air flow",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "Outdoor temp compensation Y1 EA air flow",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "Outdoor temp compensation Y2 EA air flow",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "Outdoor temp compensation Y3 EA air flow",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "Outdoor temp compensation Y4 EA air flow",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "Outdoor temp compensation Y1 SA pressure",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "Outdoor temp compensation Y2 SA pressure",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "Outdoor temp compensation Y3 SA pressure",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "Outdoor temp compensation Y4 SA pressure",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "Outdoor temp compensation Y1 EA pressure",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "Outdoor temp compensation Y2 EA pressure",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "Outdoor temp compensation Y3 EA pressure",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "Outdoor temp compensation Y4 EA pressure",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "Down regulation neutralzone",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "Down regulation P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "Down regulation I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "SA fan speed at fire alarm 1",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "EA fan speed at fire alarm 1",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "SA fan speed at fire alarm 2",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "EA fan speed at fire alarm 2",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "SA fan speed at internal fire alarm",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "EA fan speed at internal fire alarm",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "SA pre-filter alarm limit",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "EA pre-filter alarm limit",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "SA AHU-filter alarm limit",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "EA AHU-filter alarm limit",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "SA end-filter alarm limit",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "ERS 1 step",
   "description": "Curve setting according to the diagram for ERS 1.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "ERS 1 diff",
   "description": "Supply air temp difference setting according to the diagram for ERS 1.",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "ERS 1 breakpoint",
   "description": "Breakpoint temp setting according to the diagram for ERS 1.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "ERS 2 breakpoint X1",
   "description": "Breakpoint X1 setting according to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "ERS 2 breakpoint X2",
   "description": "Breakpoint X2 setting according to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "ERS 2 breakpoint X3",
   "description": "Breakpoint X3 setting according to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "ERS 2 breakpoint X4",
   "description": "Breakpoint X4 setting according to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "ERS 2 breakpoint Y1",
   "description": "Breakpoint Y1 setting according to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "ERS 2 breakpoint Y2",
   "description": "Breakpoint Y2 setting according to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "ERS 2 breakpoint Y3",
   "description": "Breakpoint Y3 setting according to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "ERS 2 breakpoint Y4",
   "description": "Breakpoint Y4 setting according to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "SA temperature set point",
   "description": "Supply air temperature setting",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "EA/Room temperature set point",
   "description": "Extract air/room temperature setting",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "SA min temp set point",
   "description": "Supply air min. set point during EA/room",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "SA max temp set point",
   "description": "Supply air max. set point during EA/room",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "EA regultaion P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "EA regultaion I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "ORS breakpoint X1",
   "description": "Breakpoint X1 setting according to the diagram for ORS.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "ORS breakpoint X2",
   "description": "Breakpoint X2 setting according to the diagram for ORS.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "ORS breakpoint X3",
   "description": "Breakpoint X3 setting according to the diagram for ORS.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "ORS breakpoint X4",
   "description": "Breakpoint X4 setting according to the diagram for ORS.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "ORS breakpoint Y1",
   "description": "Breakpoint Y1 setting according to the diagram for ORS.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "ORS breakpoint Y2",
   "description": "Breakpoint Y2 setting according to the diagram for ORS.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "ORS breakpoint Y3",
   "description": "Breakpoint Y3 setting according to the diagram for ORS.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "ORS breakpoint Y4",
   "description": "Breakpoint Y4 setting according to the diagram for ORS.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "ORE breakpoint X1",
   "description": "Breakpoint X1 setting according to the diagram for ORE.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "ORE breakpoint X2",
   "description": "Breakpoint X2 setting according to the diagram for ORE.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "ORE breakpoint X3",
   "description": "Breakpoint X3 setting according to the diagram for ORE.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "ORE breakpoint X4",
   "description": "Breakpoint X4 setting according to the diagram for ORE.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "ORE breakpoint Y1",
   "description": "Breakpoint Y1 setting according to the diagram for ORE.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "ORE breakpoint Y2",
   "description": "Breakpoint Y2 setting according to the diagram for ORE.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "ORE breakpoint Y3",
   "description": "Breakpoint Y3 setting according to the diagram for ORE.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "ORE breakpoint Y4",
   "description": "Breakpoint Y4 setting according to the diagram for ORE.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 168,
   "name": "External room temp from BMS",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 169,
   "name": "External room temp from BMS alarm time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "External OA temp from BMS",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "External OA temp from BMS alarm time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "RHX defrost start limit",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "RHX sorption rotor function",
   "description": "Moved to Multistate Value 188",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "RHX min exhaust air temp set point",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "RHX min exhaust air temp P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "RHX min exhaust air temp I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 199,
   "name": "PHX periodic operation interval",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "PHX periodic operation time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "CHX periodic operation interval",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 208,
   "name": "CHX periodic operation time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "PHX/CHX Bypass defrost limit",
   "description": "PHX is default 3°C, CHX is default 5°C.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "PHX/CHX Bypass defrost P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "PHX/CHX Bypass defrost I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 220,
   "name": "Heat exchange temperature regulation P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "Heat exchange temperature regulation I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 222,
   "name": "Cool exchange temperature regulation P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 223,
   "name": "Cool exchange temperature regulation I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "Re-heat P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "Re-heat I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 230,
   "name": "Re-heat periodic operation interval",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 231,
   "name": "Re-heat periodic operation time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 239,
   "name": "Extra regulation sequence 1 heat max output signal",
   "description": "Maximum output signal setting for the extra regulation sequence.",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 240,
   "name": "Extra regulation sequence 1 cool max output signal",
   "description": "Maximum output signal setting for the extra regulation sequence.",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 241,
   "name": "Extra regulation sequence 1 heat P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 242,
   "name": "Extra regulation sequence 1 heat I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 243,
   "name": "Extra regulation sequence 1 cool P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 244,
   "name": "Extra regulation sequence 1 cool I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 247,
   "name": "Extra regulation 1 periodic operation interval",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 248,
   "name": "Extra regulation 1 periodic operation time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 252,
   "name": "Extra regulation 1 temperature protection temperature",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 253,
   "name": "Extra regulation 1 temperature protection alarm delay",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 258,
   "name": "Cool step 1 min supply air flow limit",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 259,
   "name": "Cool step 2 min supply air flow limit",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 260,
   "name": "Cool step 3 min supply air flow limit",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 262,
   "name": "Cool SA neutral zone",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 263,
   "name": "Cool EA neutral zone",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 264,
   "name": "Cool outdoor temp limit 1",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 265,
   "name": "Cool outdoor temp limit 2",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 266,
   "name": "Cool outdoor temp limit 3",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 267,
   "name": "Cool 0-10V min supply air flow limit",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 268,
   "name": "Cool 0-10V min extract air flow limit",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 269,
   "name": "Cool restart time",
   "description": "Setting of cool restart time between start-start.",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 270,
   "name": "Cool step up delay time",
   "description": "Setting of on/off cooling and COOL DX time delay between steps.",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 271,
   "name": "Cool stand still time",
   "description": "Setting of on/off cooling and COOL DX time delay before stop-start",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 272,
   "name": "Cool P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 273,
   "name": "Cool I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 277,
   "name": "Cool periodic operation interval",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278,
   "name": "Cool periodic operation time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 279,
   "name": "Cool step 1 min extract air flow limit",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 280,
   "name": "Cool step 2 min extract air flow limit",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 281,
   "name": "Cool step 3 min extract air flow limit",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 285,
   "name": "Summer night cool start time (hour)",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 286,
   "name": "Summer night cool start time (minute)",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 287,
   "name": "Summer night cool stop time (hour)",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 288,
   "name": "Summer night cool stop time (minute)",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 289,
   "name": "Summer night cool OA temp start limit",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 290,
   "name": "Summer night cool EA temp start limit",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 291,
   "name": "Summer night cool EA temp stop limit",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 292,
   "name": "Summer night cool SA temp set point",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 297,
   "name": "Intermittent night heat SA flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 298,
   "name": "Intermittent night heat SA duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 299,
   "name": "Intermittent night heat EA temp start limit",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 300,
   "name": "Intermittent night heat EA temp stop limit",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 301,
   "name": "Intermittent night heat SA temp set point",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "Intermittent night heat EA flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 304,
   "name": "Intermittent night heat EA duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 306,
   "name": "Morning boost start time (hour)",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 307,
   "name": "Morning boost start time (minute)",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 308,
   "name": "Morning boost air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 309,
   "name": "Morning boost duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 314,
   "name": "Cooling boost comfort start limit",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 315,
   "name": "Cooling boost comfort regulation speed",
   "description": "",
   "units": "%/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 316,
   "name": "Cooling boost economy P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 317,
   "name": "Cooling boost economy I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 321,
   "name": "Heating boost comfort start limit",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 322,
   "name": "Heating boost comfort regulation speed",
   "description": "",
   "units": "%/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 331,
   "name": "Xzone ERS 1 step",
   "description": "Curve setting according to the diagram for ERS 1.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 332,
   "name": "Xzone ERS 1 diff",
   "description": "Supply air temp differental setting according to the diagram for ERS 1.",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 333,
   "name": "Xzone ERS 1 breakpoint",
   "description": "Breakpoint temp setting according to the diagram for ERS 1.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 336,
   "name": "Xzone ERS 2 breakpoint X1",
   "description": "Breakpoint X1 setting according to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 337,
   "name": "Xzone ERS 2 breakpoint X2",
   "description": "Breakpoint X2 setting according to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 338,
   "name": "Xzone ERS 2 breakpoint X3",
   "description": "Breakpoint X3 setting according to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 339,
   "name": "Xzone ERS 2 breakpoint X4",
   "description": "Breakpoint X4 setting according to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 340,
   "name": "Xzone ERS 2 breakpoint Y1",
   "description": "Breakpoint Y1 setting according to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 341,
   "name": "Xzone ERS 2 breakpoint Y2",
   "description": "Breakpoint Y2 setting according to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 342,
   "name": "Xzone ERS 2 breakpoint Y3",
   "description": "Breakpoint Y3 setting according to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 343,
   "name": "Xzone ERS 2 breakpoint Y4",
   "description": "Breakpoint Y4 setting according to the diagram for ERS 2.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 346,
   "name": "Xzone SA temperature set point",
   "description": "Supply air temperature setting, for supply air temp regulation mode.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 349,
   "name": "Xzone EA/Room temperature set point",
   "description": "Extract air/room temperature setting",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 350,
   "name": "Xzone SA min temp set point",
   "description": "Supply air min. set point during EA/room",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 351,
   "name": "Xzone SA max temp set point",
   "description": "Supply air max. set point during EA/room",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 352,
   "name": "Xzone EA regultaion P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 353,
   "name": "Xzone EA regultaion I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 354,
   "name": "Xzone ORS breakpoint X1",
   "description": "Breakpoint X1 setting according to the diagram for ORS.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 355,
   "name": "Xzone ORS breakpoint X2",
   "description": "Breakpoint X2 setting according to the diagram for ORS.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 356,
   "name": "Xzone ORS breakpoint X3",
   "description": "Breakpoint X3 setting according to the diagram for ORS.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 357,
   "name": "Xzone ORS breakpoint X4",
   "description": "Breakpoint X4 setting according to the diagram for ORS.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 358,
   "name": "Xzone ORS breakpoint Y1",
   "description": "Breakpoint Y1 setting according to the diagram for ORS.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 359,
   "name": "Xzone ORS breakpoint Y2",
   "description": "Breakpoint Y2 setting according to the diagram for ORS.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 360,
   "name": "Xzone ORS breakpoint Y3",
   "description": "Breakpoint Y3 setting according to the diagram for ORS.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 361,
   "name": "Xzone ORS breakpoint Y4",
   "description": "Breakpoint Y4 setting according to the diagram for ORS.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 364,
   "name": "Xzone ORE breakpoint X1",
   "description": "Breakpoint X1 setting according to the diagram for ORE.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 365,
   "name": "Xzone ORE breakpoint X2",
   "description": "Breakpoint X2 setting according to the diagram for ORE.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 366,
   "name": "Xzone ORE breakpoint X3",
   "description": "Breakpoint X3 setting according to the diagram for ORE.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 367,
   "name": "Xzone ORE breakpoint X4",
   "description": "Breakpoint X4 setting according to the diagram for ORE.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 368,
   "name": "Xzone ORE breakpoint Y1",
   "description": "Breakpoint Y1 setting according to the diagram for ORE.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 369,
   "name": "Xzone ORE breakpoint Y2",
   "description": "Breakpoint Y2 setting according to the diagram for ORE.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 370,
   "name": "Xzone ORE breakpoint Y3",
   "description": "Breakpoint Y3 setting according to the diagram for ORE.",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 371,
   "name": "Xzone ORE breakpoint Y4",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 380,
   "name": "Xzone external room temp from BMS",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 381,
   "name": "Xzone external room temp from BMS alarm time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 384,
   "name": "Xzone reheat P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 385,
   "name": "Xzone reheat I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 388,
   "name": "Xzone reheat periodic operation interval",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 389,
   "name": "Xzone reheat periodic operation time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 396,
   "name": "Xzone Cool SA neutral zone",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 397,
   "name": "Xzone Cool EA neutral zone",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 398,
   "name": "Xzone Cool P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 399,
   "name": "Xzone Cool I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 403,
   "name": "Xzone Cool periodic operation interval",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 404,
   "name": "Xzone Cool periodic operation time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 411,
   "name": "Pre-heat temperature set point",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 412,
   "name": "Pre-heat P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 413,
   "name": "Pre-heat I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 416,
   "name": "Pre-heat periodic operation interval",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 417,
   "name": "Pre-heat periodic operation time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 426,
   "name": "ReCO2-CO2 set point",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 427,
   "name": "ReCO2 min. outdoor air",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 428,
   "name": "ReCO2 min. exhaust air",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 429,
   "name": "ReCO2-CO2 P-band",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 430,
   "name": "ReCO2-CO2 I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 431,
   "name": "ReCO2-CO2 air flow boost reg. P-band",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 432,
   "name": "ReCO2-CO2 air flow boost reg. I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 433,
   "name": "ReCO2 heat P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 434,
   "name": "ReCO2 heat I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 435,
   "name": "ReCO2 cool P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 436,
   "name": "ReCO2 cool I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 443,
   "name": "Humidifying on/off start level",
   "description": "",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 444,
   "name": "Humidifying on/off stop level",
   "description": "",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 448,
   "name": "Humidifying 0-10V set point",
   "description": "",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 449,
   "name": "Humidifying 0-10V SA max set point",
   "description": "",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 450,
   "name": "Humidifying 0-10V SA P-band",
   "description": "",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 451,
   "name": "Humidifying 0-10V SA I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 452,
   "name": "Humidifying 0-10V EA P-band",
   "description": "",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 453,
   "name": "Humidifying 0-10V EA I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 458,
   "name": "Dehumidifying set point",
   "description": "",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 470,
   "name": "COOL DX Low pressure stop limit",
   "description": "",
   "units": "Bar",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 471,
   "name": "COOL DX High pressure stop limit",
   "description": "",
   "units": "Bar",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 472,
   "name": "COOL DX Restart time",
   "description": "Time setting between start - start",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 482,
   "name": "SMART Link WB Heat temperature set point",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 483,
   "name": "SMART Link WB Heat temperature heat zone",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 484,
   "name": "SMART Link WB Cool temperature set point",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 485,
   "name": "SMART Link WB Cool temperature heat zone",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 491,
   "name": "SMART Link WB Optimize valve upper limit",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 492,
   "name": "SMART Link WB Optimize valve lower limit",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 493,
   "name": "SMART Link WB Optimize time delay",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 494,
   "name": "SMART Link WB Optimize heat regulation speed",
   "description": "",
   "units": "K/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 495,
   "name": "SMART Link WB Optimize cool regulation speed",
   "description": "",
   "units": "K/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 510,
   "name": "SMART Link DX Amount of units",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 519,
   "name": "SMART Link OA temp limit",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 524,
   "name": "AYC Heated water temp set point",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 526,
   "name": "AYC Heated water OA temp for start of pump",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 527,
   "name": "AYC Heated water OA temp for stop of pump",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 532,
   "name": "AYC Heated water periodic operation interval",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 533,
   "name": "AYC Heated water periodic operation time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 537,
   "name": "AYC Heated water OA temp compensation X1",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 538,
   "name": "AYC Heated water OA temp compensation X2",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 539,
   "name": "AYC Heated water OA temp compensation X3",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 540,
   "name": "AYC Heated water OA temp compensation X4",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 541,
   "name": "AYC Heated water OA temp compensation Y1",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 542,
   "name": "AYC Heated water OA temp compensation Y2",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 543,
   "name": "AYC Heated water OA temp compensation Y3",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 544,
   "name": "AYC Heated water OA temp compensation Y4",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 549,
   "name": "AYC Heated water room temp compensation temperature",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 550,
   "name": "AYC Heated water room temp compensation P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 554,
   "name": "AYC Heated water night temp compensation temp",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 556,
   "name": "AYC Heated water night temp compensation start time 1 (hour)",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 557,
   "name": "AYC Heated water night temp compensation start time 1 (minutes)",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 558,
   "name": "AYC Heated water night temp compensation stop time 1 (hour)",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 559,
   "name": "AYC Heated water night temp compensation stop time 1 (minutes)",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 563,
   "name": "AYC Heated water night temp compensation start time 2 (hour)",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 564,
   "name": "AYC Heated water night temp compensation start time 2 (minutes)",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 565,
   "name": "AYC Heated water night temp compensation stop time 2 (hour)",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 566,
   "name": "AYC Heated water night temp compensation stop time 2 (minutes)",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 569,
   "name": "AYC Heated water P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 570,
   "name": "AYC Heated water I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 572,
   "name": "AYC Chilled water temp set point",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 575,
   "name": "AYC Chilled water OA temp for start of pump",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 576,
   "name": "AYC Chilled water OA temp for stop of pump",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 581,
   "name": "AYC Chilled water periodic operation interval",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 582,
   "name": "AYC Chilled water periodic operation time",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 586,
   "name": "AYC Chilled water OA temp compensation X1",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 587,
   "name": "AYC Chilled water OA temp compensation X2",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 588,
   "name": "AYC Chilled water OA temp compensation X3",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 589,
   "name": "AYC Chilled water OA temp compensation X4",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 590,
   "name": "AYC Chilled water OA temp compensation Y1",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 591,
   "name": "AYC Chilled water OA temp compensation Y2",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 592,
   "name": "AYC Chilled water OA temp compensation Y3",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 593,
   "name": "AYC Chilled water OA temp compensation Y4",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 598,
   "name": "AYC Chilledwater room temp compensation temperature",
   "description": "",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 599,
   "name": "AYC Chilled water room temp compensation P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 603,
   "name": "AYC Chilled water night temp compensation temp",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 605,
   "name": "AYC Chilled water night temp compensation start time 1 (hour)",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 606,
   "name": "AYC Chilled water night temp compensation start time 1 (minutes)",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 607,
   "name": "AYC Chilled water night temp compensation stop time 1 (hour)",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 608,
   "name": "AYC Chilled water night temp compensation stop time 1 (minutes)",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 612,
   "name": "AYC Chilled water night temp compensation start time 2 (hour)",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 613,
   "name": "AYC Chilled water night temp compensation start time 2 (minutes)",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 614,
   "name": "AYC Chilledwater night temp compensation stop time 2 (hour)",
   "description": "",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 615,
   "name": "AYC Chilled water night temp compensation stop time 2 (minutes)",
   "description": "",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 619,
   "name": "AYC Chilled water dew point compensation neutral zone",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 620,
   "name": "AYC Chilled water dew point compensation regulation speed",
   "description": "Percent air flow boost of each increased chilled water set point.",
   "units": "%/K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 623,
   "name": "AYC Chilled water P-band",
   "description": "",
   "units": "K",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 624,
   "name": "AYC Chilled water I-time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 638,
   "name": "Optimize SA pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 639,
   "name": "Optimize EA pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 672,
   "name": "MIRU Control 1 Low speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 673,
   "name": "MIRU Control 1 High speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 674,
   "name": "MIRU Control 1 Low speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 675,
   "name": "MIRU Control 1 High speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 680,
   "name": "MIRU Control 2 Low speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 681,
   "name": "MIRU Control 2 High speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 682,
   "name": "MIRU Control 2 Low speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 683,
   "name": "MIRU Control 2 High speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 688,
   "name": "MIRU Control 3 Low speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 689,
   "name": "MIRU Control 3 High speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 690,
   "name": "MIRU Control 3 Low speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 691,
   "name": "MIRU Control 3 High speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 696,
   "name": "MIRU Control 4 Low speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 697,
   "name": "MIRU Control 4 High speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 698,
   "name": "MIRU Control 4 Low speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 699,
   "name": "MIRU Control 4 High speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 704,
   "name": "MIRU Control 5 Low speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 705,
   "name": "MIRU Control 5 High speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 706,
   "name": "MIRU Control 5 Low speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 707,
   "name": "MIRU Control 5 High speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 712,
   "name": "MIRU Control 6 Low speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 713,
   "name": "MIRU Control 6 High speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 714,
   "name": "MIRU Control 6 Low speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 715,
   "name": "MIRU Control 6 High speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 720,
   "name": "MIRU Control 7 Low speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 721,
   "name": "MIRU Control 7 High speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 722,
   "name": "MIRU Control 7 Low speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 723,
   "name": "MIRU Control 7 High speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 728,
   "name": "MIRU Control 8 Low speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 729,
   "name": "MIRU Control 8 High speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 730,
   "name": "MIRU Control 8 Low speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 731,
   "name": "MIRU Control 8 High speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 736,
   "name": "MIRU Control 9 Low speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 737,
   "name": "MIRU Control 9 High speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 738,
   "name": "MIRU Control 9 Low speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 739,
   "name": "MIRU Control 9 High speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 744,
   "name": "MIRU Control 10 Low speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 745,
   "name": "MIRU Control 10 High speed duct pressure set point",
   "description": "",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 746,
   "name": "MIRU Control 10 Low speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 747,
   "name": "MIRU Control 10 High speed air flow set point",
   "description": "",
   "units": "l/s",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "Operation active",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "Damper operation active",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "Low speed operation active",
   "description": "Low speed operation status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "High speed operation active",
   "description": "High speed operation status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "Intermittent night heat active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "Morning boost active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "Heating boost active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "Cooling boost active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "Summer night cool active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "A-alarm active",
   "description": "Any alarm with priority class A active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "B-alarm active",
   "description": "Any alarm with priority class B active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "HX operation active",
   "description": "HX status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "HX cool recovery active",
   "description": "HX cool recovery status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 19,
   "name": "HX defrost active",
   "description": "HX defrost status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 22,
   "name": "RHX speed monitor signal",
   "description": "RHX speed monitor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 27,
   "name": "CHX pump output",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 28,
   "name": "CHX pump input",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 31,
   "name": "Season heat, extra regulation sequence allowed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 32,
   "name": "Season heat, re-heat allowed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 33,
   "name": "Extra regulation sequence 1, output",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 34,
   "name": "Extra regulation sequence 1, power reduction active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "Extra regulation sequence 1, anti-frost regulation active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 38,
   "name": "Re-heat output",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 39,
   "name": "Re-heat power reduction active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "Re-heat anti-frost regulation active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "Cool output 1",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 44,
   "name": "Cool output 2",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "Extra regulation sequence 2, output",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "Extra regulation sequence 2, power reduction active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "Extra regulation sequence 2, anti-frost regulation active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "Pre-heat output",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "Pre-heat power reduction active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "Pre-heat anti-frost regulation active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "Xzone heat output",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "Xzone heat power reduction active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 58,
   "name": "Xzone heat anti-frost regulation active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 63,
   "name": "Xzone cool output 1",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 64,
   "name": "Xzone cool output 2",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 99,
   "name": "AYC heat pump output",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 100,
   "name": "AYC heat pump input",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 104,
   "name": "Max. limit for the supply air fan speed when running in pressure regulation mo",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 105,
   "name": "AYC cool pump input",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 109,
   "name": "COOL DX compressor 1 output",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 110,
   "name": "COOL DX compressor 1 input",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 115,
   "name": "COOL DX compressor 2 output",
   "description": "Relay output status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 116,
   "name": "COOL DX compressor 2 input",
   "description": "Digital input status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 319,
   "name": "SMART Link, DX operation",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 323,
   "name": "SMART Link, DX unit 1 operation",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 324,
   "name": "SMART Link, DX unit 1 cool mode",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 325,
   "name": "SMART Link, DX unit 1 defrost request",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 326,
   "name": "SMART Link, DX unit 1 defrost active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 334,
   "name": "SMART Link, DX unit 2 operation",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 335,
   "name": "SMART Link, DX unit 2 cool mode",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 336,
   "name": "SMART Link, DX unit 2 defrost request",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 337,
   "name": "SMART Link, DX unit 2 defrost active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 345,
   "name": "SMART Link, DX unit 3 operation",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 346,
   "name": "SMART Link, DX unit 3 cool mode",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 347,
   "name": "SMART Link, DX unit 3 defrost request",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 348,
   "name": "SMART Link, DX unit 3 defrost active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 356,
   "name": "SMART Link, DX unit 4 operation",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 357,
   "name": "SMART Link, DX unit 4 cool mode",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 358,
   "name": "SMART Link, DX unit 4 defrost request",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 359,
   "name": "SMART Link, DX unit 4 power defrost active",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 501,
   "name": "Alarm 1:1 External fire alarm no. 1 tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 502,
   "name": "Alarm 1:2 External fire alarm no. 2 tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 503,
   "name": "Alarm 1:3 Internal fire alarm tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 516,
   "name": "Alarm 2:1 External alarm no. 1 tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 517,
   "name": "Alarm 2:2 External alarm no. 2 tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 531,
   "name": "Alarm 3:1 Pre-heat I/O-module no. 9 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 532,
   "name": "Alarm 3:2 Pre-heat electrical heater overheat protection tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 533,
   "name": "Alarm 3:3 Pre-heat frost protection tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 534,
   "name": "Alarm 3:4 Pre-heat frost protection temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 535,
   "name": "Alarm 3:5 Pre-heat temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 536,
   "name": "Alarm 3:6 Pre-heat valve monitoring tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 537,
   "name": "Alarm 3:7 Pre-heat temperature below set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 538,
   "name": "Alarm 3:8 Pre-heat alarm input tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 546,
   "name": "Alarm 4:1 Extra reg. sequence 1 I/O-module no. E com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 547,
   "name": "Alarm 4:2 Extra reg. sequence 1 electrical heater overheat protection tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 548,
   "name": "Alarm 4:3 Extra reg. sequence 1 frost protection tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 549,
   "name": "Alarm 4:4 Extra reg. sequence 1 frost protection temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 550,
   "name": "Alarm 4:5 Extra reg. sequence 1 valve monitoring tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 551,
   "name": "Alarm 4:6 Extra reg. sequence 1 alarm input tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 552,
   "name": "Alarm 4:7 Extra reg. sequence 1 temperature protection from com. Error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 554,
   "name": "Alarm 4:9 Extra reg. sequence 2 I/O-module no. F com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 555,
   "name": "Alarm 4:10 Extra reg. sequence 2 electrical heater overheat protection tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 556,
   "name": "Alarm 4:11 Extra reg. sequence 2 frost protection tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 557,
   "name": "Alarm 4:12 Extra reg. sequence 2 frost protection temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 558,
   "name": "Alarm 4:13 Extra reg. sequence 2 valve monitoring tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 559,
   "name": "Alarm 4:14 Extra reg. sequence 2 alarm input tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 561,
   "name": "Alarm 5:1 Re-heat electrical heater over heat protection tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 562,
   "name": "Alarm 5:2 Re-heat frost protection tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 563,
   "name": "Alarm 5:3 Re-heat frost protection temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 564,
   "name": "Alarm 5:4 Re-heat heat valve monitoring tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 576,
   "name": "Alarm 6:1 Xzone I/O-module no. A com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 577,
   "name": "Alarm 6:2 Xzone electrical heater overheat protection tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 578,
   "name": "Alarm 6:3 Xzone frost protection tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 579,
   "name": "Alarm 6:4 Xzone frost protection temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 580,
   "name": "Alarm 6:5 Xzone supply air temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 581,
   "name": "Alarm 6:6 Xzone heat valve monitoring tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 582,
   "name": "Alarm 6:7 Xzone supply air temperature below set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 583,
   "name": "Alarm 6:8 Xzone supply air temperature above set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 584,
   "name": "Alarm 6:9 Xzone heat alarm input tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 591,
   "name": "Alarm 7:1 Xzone I/O-module no. B com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 592,
   "name": "Alarm 7:2 Xzone extract air temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 593,
   "name": "Alarm 7:3 Xzone cool valve monitoring tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 594,
   "name": "Alarm 7:4 Xzone extract air temperature below set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 595,
   "name": "Alarm 7:5 Xzone cool alarm input 1 tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 596,
   "name": "Alarm 7:6 Xzone cool alarm input 2 tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 610,
   "name": "Alarm 8:5 Cool valve monitoring tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 636,
   "name": "Alarm 10:1 Supply air temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 637,
   "name": "Alarm 10:2 Supply air temperature sensor for density compensation defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 638,
   "name": "Alarm 10:3 Extract air temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 639,
   "name": "Alarm 10:4 Extract air temperature sensor for density compensation defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 640,
   "name": "Alarm 10:5 Extract air temperature sensor for heat exchanger defrosting def.",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 641,
   "name": "Alarm 10:6 Extract air temp. sensor for density compensation in SD AHU def.",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 642,
   "name": "Alarm 10:7 Extract air duct temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 645,
   "name": "Alarm 10:10 Outdoor air temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 651,
   "name": "Alarm 11:1 Room temperature sensor no. 1 defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 652,
   "name": "Alarm 11:2 Room temperature sensor no. 2 defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 653,
   "name": "Alarm 11:3 Room temperature sensor no. 3 defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 654,
   "name": "Alarm 11:4 Room temperature sensor no. 4 defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 655,
   "name": "Alarm 11:5 Xzone room temperature sensor no. 5 defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 656,
   "name": "Alarm 11:6 Xzone room temperature sensor no. 6 defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 657,
   "name": "Alarm 11:7 Xzone room temperature sensor no. 7 defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 658,
   "name": "Alarm 11:8 Xzone room temperature sensor no. 8 defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 659,
   "name": "Alarm 11:9 Outdoor temperature sensor no. A defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 660,
   "name": "Alarm 11:10 Outdoor temperature sensor no. B defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 661,
   "name": "Alarm 11:11 Outdoor temperature sensor no. C defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 662,
   "name": "Alarm 11:12 Outdoor temperature sensor no. D defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 663,
   "name": "Alarm 11:13 Room temperature from com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 664,
   "name": "Alarm 11:14 Xzone room temperature from com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 665,
   "name": "Alarm 11:15 Outdoor temperature from com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 666,
   "name": "Alarm 12:1 Supply air temperature below set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 667,
   "name": "Alarm 12:2 Supply air temperature above set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 671,
   "name": "Alarm 12:6 Extract air temperature below alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 676,
   "name": "Alarm 12:11 Temperature guard below alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 681,
   "name": "Alarm 13:1 Humidification I/O-module no. 4 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 682,
   "name": "Alarm 13:2 Supply air humidity sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 683,
   "name": "Alarm 13:3 Extract air humidity sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 689,
   "name": "Alarm 13:9 Humidifier alarm output tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 691,
   "name": "Alarm 13:11 VOC sensor com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 692,
   "name": "Alarm 13:12 VOC sensor internal com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 693,
   "name": "Alarm 13:13 VOC sensor internal error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 694,
   "name": "Alarm 13:14 VOC sensor level below/above set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 711,
   "name": "Alarm 15:1 Plate heat exchanger I/O-module no. 2 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 712,
   "name": "Alarm 15:2 Plate heat exchanger temperature sensor no. 1 defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 713,
   "name": "Alarm 15:3 Plate heat exchanger temperature sensor no. 2 defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 714,
   "name": "Alarm 15:4 Plate heat exchanger damper monitor tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 717,
   "name": "Alarm 15:7 Plate heat exchanger I/O-module no. 3 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 718,
   "name": "Alarm 15:8 Plate heat exchanger bypass damper monitor tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 719,
   "name": "Alarm 15:9 Plate heat exchanger damper no. 1 monitor tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 720,
   "name": "Alarm 15:10 Plate heat exchanger damper no. 2 monitor tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 721,
   "name": "Alarm 15:11 Plate heat exchanger I/O-module no. 3 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 722,
   "name": "Alarm 15:12 Plate heat exchanger bypass damper monitor tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 724,
   "name": "Alarm 15:14 Plate heat exchanger defrost pressure sensor no. C com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 725,
   "name": "Alarm 15:15 Plate heat exchanger defrost pressure above alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 726,
   "name": "Alarm 16:1 Coil heat exchanger I/O-module no. 1 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 727,
   "name": "Alarm 16:2 Coil heat exchanger temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 728,
   "name": "Alarm 16:3 Coil heat exchanger valve monitor tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 729,
   "name": "Alarm 16:4 Coil heat exchanger pump monitor tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 741,
   "name": "Alarm 17:1 Rotary heat exchanger motor controller com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 742,
   "name": "Alarm 17:2 Rotary heat exchanger defrost pressure sensor no. 7 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 743,
   "name": "Alarm 17:3 Rotary heat exchanger defrost pressure above alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 744,
   "name": "Alarm 17:4 Rotary heat exchanger speed monitor tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 745,
   "name": "Alarm 17:5 Rotary heat exchanger motor controller over current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 746,
   "name": "Alarm 17:6 Rotary heat exchanger motor controller under voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 747,
   "name": "Alarm 17:7 Rotary heat exchanger motor controller over voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 748,
   "name": "Alarm 17:8 Rotary heat exchanger motor controller over temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 749,
   "name": "Alarm 17:9 Rotary heat exchanger motor controller start error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 756,
   "name": "Alarm 18:1 AYC I/O-module no. 7 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 757,
   "name": "Alarm 18:2 AYC heat temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 758,
   "name": "Alarm 18:3 AYC heat valve monitor tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 759,
   "name": "Alarm 18:4 AYC heat pump monitor tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 760,
   "name": "Alarm 18:5 AYC heat temperature below set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 761,
   "name": "Alarm 18:6 AYC heat temperature above set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 764,
   "name": "Alarm 18:9 AYC cool temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 765,
   "name": "Alarm 18:10 AYC cool valve monitor tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 766,
   "name": "Alarm 18:11 AYC cool pump monitor tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 767,
   "name": "Alarm 18:12 AYC cool temperature below set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 768,
   "name": "Alarm 18:13 AYC cool temperature above set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 801,
   "name": "Alarm 21:1 COOL DX I/O-module no. 2 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 802,
   "name": "Alarm 21:2 COOL DX compressor no. 1 low pressure sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 803,
   "name": "Alarm 21:3 COOL DX compressor no. 1 low pressure below alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 804,
   "name": "Alarm 21:4 COOL DX compressor no. 1 high pressure sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 805,
   "name": "Alarm 21:5 COOL DX compressor no. 1 high pressure above alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 806,
   "name": "Alarm 21:6 COOL DX compressor no. 1 monitor tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 807,
   "name": "Alarm 21:7 COOL DX compressor no. 1 restart error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 808,
   "name": "Alarm 21:8 COOL DX compressor no. 2 low pressure sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 809,
   "name": "Alarm 21:9 COOL DX compressor no. 2 low pressure below alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 810,
   "name": "Alarm 21:10 COOL DX compressor no. 2 high pressure sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 811,
   "name": "Alarm 21:11 COOL DX compressor no. 2 high pressure above alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 812,
   "name": "Alarm 21:12 COOL DX compressor no. 2 monitor tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 813,
   "name": "Alarm 21:13 COOL DX compressor no. 2 restart error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 814,
   "name": "Alarm 21:14 COOL DX outdoor air temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 815,
   "name": "Alarm 21:15 COOL DX phase sequence error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 831,
   "name": "Alarm 23:1 SMART Link com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 832,
   "name": "Alarm 23:2 SMART Link alarm level 1 tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 833,
   "name": "Alarm 23:3 SMART Link alarm level 2 tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 834,
   "name": "Alarm 23:4 SMART Link alarm level 3 tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 840,
   "name": "Alarm 23:10 AQUA Link I/O-module no. 5 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 841,
   "name": "Alarm 23:11 AQUA Link pump monitor tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 846,
   "name": "Alarm 24:1 SMART Link no. 1 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 847,
   "name": "Alarm 24:2 SMART Link no. 1 alarm tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 849,
   "name": "Alarm 24:4 SMART Link no. 2 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 850,
   "name": "Alarm 24:5 SMART Link no. 2 alarm tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 852,
   "name": "Alarm 24:7 SMART Link no. 3 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 853,
   "name": "Alarm 24:8 SMART Link no. 3 alarm tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 855,
   "name": "Alarm 24:10 SMART Link no. 4 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 856,
   "name": "Alarm 24:11 SMART Link no. 4 alarm tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 876,
   "name": "Alarm 26:1 Pre-filter supply air pressure sensor no.8 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 877,
   "name": "Alarm 26:2 Pre-filter supply air dirty",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 882,
   "name": "Alarm 26:7 Pre-filter extract air pressure sensor no.9 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 883,
   "name": "Alarm 26:8 Pre-filter extract air dirty",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 891,
   "name": "Alarm 27:1 AHU filter supply air pressure sensor no. 3/4 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 892,
   "name": "Alarm 27:2 AHU filter supply air dirty",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 897,
   "name": "Alarm 27:7 AHU filter extract air pressure sensor no. 3/4 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 898,
   "name": "Alarm 27:8 AHU filter extract air dirty",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 906,
   "name": "Alarm 28:1 End filter supply air pressure sensor no. A com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 907,
   "name": "Alarm 28:2 End filter supply air dirty",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 936,
   "name": "Alarm 30:1 Air flow measurement supply air pressure sensor no. 1/2 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 937,
   "name": "Alarm 30:2 Air flow measurement supply air flow below set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 938,
   "name": "Alarm 30:3 Air flow measurement supply air flow above set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 941,
   "name": "Alarm 30:6 Air flow measurement extract air pressure sensor no. 1/2 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 942,
   "name": "Alarm 30:7 Air flow measurement extract air flow below set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 943,
   "name": "Alarm 30:8 Air flow measurement extract air flow above set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 946,
   "name": "Alarm 30:11 Air flow meas. carry over control press. sensor no. B com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 951,
   "name": "Alarm 31:1 Pressure regulation supply air pressure sensor no. 5 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 952,
   "name": "Alarm 31:2 Pressure regulation supply air pressure below set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 953,
   "name": "Alarm 31:3 Pressure regulation supply air pressure above set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 956,
   "name": "Alarm 31:6 Pressure regulation extract air pressure sensor no. 6 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 957,
   "name": "Alarm 31:7 Pressure regulation extract air press. below set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 958,
   "name": "Alarm 31:8 Pressure regulation extract air press. above set point alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 966,
   "name": "Alarm 32:1 ReCO2 I/O-module no. 0 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 967,
   "name": "Alarm 32:2 ReCO2 pressure sensor no. 0 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 968,
   "name": "Alarm 32:3 ReCO2 recirculation damper monitoring tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 969,
   "name": "Alarm 32:4 ReCO2 outdoor air damper monitoring tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 981,
   "name": "Alarm 33:1 Service period above alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 995,
   "name": "Alarm 33:15 Lock function tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 996,
   "name": "Alarm 34:1 External control I/O-module no. 3 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 997,
   "name": "Alarm 34:2 External control I/O-module no. 6 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1011,
   "name": "Alarm 35:1 Booster diffusers I/O-module no. 8 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1056,
   "name": "Alarm 38:1 MIRU 1 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1057,
   "name": "Alarm 38:2 MIRU 1 motor controller alarm tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1058,
   "name": "Alarm 38:3 MIRU 1 motor controller com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1059,
   "name": "Alarm 38:4 MIRU 1 air flow pressure sensor no. 0 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1060,
   "name": "Alarm 38:5 MIRU 1 pressure regulation sensor no. 1 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1061,
   "name": "Alarm 38:6 MIRU 1 temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1062,
   "name": "Alarm 38:7 MIRU 1 air flow/pressure set point deviation from alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1071,
   "name": "Alarm 39:1 MIRU 2 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1072,
   "name": "Alarm 39:2 MIRU 2 motor controller alarm tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1073,
   "name": "Alarm 39:3 MIRU 2 motor controller com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1074,
   "name": "Alarm 39:4 MIRU 2 air flow pressure sensor no. 0 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1075,
   "name": "Alarm 39:5 MIRU 2 pressure regulation sensor no. 1 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1076,
   "name": "Alarm 39:6 MIRU 2 temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1077,
   "name": "Alarm 39:7 MIRU 2 air flow/pressure set point deviation from alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1086,
   "name": "Alarm 40:1 MIRU 3 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1087,
   "name": "Alarm 40:2 MIRU 3 motor controller alarm tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1088,
   "name": "Alarm 40:3 MIRU 3 motor controller com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1089,
   "name": "Alarm 40:4 MIRU 3 air flow pressure sensor no. 0 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1090,
   "name": "Alarm 40:5 MIRU 3 pressure regulation sensor no. 1 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1091,
   "name": "Alarm 40:6 MIRU 3 temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1092,
   "name": "Alarm 40:7 MIRU 3 air flow/pressure set point deviation from alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1101,
   "name": "Alarm 41:1 MIRU 4 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1102,
   "name": "Alarm 41:2 MIRU 4 motor controller alarm tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1103,
   "name": "Alarm 41:3 MIRU 4 motor controller com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1104,
   "name": "Alarm 41:4 MIRU 4 air flow pressure sensor no. 0 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1105,
   "name": "Alarm 41:5 MIRU 4 pressure regulation sensor no. 1 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1106,
   "name": "Alarm 41:6 MIRU 4 temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1107,
   "name": "Alarm 41:7 MIRU 4 air flow/pressure set point deviation from alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1116,
   "name": "Alarm 42:1 MIRU 5 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1117,
   "name": "Alarm 42:2 MIRU 5 motor controller alarm tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1118,
   "name": "Alarm 42:3 MIRU 5 motor controller com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1119,
   "name": "Alarm 42:4 MIRU 5 air flow pressure sensor no. 0 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1120,
   "name": "Alarm 42:5 MIRU 5 pressure regulation sensor no. 1 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1121,
   "name": "Alarm 42:6 MIRU 5 temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1122,
   "name": "Alarm 42:7 MIRU 5 air flow/pressure set point deviation from alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1131,
   "name": "Alarm 43:1 MIRU 6 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1132,
   "name": "Alarm 43:2 MIRU 6 motor controller alarm tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1133,
   "name": "Alarm 43:3 MIRU 6 motor controller com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1134,
   "name": "Alarm 43:4 MIRU 6 air flow pressure sensor no. 0 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1135,
   "name": "Alarm 43:5 MIRU 6 pressure regulation sensor no. 1 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1136,
   "name": "Alarm 43:6 MIRU 6 temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1137,
   "name": "Alarm 43:7 MIRU 6 air flow/pressure set point deviation from alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1146,
   "name": "Alarm 44:1 MIRU 7 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1147,
   "name": "Alarm 44:2 MIRU 7 motor controller alarm tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1148,
   "name": "Alarm 44:3 MIRU 7 motor controller com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1149,
   "name": "Alarm 44:4 MIRU 7 air flow pressure sensor no. 0 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1150,
   "name": "Alarm 44:5 MIRU 7 pressure regulation sensor no. 1 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1151,
   "name": "Alarm 44:6 MIRU 7 temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1152,
   "name": "Alarm 44:7 MIRU 7 air flow/pressure set point deviation from alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1161,
   "name": "Alarm 45:1 MIRU 8 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1162,
   "name": "Alarm 45:2 MIRU 8 motor controller alarm tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1163,
   "name": "Alarm 45:3 MIRU 8 motor controller com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1164,
   "name": "Alarm 45:4 MIRU 8 air flow pressure sensor no. 0 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1165,
   "name": "Alarm 45:5 MIRU 8 pressure regulation sensor no. 1 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1166,
   "name": "Alarm 45:6 MIRU 8 temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1167,
   "name": "Alarm 45:7 MIRU 8 air flow/pressure set point deviation from alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1176,
   "name": "Alarm 46:1 MIRU 9 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1177,
   "name": "Alarm 46:2 MIRU 9 motor controller alarm tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1178,
   "name": "Alarm 46:3 MIRU 9 motor controller com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1179,
   "name": "Alarm 46:4 MIRU 9 air flow pressure sensor no. 0 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1180,
   "name": "Alarm 46:5 MIRU 9 pressure regulation sensor no. 1 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1181,
   "name": "Alarm 46:6 MIRU 9 temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1182,
   "name": "Alarm 46:7 MIRU 9 air flow/pressure set point deviation from alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1191,
   "name": "Alarm 47:1 MIRU 10 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1192,
   "name": "Alarm 47:2 MIRU 10 motor controller alarm tripped",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1193,
   "name": "Alarm 47:3 MIRU 10 motor controller com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1194,
   "name": "Alarm 47:4 MIRU 10 air flow pressure sensor no. 0 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1195,
   "name": "Alarm 47:5 MIRU 10 pressure regulation sensor no. 1 com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1196,
   "name": "Alarm 47:6 MIRU 10 temperature sensor defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1197,
   "name": "Alarm 47:7 MIRU 10 air flow/pressure set point deviation from alarm limit",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1221,
   "name": "Alarm 49:1 Supply air fan no. 1A com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1222,
   "name": "Alarm 49:2 Supply air fan no. 1A motor controller over current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1223,
   "name": "Alarm 49:3 Supply air fan no. 1A motor controller under voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1224,
   "name": "Alarm 49:4 Supply air fan no. 1A motor controller over voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1225,
   "name": "Alarm 49:5 Supply air fan no. 1A motor controller over temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1226,
   "name": "Alarm 49:6 Supply air fan no. 1A motor controller start error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1227,
   "name": "Alarm 49:7 Supply air fan no. 1A motor controller ripple error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1228,
   "name": "Alarm 49:8 Supply air fan no. 1A motor controller phase error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1229,
   "name": "Alarm 49:9 Supply air fan no. 1A motor controller internal memory error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1230,
   "name": "Alarm 49:10 Supply air fan no. 1A motor controller current reduction",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1236,
   "name": "Alarm 50:1 Supply air fan no. 2A com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1237,
   "name": "Alarm 50:2 Supply air fan no. 2A motor controller over current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1238,
   "name": "Alarm 50:3 Supply air fan no. 2A motor controller under voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1239,
   "name": "Alarm 50:4 Supply air fan no. 2A motor controller over voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1240,
   "name": "Alarm 50:5 Supply air fan no. 2A motor controller over temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1241,
   "name": "Alarm 50:6 Supply air fan no. 2A motor controller start error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1242,
   "name": "Alarm 50:7 Supply air fan no. 2A motor controller ripple error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1243,
   "name": "Alarm 50:8 Supply air fan no. 2A motor controller phase error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1244,
   "name": "Alarm 50:9 Supply air fan no. 2A motor controller internal memory error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1245,
   "name": "Alarm 50:10 Supply air fan no. 2A motor controller current reduction",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1251,
   "name": "Alarm 51:1 Supply air fan no. 3A com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1252,
   "name": "Alarm 51:2 Supply air fan no. 3A motor controller over current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1253,
   "name": "Alarm 51:3 Supply air fan no. 3A motor controller under voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1254,
   "name": "Alarm 51:4 Supply air fan no. 3A motor controller over voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1255,
   "name": "Alarm 51:5 Supply air fan no. 3A motor controller over temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1256,
   "name": "Alarm 51:6 Supply air fan no. 3A motor controller start error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1257,
   "name": "Alarm 51:7 Supply air fan no. 3A motor controller ripple error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1258,
   "name": "Alarm 51:8 Supply air fan no. 3A motor controller phase error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1259,
   "name": "Alarm 51:9 Supply air fan no. 3A motor controller internal memory error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1260,
   "name": "Alarm 51:10 Supply air fan no. 3A motor controller current reduction",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1266,
   "name": "Alarm 52:1 Supply air fan no. 1B com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1267,
   "name": "Alarm 52:2 Supply air fan no. 1B motor controller over current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1268,
   "name": "Alarm 52:3 Supply air fan no. 1B motor controller under voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1269,
   "name": "Alarm 52:4 Supply air fan no. 1B motor controller over voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1270,
   "name": "Alarm 52:5 Supply air fan no. 1B motor controller over temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1271,
   "name": "Alarm 52:6 Supply air fan no. 1B motor controller start error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1272,
   "name": "Alarm 52:7 Supply air fan no. 1B motor controller ripple error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1273,
   "name": "Alarm 52:8 Supply air fan no. 1B motor controller phase error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1274,
   "name": "Alarm 52:9 Supply air fan no. 1B motor controller internal memory error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1275,
   "name": "Alarm 52:10 Supply air fan no. 1B motor controller current reduction",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1281,
   "name": "Alarm 53:1 Supply air fan no. 2B com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1282,
   "name": "Alarm 53:2 Supply air fan no. 2B motor controller over current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1283,
   "name": "Alarm 53:3 Supply air fan no. 2B motor controller under voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1284,
   "name": "Alarm 53:4 Supply air fan no. 2B motor controller over voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1285,
   "name": "Alarm 53:5 Supply air fan no. 2B motor controller over temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1286,
   "name": "Alarm 53:6 Supply air fan no. 2B motor controller start error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1287,
   "name": "Alarm 53:7 Supply air fan no. 2B motor controller ripple error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1288,
   "name": "Alarm 53:8 Supply air fan no. 2B motor controller phase error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1289,
   "name": "Alarm 53:9 Supply air fan no. 2B motor controller internal memory error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1290,
   "name": "Alarm 53:10 Supply air fan no. 2B motor controller current reduction",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1296,
   "name": "Alarm 54:1 Supply air fan no. 3B com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1297,
   "name": "Alarm 54:2 Supply air fan no. 3B motor controller over current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1298,
   "name": "Alarm 54:3 Supply air fan no. 3B motor controller under voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1299,
   "name": "Alarm 54:4 Supply air fan no. 3B motor controller over voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1300,
   "name": "Alarm 54:5 Supply air fan no. 3B motor controller over temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1301,
   "name": "Alarm 54:6 Supply air fan no. 3B motor controller start error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1302,
   "name": "Alarm 54:7 Supply air fan no. 3B motor controller ripple error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1303,
   "name": "Alarm 54:8 Supply air fan no. 3B motor controller phase error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1304,
   "name": "Alarm 54:9 Supply air fan no. 3B motor controller internal memory error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1305,
   "name": "Alarm 54:10 Supply air fan no. 3B motor controller current reduction",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1311,
   "name": "Alarm 55:1 Extract air fan no. 1A com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1312,
   "name": "Alarm 55:2 Extract air fan no. 1A motor controller over current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1313,
   "name": "Alarm 55:3 Extract air fan no. 1A motor controller under voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1314,
   "name": "Alarm 55:4 Extract air fan no. 1A motor controller over voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1315,
   "name": "Alarm 55:5 Extract air fan no. 1A motor controller over temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1316,
   "name": "Alarm 55:6 Extract air fan no. 1A motor controller start error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1317,
   "name": "Alarm 55:7 Extract air fan no. 1A motor controller ripple error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1318,
   "name": "Alarm 55:8 Extract air fan no. 1A motor controller phase error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1319,
   "name": "Alarm 55:9 Extract air fan no. 1A motor controller internal memory error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1320,
   "name": "Alarm 55:10 Extract air fan no. 1A motor controller current reduction",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1326,
   "name": "Alarm 56:1 Extract air fan no. 2A com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1327,
   "name": "Alarm 56:2 Extract air fan no. 2A motor controller over current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1328,
   "name": "Alarm 56:3 Extract air fan no. 2A motor controller under voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1329,
   "name": "Alarm 56:4 Extract air fan no. 2A motor controller over voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1330,
   "name": "Alarm 56:5 Extract air fan no. 2A motor controller over temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1331,
   "name": "Alarm 56:6 Extract air fan no. 2A motor controller start error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1332,
   "name": "Alarm 56:7 Extract air fan no. 2A motor controller ripple error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1333,
   "name": "Alarm 56:8 Extract air fan no. 2A motor controller phase error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1334,
   "name": "Alarm 56:9 Extract air fan no. 2A motor controller internal memory error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1335,
   "name": "Alarm 56:10 Extract air fan no. 2A motor controller current reduction",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1341,
   "name": "Alarm 57:1 Extract air fan no. 3A com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1342,
   "name": "Alarm 57:2 Extract air fan no. 3A motor controller over current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1343,
   "name": "Alarm 57:3 Extract air fan no. 3A motor controller under voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1344,
   "name": "Alarm 57:4 Extract air fan no. 3A motor controller over voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1345,
   "name": "Alarm 57:5 Extract air fan no. 3A motor controller over temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1346,
   "name": "Alarm 57:6 Extract air fan no. 3A motor controller start error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1347,
   "name": "Alarm 57:7 Extract air fan no. 3A motor controller ripple error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1348,
   "name": "Alarm 57:8 Extract air fan no. 3A motor controller phase error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1349,
   "name": "Alarm 57:9 Extract air fan no. 3A motor controller internal memory error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1350,
   "name": "Alarm 57:10 Extract air fan no. 3A motor controller current reduction",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1356,
   "name": "Alarm 58:1 Extract air fan no. 1B com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1357,
   "name": "Alarm 58:2 Extract air fan no. 1B motor controller over current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1358,
   "name": "Alarm 58:3 Extract air fan no. 1B motor controller under voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1359,
   "name": "Alarm 58:4 Extract air fan no. 1B motor controller over voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1360,
   "name": "Alarm 58:5 Extract air fan no. 1B motor controller over temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1361,
   "name": "Alarm 58:6 Extract air fan no. 1B motor controller start error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1362,
   "name": "Alarm 58:7 Extract air fan no. 1B motor controller ripple error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1363,
   "name": "Alarm 58:8 Extract air fan no. 1B motor controller phase error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1364,
   "name": "Alarm 58:9 Extract air fan no. 1B motor controller internal memory error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1365,
   "name": "Alarm 58:10 Extract air fan no. 1B motor controller current reduction",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1371,
   "name": "Alarm 59:1 Extract air fan no. 2B com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1372,
   "name": "Alarm 59:2 Extract air fan no. 2B motor controller over current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1373,
   "name": "Alarm 59:3 Extract air fan no. 2B motor controller under voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1374,
   "name": "Alarm 59:4 Extract air fan no. 2B motor controller over voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1375,
   "name": "Alarm 59:5 Extract air fan no. 2B motor controller over temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1376,
   "name": "Alarm 59:6 Extract air fan no. 2B motor controller start error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1377,
   "name": "Alarm 59:7 Extract air fan no. 2B motor controller ripple error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1378,
   "name": "Alarm 59:8 Extract air fan no. 2B motor controller phase error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1379,
   "name": "Alarm 59:9 Extract air fan no. 2B motor controller internal memory error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1380,
   "name": "Alarm 59:10 Extract air fan no. 2B motor controller current reduction",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1386,
   "name": "Alarm 60:1 Extract air fan no. 3B com. error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1387,
   "name": "Alarm 60:2 Extract air fan no. 3B motor controller over current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1388,
   "name": "Alarm 60:3 Extract air fan no. 3B motor controller under voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1389,
   "name": "Alarm 60:4 Extract air fan no. 3B motor controller over voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1390,
   "name": "Alarm 60:5 Extract air fan no. 3B motor controller over temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1391,
   "name": "Alarm 60:6 Extract air fan no. 3B motor controller start error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1392,
   "name": "Alarm 60:7 Extract air fan no. 3B motor controller ripple error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1393,
   "name": "Alarm 60:8 Extract air fan no. 3B motor controller phase error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1394,
   "name": "Alarm 60:9 Extract air fan no. 3B motor controller internal memory error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1395,
   "name": "Alarm 60:10 Extract air fan no. 3B motor controller current reduction",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1952,
   "name": "Info 97:12 Plate heat exchanger bypass optimization not performed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1953,
   "name": "Info 97:13 Plate heat exchanger bypass optimization not approved",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1954,
   "name": "Info 97:14 Plate heat exchanger defrost calibration not performed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1955,
   "name": "Info 97:15 Plate heat exchanger defrost calibration not approved",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1956,
   "name": "Info 98:1 Supply air pre-filter calibration not performed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1957,
   "name": "Info 98:2 Supply air pre-filter calibration not approved",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1958,
   "name": "Info 98:3 Extract air pre-filter calibration not performed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1959,
   "name": "Info 98:4 Extract air pre-filter calibration not approved",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1960,
   "name": "Info 98:5 Supply air air handling unit filter calibration not performed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1961,
   "name": "Info 98:6 Supply air air handling unit filter calibration not approved",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1962,
   "name": "Info 98:7 Extract air air handling unit filter calibration not performed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1963,
   "name": "Info 98:8 Extract air air handling unit filter calibration not approved",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1964,
   "name": "Info 98:9 Supply air end filter calibration not performed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1965,
   "name": "Info 98:10 Supply air end filter calibration not approved",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1966,
   "name": "Info 98:11 Rotary heat exchanger defrost calibration not performed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1967,
   "name": "Info 98:12 Rotary heat exchanger defrost calibration not approved",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1968,
   "name": "Info 98:13 ReCO2 calibration not performed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1969,
   "name": "Info 98:14 ReCO2 calibration not approved",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1970,
   "name": "Info 98:15 ReCO2 incorrect setting",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1971,
   "name": "Info 99:1 E-mail error",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1977,
   "name": "Info 99:7 SD card memory soon full. Oldest log data will soon be deleted",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1978,
   "name": "Info 99:8 SD card memory full. Oldest log data deleted",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1984,
   "name": "Info 99:14 Internal serial memory error CPU 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1985,
   "name": "Info 99:15 Clock circuit defective",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2001,
   "name": "Active alarm group 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2002,
   "name": "Active alarm group 2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2003,
   "name": "Active alarm group 3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2004,
   "name": "Active alarm group 4",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2005,
   "name": "Active alarm group 5",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2006,
   "name": "Active alarm group 6",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2007,
   "name": "Active alarm group 7",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2008,
   "name": "Active alarm group 8",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2009,
   "name": "Active alarm group 9",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2010,
   "name": "Active alarm group 10",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2011,
   "name": "Active alarm group 11",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2012,
   "name": "Active alarm group 12",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2013,
   "name": "Active alarm group 13",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2014,
   "name": "Active alarm group 14",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2015,
   "name": "Active alarm group 15",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2016,
   "name": "Active alarm group 16",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2017,
   "name": "Active alarm group 17",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2018,
   "name": "Active alarm group 18",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2019,
   "name": "Active alarm group 19",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2020,
   "name": "Active alarm group 20",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2021,
   "name": "Active alarm group 21",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2022,
   "name": "Active alarm group 22",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2023,
   "name": "Active alarm group 23",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2024,
   "name": "Active alarm group 24",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2025,
   "name": "Active alarm group 25",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2026,
   "name": "Active alarm group 26",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2027,
   "name": "Active alarm group 27",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2028,
   "name": "Active alarm group 28",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2029,
   "name": "Active alarm group 29",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2030,
   "name": "Active alarm group 30",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2031,
   "name": "Active alarm group 31",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2032,
   "name": "Active alarm group 32",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2033,
   "name": "Active alarm group 33",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2034,
   "name": "Active alarm group 34",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2035,
   "name": "Active alarm group 35",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2036,
   "name": "Active alarm group 36",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2037,
   "name": "Active alarm group 37",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2038,
   "name": "Active alarm group 38",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2039,
   "name": "Active alarm group 39",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2040,
   "name": "Active alarm group 40",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2041,
   "name": "Active alarm group 41",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2042,
   "name": "Active alarm group 42",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2043,
   "name": "Active alarm group 43",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2044,
   "name": "Active alarm group 44",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2045,
   "name": "Active alarm group 45",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2046,
   "name": "Active alarm group 46",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2047,
   "name": "Active alarm group 47",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2048,
   "name": "Active alarm group 48",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2049,
   "name": "Active alarm group 49",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2050,
   "name": "Active alarm group 50",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2051,
   "name": "Active alarm group 51",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2052,
   "name": "Active alarm group 52",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2053,
   "name": "Active alarm group 53",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2054,
   "name": "Active alarm group 54",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2055,
   "name": "Active alarm group 55",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2056,
   "name": "Active alarm group 56",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2057,
   "name": "Active alarm group 57",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2058,
   "name": "Active alarm group 58",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2059,
   "name": "Active alarm group 59",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2060,
   "name": "Active alarm group 60",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2061,
   "name": "Active alarm group 61",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2062,
   "name": "Active alarm group 62",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2063,
   "name": "Active alarm group 63",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2064,
   "name": "Active alarm group 64",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2065,
   "name": "Active alarm group 65",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2066,
   "name": "Active alarm group 66",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2067,
   "name": "Active alarm group 67",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2068,
   "name": "Active alarm group 68",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2069,
   "name": "Active alarm group 69",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2070,
   "name": "Active alarm group 70",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2071,
   "name": "Active alarm group 71",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2072,
   "name": "Active alarm group 72",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2073,
   "name": "Active alarm group 73",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2074,
   "name": "Active alarm group 74",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2075,
   "name": "Active alarm group 75",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2076,
   "name": "Active alarm group 76",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2077,
   "name": "Active alarm group 77",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2078,
   "name": "Active alarm group 78",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2079,
   "name": "Active alarm group 79",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2080,
   "name": "Active alarm group 80",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2081,
   "name": "Active alarm group 81",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2082,
   "name": "Active alarm group 82",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2083,
   "name": "Active alarm group 83",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2084,
   "name": "Active alarm group 84",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2085,
   "name": "Active alarm group 85",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2086,
   "name": "Active alarm group 86",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2087,
   "name": "Active alarm group 87",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2088,
   "name": "Active alarm group 88",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2089,
   "name": "Active alarm group 89",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2090,
   "name": "Active alarm group 90",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2091,
   "name": "Active alarm group 91",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2092,
   "name": "Active alarm group 92",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2093,
   "name": "Active alarm group 93",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2094,
   "name": "Active alarm group 94",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2095,
   "name": "Active alarm group 95",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2096,
   "name": "Active alarm group 96",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2097,
   "name": "Active alarm group 97",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2098,
   "name": "Active alarm group 98",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2099,
   "name": "Active alarm group 99",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "Booster diffusers",
   "description": "Booster diffusers function.",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Alarm reset",
   "description": "Resets all active alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Internal fire alarm function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "SA flow pressure sensor auto zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "EA flow pressure sensor auto zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "SA duct pressure sensor auto zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "EA duct pressure sensor auto zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "ReCO2 pressure sensor auto zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "RHX defrost pressure sensor auto calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "Carry over control pressure sensor auto calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "SA filter pressure sensor auto zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "EA filter pressure sensor auto zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "SA pre-filter pressure sensor auto zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "EA pre-filter pressure sensor auto zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "SA end-filter pressure sensor auto zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "SA flow pressure sensor activate zero calibration",
   "description": "If value is set to 1 for min 1s calibration will be",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "EA flow pressure sensor activate zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "SA duct pressure sensor activate zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "EA duct pressure sensor activate zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "ReCO2 pressure sensor activate calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "RHX Defrost pressure sensor activate calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "Carry over control pressure sensor activate zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "SA filter pressure sensor activate zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "EA filter pressure sensor activate zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "SA pre-filter pressure sensor activate zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "EA pre-filter pressure sensor activate zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "SA end-filter pressure sensor activate zero calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 162,
   "name": "External room sensor 1 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 163,
   "name": "External room sensor 2 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 164,
   "name": "External room sensor 3 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 165,
   "name": "External room sensor 4 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 167,
   "name": "External room temp from BMS function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 172,
   "name": "External OA sensor 1 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 173,
   "name": "External OA sensor 2 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 174,
   "name": "External OA sensor 3 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 175,
   "name": "External OA sensor 4 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 177,
   "name": "External OA temp from BMS function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 182,
   "name": "RHX defrost function",
   "description": "Setting for activating the defrost function for the rotary heat",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 183,
   "name": "RHX defrost calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 187,
   "name": "RHX carry over control function",
   "description": "Setting for activating the carry over control function for the rotary heat",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 190,
   "name": "RHX min exhaust air temp function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 198,
   "name": "PHX periodic operation of bypass damper function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 201,
   "name": "PX bypass optimize",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 205,
   "name": "CHX periodic operation of pump function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 206,
   "name": "CHX periodic operation of valve function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 228,
   "name": "Re-heat periodic operation of pump function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 229,
   "name": "Re-heat periodic operation of valve function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 245,
   "name": "Extra regulation 1 periodic operation of pump function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 246,
   "name": "Extra regulation 1 periodic operation of valve function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 274,
   "name": "Cool relay 1 periodic operation of pump function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 275,
   "name": "Cool relay 2 periodic operation of pump function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 276,
   "name": "Cool periodic operation of valve function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 284,
   "name": "Summer night cool function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 296,
   "name": "Intermittent night heat function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 302,
   "name": "Intermittent night heat recirculation function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 305,
   "name": "Morning boost function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 320,
   "name": "Heating boost function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 325,
   "name": "Xzone heat function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 327,
   "name": "Xzone cool function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 374,
   "name": "Xzone external room sensor 1 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 375,
   "name": "Xzone external room sensor 2 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 376,
   "name": "Xzone external room sensor 3 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 377,
   "name": "Xzone external room sensor 4 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 379,
   "name": "Xzone external room temp from BMS function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 386,
   "name": "Xzone reheat periodic operation of pump function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 387,
   "name": "Xzone reheat periodic operation of valve function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 400,
   "name": "Xzone Cool relay 1 periodic operation of pump function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 401,
   "name": "Xzone Cool relay 2 periodic operation of pump function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 402,
   "name": "Xzone Cool periodic operation of valve function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 410,
   "name": "Pre-heat function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 414,
   "name": "Pre-heat periodic operation of pump function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 415,
   "name": "Pre-heat periodic operation of valve function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 425,
   "name": "ReCO2 Calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 457,
   "name": "Dehumidifying function",
   "description": "Moved to Multistate Value 457",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 459,
   "name": "Heat exchange active in dehumidifying sequence",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 465,
   "name": "VOC sensor function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 490,
   "name": "SMART Link WB Optimize function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 504,
   "name": "AQUA Link Function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 530,
   "name": "AYC Heated water periodic operation of pump",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 531,
   "name": "AYC Heated water periodic operation of valve",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 536,
   "name": "AYC Heated water OA temp compensation",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 547,
   "name": "AYC Heated water room temp compensation function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 548,
   "name": "AYC Heated water room temp compensation at night",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Enabled during night, 1=Disabled during night"
  },
  {
   "type": "BV",
   "instance": 553,
   "name": "AYC Heated water night temp compensation function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 579,
   "name": "AYC Chilled water periodic operation of pump",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 580,
   "name": "AYC Chilled water periodic operation of valve",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 585,
   "name": "AYC Chilled water OA temp compensation",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 596,
   "name": "AYC Chilled water room temp compensation function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 597,
   "name": "AYC Chilled water room temp compensation at night",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Enabled during night, 1=Disabled during night"
  },
  {
   "type": "BV",
   "instance": 602,
   "name": "AYC Chilled water night temp compensation function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 618,
   "name": "AYC Chilled water dew point compensation air flow boost",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 637,
   "name": "Optimize function",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 2,
   "name": "Application id/AHU Type",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=GOLD RX, 2=GOLD PX, 3=GOLD CX, 4=GOLD SD/SA, 5=GOLD SD/EA, 6=GOLD SD/SA+CX, 7=GOLD SD/SA+EA, 8=GOLD SD/SA+EA+CX"
  },
  {
   "type": "MI",
   "instance": 3,
   "name": "Air flow direction",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=Fan no.2 as SA, 2=Fan no.1 as SA"
  },
  {
   "type": "MI",
   "instance": 115,
   "name": "PHX type",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=PHX-1 1D HS (one damper and humidity sensor), 2=PHX-2 3D (three dampers), 3=PHX-3 1D 1PS (one damper and pressure sensor)"
  },
  {
   "type": "MI",
   "instance": 140,
   "name": "Extra regulation sequence 1 coil type",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric"
  },
  {
   "type": "MI",
   "instance": 142,
   "name": "Extra regulation sequence 2 coil type",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric"
  },
  {
   "type": "MI",
   "instance": 152,
   "name": "Re-heat coil type",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric"
  },
  {
   "type": "MI",
   "instance": 163,
   "name": "Cool coil type",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric"
  },
  {
   "type": "MI",
   "instance": 198,
   "name": "Xzone heat, coil type",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric"
  },
  {
   "type": "MI",
   "instance": 209,
   "name": "Xzone cool, coil type",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=None, 2=1 Not used, 3=2 Not used, 4=3 Not used, 5=4 Not used, 6=5 Not used, 7=6 Not used, 8=7 Not used, 9=8 Not used, 10=9 Water, 11=10 Water, 12=11 Not used, 13=12 Not used, 14=13 Not used, 15=14 Not used, 16=15 Not used"
  },
  {
   "type": "MI",
   "instance": 224,
   "name": "Pre-heat coil type",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric"
  },
  {
   "type": "MI",
   "instance": 320,
   "name": "SMART Link, DX cool mode",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=Heat, 2=Cool"
  },
  {
   "type": "MI",
   "instance": 592,
   "name": "Operation level",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1=Fan not available, 2=Alarm stop, 3=Manual total stop (on hand terminal), 4=External total stop (digital input), 5=Communication total stop, 6=Communication normal stop, 7=Communication extended normal stop, 8=Time channel total stop, 9=Time channel normal stop, 10=Time channel extended normal stop, 11=Low speed=normal stop, 12=SA Fan starting up, 13=Fan regulation blocked, 14=ReCO2 100% recirculation(1.11), 15=Morning boost stop(1.11), 16=Intermittent night heat stop(1.11), 17=After cooling electric heater, 18=COOL DX switch off delay, 19=Damper switch off delay, 20=Manual low speed (on hand terminal), 21=External low speed (digital input), 22=Extended external low speed, 23=Communication low speed, 24=Time channel low speed, 25=Morning boost low speed, 26=Intermittent night heat low speed, 27=Manual high speed (on hand terminal), 28=External high speed (digital input), 29=Extended external high speed, 30=Communication high speed, 31=Time channel high speed, 32=Summer night cooling high speed, 33=Filter calibration, 34=RHX Defrost calibration, 35=ReCO2 calibration, 36=AHU start up, 37=Re-heat ramp down, 38=HX ramp down, 39=Air adjustment, 40=Fans in operation with active fire alarm, 41=PX bypass damper adjustment(1.12)"
  },
  {
   "type": "MO",
   "instance": 1,
   "name": "Boost Supply air",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=On"
  },
  {
   "type": "MO",
   "instance": 2,
   "name": "Boost Extract air",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Off, 2=On"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "SA Fan regulation mode",
   "description": "Setting of regulation type for the supply air fan.",
   "units": "",
   "access": "W",
   "states": "1=Air flow reg., 2=Pressure reg., 3=Demand reg., 4=Slave controlled by EA fan"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "EA Fan regulation mode",
   "description": "Setting of regulation type for the extract air fan.",
   "units": "",
   "access": "W",
   "states": "1=Air flow reg., 2=Pressure reg., 3=Demand reg., 4=Slave controlled by SA fan"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "Internal fire alarm reset function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Manual reset, 2=Auto reset"
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "External fire alarm no. 1 reset function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Manual reset, 2=Auto reset"
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "External fire alarm no. 2 reset function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Manual reset, 2=Auto reset"
  },
  {
   "type": "MV",
   "instance": 11,
   "name": "External alarm no. 1 reset function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Manual reset, 2=Auto reset"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "External alarm no. 2 reset function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Manual reset, 2=Auto reset"
  },
  {
   "type": "MV",
   "instance": 15,
   "name": "External alarm no. 1 input function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Alarm at closed contact, 2=Alarm at open contact"
  },
  {
   "type": "MV",
   "instance": 16,
   "name": "External alarm no. 2 input function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Alarm at closed contact, 2=Alarm at open contact"
  },
  {
   "type": "MV",
   "instance": 53,
   "name": "Outdoor temp compensation function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Active at low speed, 3=Active at high speed, 4=Active at low and high speed"
  },
  {
   "type": "MV",
   "instance": 78,
   "name": "Down regulation function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA, 3=SA and EA"
  },
  {
   "type": "MV",
   "instance": 84,
   "name": "Fans in operation at fire alarm 1 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA, 3=EA, 4=SA and EA"
  },
  {
   "type": "MV",
   "instance": 87,
   "name": "Fans in operation at fire alarm 2 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA, 3=EA, 4=SA and EA"
  },
  {
   "type": "MV",
   "instance": 90,
   "name": "Fans in operation at internal fire alarm function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA, 3=EA, 4=SA and EA"
  },
  {
   "type": "MV",
   "instance": 95,
   "name": "Pre-filter function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA, 3=EA, 4=SA and EA"
  },
  {
   "type": "MV",
   "instance": 96,
   "name": "Pre-filter calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA, 3=EA, 4=SA and EA"
  },
  {
   "type": "MV",
   "instance": 101,
   "name": "AHU filter function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA, 3=EA, 4=SA and EA"
  },
  {
   "type": "MV",
   "instance": 102,
   "name": "AHU filter calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA, 3=EA, 4=SA and EA"
  },
  {
   "type": "MV",
   "instance": 107,
   "name": "SA end filter function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA"
  },
  {
   "type": "MV",
   "instance": 108,
   "name": "SA end filter calibration",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA"
  },
  {
   "type": "MV",
   "instance": 115,
   "name": "Temperature regulation mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=ERS-1, 3=ERS-2, 4=SA, 5=EA, 6=ORS, 7=ORE"
  },
  {
   "type": "MV",
   "instance": 166,
   "name": "External room sensors measurement function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Average, 2=Min, 3=Max"
  },
  {
   "type": "MV",
   "instance": 176,
   "name": "External OA sensors measurement function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Average, 2=Min, 3=Max"
  },
  {
   "type": "MV",
   "instance": 188,
   "name": "RHX sorption rotor function",
   "description": "Setting for activating the sorption rotor control function for the rotary heat",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Sorption max at cool, 3=Sorption always max"
  },
  {
   "type": "MV",
   "instance": 237,
   "name": "Extra regulation sequence 1 function",
   "description": "State text",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Heat, 3=Cool, 4=Heat and Cool"
  },
  {
   "type": "MV",
   "instance": 238,
   "name": "Extra regulation sequence 1 output function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=0-10V, 2=10-0V"
  },
  {
   "type": "MV",
   "instance": 251,
   "name": "Extra regulation 1 temperature protection function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Active"
  },
  {
   "type": "MV",
   "instance": 254,
   "name": "Season heat function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Extra regulation sequence at closed input, 3=Extra regulation sequence at open input, 4=Manual mode"
  },
  {
   "type": "MV",
   "instance": 255,
   "name": "Season heat manual setting",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Re-heat, 2=Extra regulation sequence"
  },
  {
   "type": "MV",
   "instance": 261,
   "name": "Cool on/off regulation function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=1 step, 3=2 steps, 4=3 steps"
  },
  {
   "type": "MV",
   "instance": 313,
   "name": "Cooling boost function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Comfort, 3=Economy, 4=Sequence, 5=Comfort and Economy, 6=Economy and Sequence"
  },
  {
   "type": "MV",
   "instance": 329,
   "name": "Xzone temperature regulation mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=ERS-1, 3=ERS-2, 4=SA, 5=EA, 6=ORS, 7=ORE"
  },
  {
   "type": "MV",
   "instance": 378,
   "name": "Xzone external room sensors measurement function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Average, 2=Min, 3=Max"
  },
  {
   "type": "MV",
   "instance": 395,
   "name": "Xzone Cool on/off regulation function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=1 step, 3=2 steps, 4=3 steps"
  },
  {
   "type": "MV",
   "instance": 423,
   "name": "ReCO2-CO2 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=CO2, 3=CO2 and air flow boost"
  },
  {
   "type": "MV",
   "instance": 424,
   "name": "ReCO2 temperature regulation sequence function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Heat, 3=Cool, 4=Heat and Cool"
  },
  {
   "type": "MV",
   "instance": 441,
   "name": "Humidifying function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=On/Off, 3=0-10V"
  },
  {
   "type": "MV",
   "instance": 442,
   "name": "Humidifying sensor",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=SA, 2=EA"
  },
  {
   "type": "MV",
   "instance": 457,
   "name": "DeHumidifying function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=SA, 2=EA"
  },
  {
   "type": "MV",
   "instance": 469,
   "name": "COOL DX Function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Economy, 3=Comfort, 4=Top"
  },
  {
   "type": "MV",
   "instance": 481,
   "name": "SMART Link Function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Water based heat pump, 3=Water based chiller, 4=Water based reversible, 5=DX based heat pump, 6=DX based chiller, 7=DX based reversible"
  },
  {
   "type": "MV",
   "instance": 505,
   "name": "AQUA Link Pump alarm function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Alarm at closed contact, 3=Alarm at open contact, 4=Alarm when in -and output are unequal (contactor function)"
  },
  {
   "type": "MV",
   "instance": 521,
   "name": "AYC Function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Chilled water, 3=Heated water, 4=Chilled and heated water"
  },
  {
   "type": "MV",
   "instance": 528,
   "name": "AYC Heated water signal monitor function for pump",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Alarm at open contact, 3=Alarm at closed contact, 4=Contactor function"
  },
  {
   "type": "MV",
   "instance": 555,
   "name": "AYC Heated water night temp compensation time 1 (days)",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10= Monday to Sunday, 11=Saturday to Sunday"
  },
  {
   "type": "MV",
   "instance": 562,
   "name": "AYC Heated water night temp compensation time 2 (days)",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10= Monday to Sunday, 11=Saturday to Sunday"
  },
  {
   "type": "MV",
   "instance": 577,
   "name": "AYC Chilled water signal monitor function for pump",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Alarm at open contact, 3=Alarm at closed contact, 4=Contactor function"
  },
  {
   "type": "MV",
   "instance": 604,
   "name": "AYC Chilled water night temp compensation time 1 (days)",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10= Monday to Sunday, 11=Saturday to Sunday"
  },
  {
   "type": "MV",
   "instance": 611,
   "name": "AYC Chilled water night temp compensation time 2 (days)",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10= Monday to Sunday, 11=Saturday to Sunday"
  },
  {
   "type": "MV",
   "instance": 660,
   "name": "MIRU Control 1 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed"
  },
  {
   "type": "MV",
   "instance": 661,
   "name": "MIRU Control 2 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed"
  },
  {
   "type": "MV",
   "instance": 662,
   "name": "MIRU Control 3 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed"
  },
  {
   "type": "MV",
   "instance": 663,
   "name": "MIRU Control 4 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed"
  },
  {
   "type": "MV",
   "instance": 664,
   "name": "MIRU Control 5 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed"
  },
  {
   "type": "MV",
   "instance": 665,
   "name": "MIRU Control 6 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed"
  },
  {
   "type": "MV",
   "instance": 666,
   "name": "MIRU Control 7 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed"
  },
  {
   "type": "MV",
   "instance": 667,
   "name": "MIRU Control 8 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed"
  },
  {
   "type": "MV",
   "instance": 668,
   "name": "MIRU Control 9 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed"
  },
  {
   "type": "MV",
   "instance": 669,
   "name": "MIRU Control 10 function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed"
  },
  {
   "type": "MV",
   "instance": 671,
   "name": "MIRU Control 1 Balanced air flow function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA, 3=EA"
  },
  {
   "type": "MV",
   "instance": 679,
   "name": "MIRU Control 2 Balanced air flow function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA, 3=EA"
  },
  {
   "type": "MV",
   "instance": 687,
   "name": "MIRU Control 3 Balanced air flow function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA, 3=EA"
  },
  {
   "type": "MV",
   "instance": 695,
   "name": "MIRU Control 4 Balanced air flow function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA, 3=EA"
  },
  {
   "type": "MV",
   "instance": 703,
   "name": "MIRU Control 5 Balanced air flow function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA, 3=EA"
  },
  {
   "type": "MV",
   "instance": 711,
   "name": "MIRU Control 6 Balanced air flow function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA, 3=EA"
  },
  {
   "type": "MV",
   "instance": 719,
   "name": "MIRU Control 7 Balanced air flow function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA, 3=EA"
  },
  {
   "type": "MV",
   "instance": 727,
   "name": "MIRU Control 8 Balanced air flow function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA, 3=EA"
  },
  {
   "type": "MV",
   "instance": 735,
   "name": "MIRU Control 9 Balanced air flow function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA, 3=EA"
  },
  {
   "type": "MV",
   "instance": 743,
   "name": "MIRU Control 10 Balanced air flow function",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Inactive, 2=SA, 3=EA"
  },
  {
   "type": "MV",
   "instance": 793,
   "name": "Communication operation level",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Auto, 2=Total stop, 3=Low speed, 4=High speed, 5=Normal stop, 6=Extended normal stop"
  },
  {
   "type": "CAL",
   "instance": 0,
   "name": "Calendar #1",
   "description": "Date list, up to 10 dates",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CAL",
   "instance": 1,
   "name": "Calendar #2",
   "description": "Date list, up to 10 dates",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 0,
   "name": "NC 00 A-Alarm",
   "description": "Notification class for AHU A-alarms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 1,
   "name": "NC 01 B-Alarm",
   "description": "Notification class for AHU B-alarms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 3,
   "name": "NC 03 Alarms specified in BACnet",
   "description": "Notification class for alarms set in BACnet objects",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 10,
   "name": "NC 10 Info message",
   "description": "Notification class for AHU info messages",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 11,
   "name": "NC 11 Events specified in BACnet",
   "description": "Notification class for events set in BACnet objects",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 0,
   "name": "Schedule #1",
   "description": "Weekly schedule, 6 time-values per day, 2 exceptions",
   "units": "",
   "access": "W",
   "states": "1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/swegon/gold-e-bacnet-ip",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
