{
 "manufacturer": "Thermal Solutions",
 "manufacturer_slug": "thermal-solutions",
 "model": "Conductor EMS boiler sequencer (ProtoAir FPA-W44)",
 "model_slug": "conductor-ems-protoair",
 "aliases": [
  "Conductor",
  "Conductor EMS",
  "Bryan Steam Conductor",
  "ProtoAir FPA-W44",
  "106417-02",
  "Thermal Solutions master sequencer"
 ],
 "equipment_type": "Boiler plant sequencer",
 "applies_to": "Thermal Solutions / Bryan Steam Conductor EMS boiler sequencers (up to 8 boilers) connected to BACnet through the ProtoAir FPA-W44 gateway.",
 "summary": "Conductor EMS is the master boiler sequencer for Thermal Solutions and Bryan Steam plants. Through the ProtoAir FPA-W44 gateway it reports plant load, sequencer status and setpoint, system supply/return/outdoor temperatures, steam pressure, discrete outputs and system alarms, plus a block of 23 points for each of up to eight boilers. The BMS can enable the sequencer (BV 0) and write its setpoint (AV 0); everything else is read-only Analog Inputs, including on/off states and alarm flags.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Object names, types, instances and access are from section 12.11; on/off states and alarm flags are Analog Inputs reading 0 or 1.",
  "Boiler state, lockout and hold codes (AI 47-49 and the matching objects for boilers 2-8) use the code tables printed for Sola, TSBC, S7800 and hardwired boilers; the tables are not repeated here.",
  "Boiler 2-8 rows in the manual have no descriptions; they follow the boiler 1 block.",
  "Boiler cycle counters are AI 212-219 and run times AI 220-227.",
  "The same manual covers other Thermal Solutions/Bryan controls that are separate lists in this library."
 ],
 "source": {
  "title": "Operating Manual, ProtoAir FPA-W44 for Interfacing Bryan Steam & Thermal Solutions Products",
  "doc_number": "106417-02 Rev 13",
  "revision_date": "2022-10",
  "url": "https://www.thermalsolutions.com/wp-content/uploads/2024/06/106417-02-Rev-13-Thermal-Solutions-and-Bryan-ProtoAir-Manual-2022-10-Rev-13.pdf"
 },
 "integration": {
  "summary": "Cut jumper 1 on PCB-10 so BV 0 can enable the sequencer, then enable it and write the plant setpoint to AV 0. Read the active setpoint, firing rate, system temperatures, sequencer status and the per-boiler alarm flags.",
  "minimum_points": [
   {
    "ref": "BV 0",
    "name": "EMS_Enable",
    "why": "Enable master sequencer"
   },
   {
    "ref": "AV 0",
    "name": "EMS_Setpoint",
    "why": "Sequencer setpoint, 60-230 °F"
   },
   {
    "ref": "AI 2",
    "name": "Active_Setpoint",
    "why": "Setpoint in use, °F"
   },
   {
    "ref": "AI 3",
    "name": "Status",
    "why": "Sequencer status code"
   },
   {
    "ref": "AI 1",
    "name": "Firing_Rate",
    "why": "Plant firing rate, %"
   },
   {
    "ref": "AI 7",
    "name": "SYSTEM_SUPPLY",
    "why": "System supply temperature, °F"
   },
   {
    "ref": "AI 8",
    "name": "SYSTEM_RETURN",
    "why": "System return temperature, °F"
   },
   {
    "ref": "AI 42",
    "name": "BLR1_General_Alarm",
    "why": "Boiler 1 general alarm (1 = fault)"
   },
   {
    "ref": "AI 53",
    "name": "ALR_BLR1Lockout",
    "why": "Boiler 1 lockout (1 = fault)"
   }
  ],
  "enable": "BV 0 EMS_Enable turns the master sequencer on; jumper 1 on PCB-10 must be cut first.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The ProtoAir FPA-W44 gateway is set up through its web configurator; see the general sections of the same manual."
  ],
  "gotchas": [
   "Alarm and on/off points are Analog Inputs (0/1), not Binary objects.",
   "Repeat the boiler alarm mapping for each installed boiler (blocks of 21 from AI 36)."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 0,
   "name": "Plant_load",
   "description": "Load monitoring status",
   "units": "kBTU/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 0,
   "name": "EMS_Enable",
   "description": "Enable the master sequencer (cut jumper 1 on PCB-10)",
   "units": "",
   "access": "W",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "AV",
   "instance": 0,
   "name": "EMS_Setpoint",
   "description": "Sequencer setpoint, 60-230 °F or pressure range",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "Firing_Rate",
   "description": "Master sequencer modulation rate",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Active_Setpoint",
   "description": "Setpoint in use",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Master_SP_Source",
   "description": "Master setpoint source",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Remote, 2=DHW, 3=Reset, 4=Reset/Setback, 5=Setback"
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Status",
   "description": "Sequencer status",
   "units": "",
   "access": "R",
   "states": "0=Standby, 1=Start Lead, 2=Start 1st Lag, 3=Start 2nd Lag, 4=Start 3rd Lag, 5=Start 4th Lag, 6=Start 5th Lag, 7=Start 6th Lag, 8=Start 7th Lag"
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Priority",
   "description": "Sequencer priority",
   "units": "",
   "access": "R",
   "states": "0=Disabled, 1=Sequence Off, 2=WWSD Both, 3=WWSD Boiler, 4=Non-Condensing, 5=Condensing"
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Lead",
   "description": "Number of lead boiler",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "SYSTEM_SUPPLY",
   "description": "System supply temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "SYSTEM_RETURN",
   "description": "System return temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "OUTDOOR_AIR",
   "description": "Outdoor air temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "UAI5_EMS_SETPOINT",
   "description": "EMS setpoint input",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "UAI7_PUMP_FEEDBACK",
   "description": "Pump feedback input",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "STEAM_PRESSURE",
   "description": "Steam pressure",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "BLR_A_SHELL",
   "description": "Boiler A shell temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "BLR_B_SHELL",
   "description": "Boiler B shell temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "BLR_C_SHELL",
   "description": "Boiler C shell temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "BLR_D_SHELL",
   "description": "Boiler D shell temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "UDO1_CONFIGURABLE",
   "description": "Discrete output configurable",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "UDO2_ALARM",
   "description": "Discrete output alarm",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "UDO7_BLR_D_ISOLATION_VALVE",
   "description": "Discrete output blr d isolation valve",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "UDO8_PUMP_A",
   "description": "Discrete output pump a",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "UDO9_BLR_A_ISOLATION_VALVE",
   "description": "Discrete output blr a isolation valve",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "UDO10_BLR_B_ISOLATION_VALVE",
   "description": "Discrete output blr b isolation valve",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "UDO11_BLR_C_ISOLATION_VALVE",
   "description": "Discrete output blr c isolation valve",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "UDO12_PUMP_B",
   "description": "Discrete output pump b",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "ALR_Press_High",
   "description": "High steam pressure",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=High"
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "ALR_Press_Low",
   "description": "Low steam pressure",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Low"
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "ALR_Temp_High",
   "description": "High supply water temperature",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=High"
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "ALR_Temp_Low",
   "description": "Low supply water temperature",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Low"
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "ALR_Return_Temp_Low",
   "description": "Low return water temperature",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Low"
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "ALR_Pump_A_Fault",
   "description": "System pump A fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "ALR_Pump_B_Fault",
   "description": "System pump B fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "ALR_Shell_1_High",
   "description": "Boiler 1 high shell temperature (steam)",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=High"
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "ALR_Shell_2_High",
   "description": "Boiler 2 high shell temperature (steam)",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=High"
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "ALR_Shell_3_High",
   "description": "Boiler 3 high shell temperature (steam)",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=High"
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "ALR_Shell_4_High",
   "description": "Boiler 4 high shell temperature (steam)",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=High"
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "BLR1_Supply",
   "description": "Boiler 1: supply temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "BLR1_Return",
   "description": "Boiler 1: return temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "BLR1_Stack",
   "description": "Boiler 1: stack temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "BLR1_CH_Mod_Rate",
   "description": "Boiler 1: firing rate",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "BLR1_Rate_Commanded",
   "description": "Boiler 1: firing rate feedback",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "BLR1_CH_Mod_Stat",
   "description": "Boiler 1: cH Modbus status",
   "units": "",
   "access": "R",
   "states": "0=No Demand, 1=Demand"
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "BLR1_General_Alarm",
   "description": "Boiler 1: general alarm",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "BLR1_Boiler_Pump",
   "description": "Boiler 1: boiler pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "BLR1_System_Pump",
   "description": "Boiler 1: system pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "BLR1_Pump_Status",
   "description": "Boiler 1: pump status",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "BLR1_Flame",
   "description": "Boiler 1: flame signal",
   "units": "mA/V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "BLR1_State",
   "description": "Boiler 1: burner state code (Sola, TSBC, S7800 or hardwired table)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "BLR1_Ann_Lockout",
   "description": "Boiler 1: lockout code (Sola, TSBC or S7800 table)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "BLR1_Ann_Hold",
   "description": "Boiler 1: hold code (Sola only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "ALR_BLR1SupplyHigh",
   "description": "Boiler 1: high supply water temperature",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "ALR_LeadBLR1Fault",
   "description": "Boiler 1: lead boiler fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "ALR_BLR1StartFault",
   "description": "Boiler 1: boiler start fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "ALR_BLR1Lockout",
   "description": "Boiler 1: boiler lockout",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "ALR_BLR1lost",
   "description": "Boiler 1: communication lost",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "ALR_BLR1Mod_Source",
   "description": "Boiler 1: modulation source fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "ALR_BLR1DMD_Source",
   "description": "Boiler 1: demand source fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 212,
   "name": "BLR1_Cycles",
   "description": "Boiler 1: count of boiler starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 220,
   "name": "BLR1_Run_Time",
   "description": "Boiler 1: run time",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "BLR2_Supply",
   "description": "Boiler 2: supply temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "BLR2_Return",
   "description": "Boiler 2: return temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "BLR2_Stack",
   "description": "Boiler 2: stack temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "BLR2_CH_Mod_Rate",
   "description": "Boiler 2: firing rate",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "BLR2_Rate_Commanded",
   "description": "Boiler 2: firing rate feedback",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "BLR2_CH_Mod_Stat",
   "description": "Boiler 2: cH Modbus status",
   "units": "",
   "access": "R",
   "states": "0=No Demand, 1=Demand"
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "BLR2_General_Alarm",
   "description": "Boiler 2: general alarm",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "BLR2_Boiler_Pump",
   "description": "Boiler 2: boiler pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "BLR2_System_Pump",
   "description": "Boiler 2: system pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "BLR2_Pump_Status",
   "description": "Boiler 2: pump status",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "BLR2_Flame",
   "description": "Boiler 2: flame signal",
   "units": "mA/V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "BLR2_State",
   "description": "Boiler 2: burner state code (Sola, TSBC, S7800 or hardwired table)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "BLR2_Ann_Lockout",
   "description": "Boiler 2: lockout code (Sola, TSBC or S7800 table)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "BLR2_Ann_Hold",
   "description": "Boiler 2: hold code (Sola only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "ALR_BLR2SupplyHigh",
   "description": "Boiler 2: high supply water temperature",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "ALR_LeadBLR2Fault",
   "description": "Boiler 2: lead boiler fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "ALR_BLR2StartFault",
   "description": "Boiler 2: boiler start fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "ALR_BLR2Lockout",
   "description": "Boiler 2: boiler lockout",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "ALR_BLR2lost",
   "description": "Boiler 2: communication lost",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "ALR_BLR2Mod_Source",
   "description": "Boiler 2: modulation source fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "ALR_BLR2DMD_Source",
   "description": "Boiler 2: demand source fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 213,
   "name": "BLR2_Cycles",
   "description": "Boiler 2: count of boiler starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 221,
   "name": "BLR2_Run_Time",
   "description": "Boiler 2: run time",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "BLR3_Supply",
   "description": "Boiler 3: supply temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "BLR3_Return",
   "description": "Boiler 3: return temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "BLR3_Stack",
   "description": "Boiler 3: stack temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "BLR3_CH_Mod_Rate",
   "description": "Boiler 3: firing rate",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "BLR3_Rate_Commanded",
   "description": "Boiler 3: firing rate feedback",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "BLR3_CH_Mod_Stat",
   "description": "Boiler 3: cH Modbus status",
   "units": "",
   "access": "R",
   "states": "0=No Demand, 1=Demand"
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "BLR3_General_Alarm",
   "description": "Boiler 3: general alarm",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "BLR3_Boiler_Pump",
   "description": "Boiler 3: boiler pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "BLR3_System_Pump",
   "description": "Boiler 3: system pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "BLR3_Pump_Status",
   "description": "Boiler 3: pump status",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "BLR3_Flame",
   "description": "Boiler 3: flame signal",
   "units": "mA/V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "BLR3_State",
   "description": "Boiler 3: burner state code (Sola, TSBC, S7800 or hardwired table)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "BLR3_Ann_Lockout",
   "description": "Boiler 3: lockout code (Sola, TSBC or S7800 table)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "BLR3_Ann_Hold",
   "description": "Boiler 3: hold code (Sola only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "ALR_BLR3SupplyHigh",
   "description": "Boiler 3: high supply water temperature",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "ALR_LeadBLR3Fault",
   "description": "Boiler 3: lead boiler fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "ALR_BLR3StartFault",
   "description": "Boiler 3: boiler start fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "ALR_BLR3Lockout",
   "description": "Boiler 3: boiler lockout",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "ALR_BLR3lost",
   "description": "Boiler 3: communication lost",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "ALR_BLR3Mod_Source",
   "description": "Boiler 3: modulation source fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "ALR_BLR3DMD_Source",
   "description": "Boiler 3: demand source fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 214,
   "name": "BLR3_Cycles",
   "description": "Boiler 3: count of boiler starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 222,
   "name": "BLR3_Run_Time",
   "description": "Boiler 3: run time",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "BLR4_Supply",
   "description": "Boiler 4: supply temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "BLR4_Return",
   "description": "Boiler 4: return temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "BLR4_Stack",
   "description": "Boiler 4: stack temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "BLR4_CH_Mod_Rate",
   "description": "Boiler 4: firing rate",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "BLR4_Rate_Commanded",
   "description": "Boiler 4: firing rate feedback",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "BLR4_CH_Mod_Stat",
   "description": "Boiler 4: cH Modbus status",
   "units": "",
   "access": "R",
   "states": "0=No Demand, 1=Demand"
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "BLR4_General_Alarm",
   "description": "Boiler 4: general alarm",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "BLR4_Boiler_Pump",
   "description": "Boiler 4: boiler pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "BLR4_System_Pump",
   "description": "Boiler 4: system pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "BLR4_Pump_Status",
   "description": "Boiler 4: pump status",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "BLR4_Flame",
   "description": "Boiler 4: flame signal",
   "units": "mA/V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "BLR4_State",
   "description": "Boiler 4: burner state code (Sola, TSBC, S7800 or hardwired table)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "BLR4_Ann_Lockout",
   "description": "Boiler 4: lockout code (Sola, TSBC or S7800 table)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "BLR4_Ann_Hold",
   "description": "Boiler 4: hold code (Sola only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "ALR_BLR4SupplyHigh",
   "description": "Boiler 4: high supply water temperature",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "ALR_LeadBLR4Fault",
   "description": "Boiler 4: lead boiler fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "ALR_BLR4StartFault",
   "description": "Boiler 4: boiler start fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "ALR_BLR4Lockout",
   "description": "Boiler 4: boiler lockout",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "ALR_BLR4lost",
   "description": "Boiler 4: communication lost",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "ALR_BLR4Mod_Source",
   "description": "Boiler 4: modulation source fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "ALR_BLR4DMD_Source",
   "description": "Boiler 4: demand source fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 215,
   "name": "BLR4_Cycles",
   "description": "Boiler 4: count of boiler starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 223,
   "name": "BLR4_Run_Time",
   "description": "Boiler 4: run time",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "BLR5_Supply",
   "description": "Boiler 5: supply temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "BLR5_Return",
   "description": "Boiler 5: return temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "BLR5_Stack",
   "description": "Boiler 5: stack temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "BLR5_CH_Mod_Rate",
   "description": "Boiler 5: firing rate",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "BLR5_Rate_Commanded",
   "description": "Boiler 5: firing rate feedback",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "BLR5_CH_Mod_Stat",
   "description": "Boiler 5: cH Modbus status",
   "units": "",
   "access": "R",
   "states": "0=No Demand, 1=Demand"
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "BLR5_General_Alarm",
   "description": "Boiler 5: general alarm",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "BLR5_Boiler_Pump",
   "description": "Boiler 5: boiler pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "BLR5_System_Pump",
   "description": "Boiler 5: system pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "BLR5_Pump_Status",
   "description": "Boiler 5: pump status",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "BLR5_Flame",
   "description": "Boiler 5: flame signal",
   "units": "mA/V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "BLR5_State",
   "description": "Boiler 5: burner state code (Sola, TSBC, S7800 or hardwired table)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "BLR5_Ann_Lockout",
   "description": "Boiler 5: lockout code (Sola, TSBC or S7800 table)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "BLR5_Ann_Hold",
   "description": "Boiler 5: hold code (Sola only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "ALR_BLR5SupplyHigh",
   "description": "Boiler 5: high supply water temperature",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "ALR_LeadBLR5Fault",
   "description": "Boiler 5: lead boiler fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "ALR_BLR5StartFault",
   "description": "Boiler 5: boiler start fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "ALR_BLR5Lockout",
   "description": "Boiler 5: boiler lockout",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 138,
   "name": "ALR_BLR5lost",
   "description": "Boiler 5: communication lost",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 139,
   "name": "ALR_BLR5Mod_Source",
   "description": "Boiler 5: modulation source fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 140,
   "name": "ALR_BLR5DMD_Source",
   "description": "Boiler 5: demand source fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 216,
   "name": "BLR5_Cycles",
   "description": "Boiler 5: count of boiler starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 224,
   "name": "BLR5_Run_Time",
   "description": "Boiler 5: run time",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "BLR6_Supply",
   "description": "Boiler 6: supply temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 142,
   "name": "BLR6_Return",
   "description": "Boiler 6: return temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 143,
   "name": "BLR6_Stack",
   "description": "Boiler 6: stack temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 144,
   "name": "BLR6_CH_Mod_Rate",
   "description": "Boiler 6: firing rate",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 145,
   "name": "BLR6_Rate_Commanded",
   "description": "Boiler 6: firing rate feedback",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 146,
   "name": "BLR6_CH_Mod_Stat",
   "description": "Boiler 6: cH Modbus status",
   "units": "",
   "access": "R",
   "states": "0=No Demand, 1=Demand"
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "BLR6_General_Alarm",
   "description": "Boiler 6: general alarm",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "BLR6_Boiler_Pump",
   "description": "Boiler 6: boiler pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 149,
   "name": "BLR6_System_Pump",
   "description": "Boiler 6: system pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 150,
   "name": "BLR6_Pump_Status",
   "description": "Boiler 6: pump status",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 151,
   "name": "BLR6_Flame",
   "description": "Boiler 6: flame signal",
   "units": "mA/V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 152,
   "name": "BLR6_State",
   "description": "Boiler 6: burner state code (Sola, TSBC, S7800 or hardwired table)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 153,
   "name": "BLR6_Ann_Lockout",
   "description": "Boiler 6: lockout code (Sola, TSBC or S7800 table)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 154,
   "name": "BLR6_Ann_Hold",
   "description": "Boiler 6: hold code (Sola only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 155,
   "name": "ALR_BLR6SupplyHigh",
   "description": "Boiler 6: high supply water temperature",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 156,
   "name": "ALR_LeadBLR6Fault",
   "description": "Boiler 6: lead boiler fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 157,
   "name": "ALR_BLR6StartFault",
   "description": "Boiler 6: boiler start fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 158,
   "name": "ALR_BLR6Lockout",
   "description": "Boiler 6: boiler lockout",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 159,
   "name": "ALR_BLR6lost",
   "description": "Boiler 6: communication lost",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 160,
   "name": "ALR_BLR6Mod_Source",
   "description": "Boiler 6: modulation source fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 161,
   "name": "ALR_BLR6DMD_Source",
   "description": "Boiler 6: demand source fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 217,
   "name": "BLR6_Cycles",
   "description": "Boiler 6: count of boiler starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 225,
   "name": "BLR6_Run_Time",
   "description": "Boiler 6: run time",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 162,
   "name": "BLR7_Supply",
   "description": "Boiler 7: supply temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 163,
   "name": "BLR7_Return",
   "description": "Boiler 7: return temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 164,
   "name": "BLR7_Stack",
   "description": "Boiler 7: stack temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 165,
   "name": "BLR7_CH_Mod_Rate",
   "description": "Boiler 7: firing rate",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 166,
   "name": "BLR7_Rate_Commanded",
   "description": "Boiler 7: firing rate feedback",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 167,
   "name": "BLR7_CH_Mod_Stat",
   "description": "Boiler 7: cH Modbus status",
   "units": "",
   "access": "R",
   "states": "0=No Demand, 1=Demand"
  },
  {
   "type": "AI",
   "instance": 168,
   "name": "BLR7_General_Alarm",
   "description": "Boiler 7: general alarm",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 169,
   "name": "BLR7_Boiler_Pump",
   "description": "Boiler 7: boiler pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 170,
   "name": "BLR7_System_Pump",
   "description": "Boiler 7: system pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 171,
   "name": "BLR7_Pump_Status",
   "description": "Boiler 7: pump status",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 172,
   "name": "BLR7_Flame",
   "description": "Boiler 7: flame signal",
   "units": "mA/V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 173,
   "name": "BLR7_State",
   "description": "Boiler 7: burner state code (Sola, TSBC, S7800 or hardwired table)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 174,
   "name": "BLR7_Ann_Lockout",
   "description": "Boiler 7: lockout code (Sola, TSBC or S7800 table)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 175,
   "name": "BLR7_Ann_Hold",
   "description": "Boiler 7: hold code (Sola only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 176,
   "name": "ALR_BLR7SupplyHigh",
   "description": "Boiler 7: high supply water temperature",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 177,
   "name": "ALR_LeadBLR7Fault",
   "description": "Boiler 7: lead boiler fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 178,
   "name": "ALR_BLR7StartFault",
   "description": "Boiler 7: boiler start fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 179,
   "name": "ALR_BLR7Lockout",
   "description": "Boiler 7: boiler lockout",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 180,
   "name": "ALR_BLR7lost",
   "description": "Boiler 7: communication lost",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 181,
   "name": "ALR_BLR7Mod_Source",
   "description": "Boiler 7: modulation source fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 182,
   "name": "ALR_BLR7DMD_Source",
   "description": "Boiler 7: demand source fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 218,
   "name": "BLR7_Cycles",
   "description": "Boiler 7: count of boiler starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 226,
   "name": "BLR7_Run_Time",
   "description": "Boiler 7: run time",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 183,
   "name": "BLR8_Supply",
   "description": "Boiler 8: supply temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 184,
   "name": "BLR8_Return",
   "description": "Boiler 8: return temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 185,
   "name": "BLR8_Stack",
   "description": "Boiler 8: stack temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 186,
   "name": "BLR8_CH_Mod_Rate",
   "description": "Boiler 8: firing rate",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 187,
   "name": "BLR8_Rate_Commanded",
   "description": "Boiler 8: firing rate feedback",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 188,
   "name": "BLR8_CH_Mod_Stat",
   "description": "Boiler 8: cH Modbus status",
   "units": "",
   "access": "R",
   "states": "0=No Demand, 1=Demand"
  },
  {
   "type": "AI",
   "instance": 189,
   "name": "BLR8_General_Alarm",
   "description": "Boiler 8: general alarm",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 190,
   "name": "BLR8_Boiler_Pump",
   "description": "Boiler 8: boiler pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 191,
   "name": "BLR8_System_Pump",
   "description": "Boiler 8: system pump",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 192,
   "name": "BLR8_Pump_Status",
   "description": "Boiler 8: pump status",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AI",
   "instance": 193,
   "name": "BLR8_Flame",
   "description": "Boiler 8: flame signal",
   "units": "mA/V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 194,
   "name": "BLR8_State",
   "description": "Boiler 8: burner state code (Sola, TSBC, S7800 or hardwired table)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 195,
   "name": "BLR8_Ann_Lockout",
   "description": "Boiler 8: lockout code (Sola, TSBC or S7800 table)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 196,
   "name": "BLR8_Ann_Hold",
   "description": "Boiler 8: hold code (Sola only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 197,
   "name": "ALR_BLR8SupplyHigh",
   "description": "Boiler 8: high supply water temperature",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 198,
   "name": "ALR_LeadBLR8Fault",
   "description": "Boiler 8: lead boiler fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 199,
   "name": "ALR_BLR8StartFault",
   "description": "Boiler 8: boiler start fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 200,
   "name": "ALR_BLR8Lockout",
   "description": "Boiler 8: boiler lockout",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 201,
   "name": "ALR_BLR8lost",
   "description": "Boiler 8: communication lost",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 202,
   "name": "ALR_BLR8Mod_Source",
   "description": "Boiler 8: modulation source fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 203,
   "name": "ALR_BLR8DMD_Source",
   "description": "Boiler 8: demand source fault",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Fault"
  },
  {
   "type": "AI",
   "instance": 219,
   "name": "BLR8_Cycles",
   "description": "Boiler 8: count of boiler starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 227,
   "name": "BLR8_Run_Time",
   "description": "Boiler 8: run time",
   "units": "h",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/thermal-solutions/conductor-ems-protoair",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
