{
 "manufacturer": "Thermal Solutions",
 "manufacturer_slug": "thermal-solutions",
 "model": "Siemens LMV36 burner management (Universal Gateway ProtoAir)",
 "model_slug": "lmv36-universal-gateway-protoair",
 "aliases": [
  "LMV36",
  "Siemens LMV36",
  "LMV3",
  "ProtoAir FPA-W44",
  "Universal Gateway 106417-04"
 ],
 "equipment_type": "Boiler burner management system (LMV36) via ProtoAir gateway",
 "applies_to": "Thermal Solutions and Bryan boilers fired by a Siemens LMV36 burner management system, connected to the Universal Gateway (ProtoAir FPA-W44).",
 "summary": "A short profile for a Siemens LMV36 burner control read through the ProtoAir Universal Gateway on BACnet IP or BACnet MS/TP: flame signal, lockout and diagnostic codes, fuel selected and firing rate, plus writable control mode, operating mode and fuel rate.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "The table has no read/write column; AV and BV objects (N2 analog/digital outputs) are taken as writable.",
  "The manual gives no units, ranges or state texts for this profile."
 ],
 "source": {
  "title": "Universal Gateway Instruction Manual (ProtoAir): BACnet MS/TP, BACnet IP, N2, Modbus",
  "doc_number": "PN 106417-04 Rev A",
  "revision_date": "2024-05",
  "url": "https://s3-us-west-2.amazonaws.com/catsy.782/Universal+Gateway+ProtoAir+BACnet+Instruction+Manual.pdf"
 },
 "integration": {
  "summary": "Add the LMV36 as a profile in the ProtoAir Web Configurator with a unique Node-ID and discover it at 50000 + Node-ID. Read the firing rate, flame signal and lockout code; the BMS can set control mode, operating mode and fuel rate.",
  "minimum_points": [
   {
    "ref": "BV 4",
    "name": "Control Mode",
    "why": "Local or remote (BMS) control"
   },
   {
    "ref": "AV 5",
    "name": "Operating Mode",
    "why": "LMV36 operating mode"
   },
   {
    "ref": "AV 6",
    "name": "Fuel Rate",
    "why": "Firing rate command in remote mode"
   },
   {
    "ref": "AI 8",
    "name": "Firing Rate",
    "why": "Current firing rate"
   },
   {
    "ref": "AI 1",
    "name": "Flame Signal",
    "why": "Flame signal"
   },
   {
    "ref": "AI 2",
    "name": "Lockout Error Code",
    "why": "Lockout error code"
   },
   {
    "ref": "BI 1",
    "name": "Com Status",
    "why": "Modbus link between ProtoAir and the LMV36"
   }
  ],
  "enable": "BV 4 Control Mode and AV 5 Operating Mode select how the LMV36 takes its demand; the manual does not list their values.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Device instance = Node_Offset (default 50,000) + the controller's Node-ID (1-255), so Node-ID 1 gives 50001.",
   "ProtoAir default IP address is 192.168.1.24, mask 255.255.255.0.",
   "Add each controller as a profile in the ProtoAir Web Configurator and give it a unique Node-ID."
  ],
  "gotchas": [
   "No state texts are printed for Control Mode or Operating Mode; check the Siemens LMV3 documentation before writing them."
  ]
 },
 "points": [
  {
   "type": "BI",
   "instance": 1,
   "name": "Com Status",
   "description": "Modbus link from the ProtoAir to the controller",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "Flame Signal",
   "description": "Flame signal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Lockout Error Code",
   "description": "Lockout error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Lockout Diagnostic Code",
   "description": "Lockout diagnostic code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Control Mode",
   "description": "Local or remote control",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Operating Mode",
   "description": "Operating mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Fuel Rate",
   "description": "Firing rate command in remote mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Fuel Selected",
   "description": "Fuel in use",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Firing Rate",
   "description": "Current firing rate",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/thermal-solutions/lmv36-universal-gateway-protoair",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
