{
 "manufacturer": "Tigerflow",
 "manufacturer_slug": "tigerflow",
 "model": "Mark V booster pump controller",
 "model_slug": "mark-v-booster-controller",
 "aliases": [
  "Mark V",
  "Mark 5",
  "Tigerflow Mark V",
  "Mark V booster",
  "Tigerflow booster pump controller"
 ],
 "equipment_type": "Booster pump system controller",
 "applies_to": "Tigerflow packaged water booster systems run by the Mark V controller with up to four VFD-driven pumps.",
 "summary": "The Mark V is the controller on Tigerflow multi-pump booster packages (up to four VFD pumps). Its BACnet list is monitoring only: every object is read-only. It reports pump run commands and VFD run feedback, HOA positions, pump faults, pressure alarms, suction and system pressure, the pressure setpoint, flow, per-pump speed and run hours.",
 "bacnet_transport": [],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "All 47 objects are printed as Read Only; the BMS cannot start, stop or reset the system over BACnet on the Mark V.",
  "Instances are printed as BV0001.. / AV0001..; the gaps (BV 9-16, 23-32, 41-50, 61) are not in the list.",
  "The point list does not state the BACnet transport (IP or MS/TP) or device addressing.",
  "Units as printed: pressures in psi, flow in GPM, run time in hours."
 ],
 "source": {
  "title": "MARK V - BACNET POINT LIST",
  "doc_number": null,
  "revision_date": "2018-04-19",
  "url": "https://tigerflow.com/demo/wp-content/uploads/2018/05/Mark-V-BACNet-Point-List-20180419-1.pdf"
 },
 "integration": {
  "summary": "Monitoring only. Map system and suction pressure, the active setpoint and flow, the per-pump run commands and faults, and the general and fatal alarm flags.",
  "minimum_points": [
   {
    "ref": "AV 2",
    "name": "System Pressure",
    "why": "System discharge pressure, psi"
   },
   {
    "ref": "AV 3",
    "name": "Pressure Set Point",
    "why": "Active pressure setpoint, psi (read-only)"
   },
   {
    "ref": "AV 1",
    "name": "Suction Pressure",
    "why": "Suction pressure, psi"
   },
   {
    "ref": "AV 4",
    "name": "Flow Rate",
    "why": "System flow, gpm"
   },
   {
    "ref": "BV 17",
    "name": "Pump 1 Run Command",
    "why": "Pump 1 called to run (repeat for pumps 2-4)"
   },
   {
    "ref": "AV 5",
    "name": "Pump 1 Speed Signal (%)",
    "why": "Pump 1 speed signal, % (repeat for pumps 2-4)"
   },
   {
    "ref": "BV 51",
    "name": "Pump 1 Fault",
    "why": "Pump 1 fault (repeat for pumps 2-4)"
   },
   {
    "ref": "BV 63",
    "name": "General Alarm",
    "why": "Any general alarm"
   },
   {
    "ref": "BV 64",
    "name": "Fatal Alarm",
    "why": "Fatal alarm active"
   }
  ],
  "gotchas": [
   "Every object is read-only, so there is no BMS enable or setpoint write on the Mark V; use the hard-wired remote disable input if the BMS must stop the system."
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": []
 },
 "points": [
  {
   "type": "BV",
   "instance": 1,
   "name": "VFD 1 Run Status Input",
   "description": "Run status input from VFD 1",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "VFD 2 Run Status Input",
   "description": "Run status input from VFD 2",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "VFD 3 Run Status Input",
   "description": "Run status input from VFD 3",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "VFD 4 Run Status Input",
   "description": "Run status input from VFD 4",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Remote System Disable Input",
   "description": "Hard-wired remote disable input",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "Phase Loss Sensor Input",
   "description": "Phase loss sensor input",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "Flow Switch Input",
   "description": "Flow switch input",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Level Switch Input",
   "description": "Level switch input",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "Pump 1 Run Command",
   "description": "Controller run output to pump 1",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "Pump 2 Run Command",
   "description": "Controller run output to pump 2",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "Pump 3 Run Command",
   "description": "Controller run output to pump 3",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "Pump 4 Run Command",
   "description": "Controller run output to pump 4",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "General/Fatal Alarm Output",
   "description": "General or fatal alarm relay output",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "Alarm Horn Output",
   "description": "Alarm horn output",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "Pump 1 in Auto",
   "description": "Pump 1 HOA in Auto",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "Pump 1 in Hand",
   "description": "Pump 1 HOA in Hand",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "Pump 2 in Auto",
   "description": "Pump 2 HOA in Auto",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "Pump 2 in Hand",
   "description": "Pump 2 HOA in Hand",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "Pump 3 in Auto",
   "description": "Pump 3 HOA in Auto",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "Pump 3 in Hand",
   "description": "Pump 3 HOA in Hand",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "Pump 4 in Auto",
   "description": "Pump 4 HOA in Auto",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "Pump 4 in Hand",
   "description": "Pump 4 HOA in Hand",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "Pump 1 Fault",
   "description": "Pump 1 fault",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "Pump 2 Fault",
   "description": "Pump 2 fault",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "Pump 3 Fault",
   "description": "Pump 3 fault",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "Pump 4 Fault",
   "description": "Pump 4 fault",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "Phase Loss Alarm",
   "description": "Phase loss alarm",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "Low Suction Pressure Alarm",
   "description": "Low suction pressure alarm",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "Low System Pressure Alarm",
   "description": "Low system pressure alarm",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "High System Pressure Alarm",
   "description": "High system pressure alarm",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "System Pressure Sensor Failure Alarm",
   "description": "System pressure transducer failure",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "Suction Pressure Sensor Failure Alarm",
   "description": "Suction pressure transducer failure",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "Alarm Silenced",
   "description": "Alarm horn silenced",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "General Alarm",
   "description": "General alarm active",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "Fatal Alarm",
   "description": "Fatal alarm active",
   "units": "",
   "access": "R",
   "states": "1=On"
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Suction Pressure",
   "description": "Pump suction pressure",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "System Pressure",
   "description": "System (discharge) pressure",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Pressure Set Point",
   "description": "Active system pressure setpoint",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Flow Rate",
   "description": "System flow rate",
   "units": "gpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Pump 1 Speed Signal (%)",
   "description": "Speed signal to pump 1 VFD",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Pump 2 Speed Signal (%)",
   "description": "Speed signal to pump 2 VFD",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Pump 3 Speed Signal (%)",
   "description": "Speed signal to pump 3 VFD",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Pump 4 Speed Signal (%)",
   "description": "Speed signal to pump 4 VFD",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Pump 1 Run Time (Hrs.)",
   "description": "Pump 1 run hours",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Pump 2 Run Time (Hrs.)",
   "description": "Pump 2 run hours",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Pump 3 Run Time (Hrs.)",
   "description": "Pump 3 run hours",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "Pump 4 Run Time (Hrs.)",
   "description": "Pump 4 run hours",
   "units": "h",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/tigerflow/mark-v-booster-controller",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
