{
 "manufacturer": "Trane",
 "manufacturer_slug": "trane",
 "model": "Symbio 800 (SCC IntelliPak) / Symbio 700 - touch-screen zone sensor points",
 "model_slug": "symbio-700-800-zone-sensor-points",
 "aliases": [
  "Symbio 700",
  "Symbio 800",
  "SCC IPak",
  "IntelliPak",
  "X13791009001",
  "BAYSENS800",
  "BAS-SVP080A"
 ],
 "equipment_type": "Rooftop unit controller (zone sensor interaction subset)",
 "applies_to": "Trane single-zone equipment on Symbio 700 and IntelliPak units on Symbio 800 (SCC), used with the commercial touch-screen programmable zone sensor.",
 "summary": "This short list shows which Symbio 700 / Symbio 800 (SCC IntelliPak) objects the Trane commercial touch-screen programmable zone sensor reads and writes. It covers space temperature, setpoints and offsets, heat/cool mode request and status, occupancy request, fan mode and economizer enable setpoints. The sensor and controller talk BACnet MS/TP.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "This is a SUBSET: only the Symbio objects the touch-screen zone sensor uses (Table 6 of BAS-SVP080A, p18), not the controller's full points list. The table's System Control Command row is N/A for Symbio and is left out.",
  "Access is inferred: the doc has no read/write column. Request, setpoint and command objects the sensor writes are shown as W; inputs as R.",
  "Symbio uses last-in arbitration, so the sensor does not manage Out_Of_Service on these objects (unlike UC400 and ReliaTel). AV 10150/AV 10170 can be switched In Use / Not Used from the sensor setup menu.",
  "Matching sensor objects (AV 100, AV 44, AV 43, MV 140, MV 16, MV 112, MI 33, MV 17, AV 260, AV 261) belong to the sensor itself. Symbio 700 multiple-zone systems are not supported.",
  "The guide's table prints Space Temperature BAS as 'AV1014'; that is a typo for AV 10114, the object number in Trane's full Symbio 700 points lists.",
  "The names are the sensor guide's labels. On Symbio 700 the controller itself names these AI 10218 Space Temperature Input, MV 10104 Heat Cool Mode Request, MI 10101 Heat Cool Mode Status, AV 10150 Economizer Outdoor Air Enable Setpoint BAS and AV 10170 Economizer Outdoor Air Enthalpy Enable Setpoint BAS. AI 10173 Supply Fan Speed Status is in the Symbio 800 IntelliPak list but not in the Symbio 700 lists. MV 10106 on Symbio 700 also has 5 = Auto."
 ],
 "integration": {
  "summary": "Use the BMS mainly for monitoring and alarms when the touch-screen sensor runs the unit. The sensor writes occupancy, mode, fan and setpoints; read mode status and fan speed. Because Symbio arbitrates last-in, any BMS write to the same objects simply overrides the sensor until it writes again.",
  "minimum_points": [
   {
    "ref": "MV 10106",
    "name": "Occupancy Request",
    "why": "Occupancy request (1=Occ, 2=Unocc, 3=Bypass, 4=Standby)"
   },
   {
    "ref": "MV 10104",
    "name": "Heat Cool Mode Request BAS",
    "why": "Heat/cool mode request (1=Auto)"
   },
   {
    "ref": "BV 10104",
    "name": "Supply Fan Configuration Command",
    "why": "Fan mode: Inactive = Auto, Active = On"
   },
   {
    "ref": "AV 10127",
    "name": "Space Temperature Setpoint BAS",
    "why": "Space temperature setpoint"
   },
   {
    "ref": "AV 10114",
    "name": "Space Temperature BAS",
    "why": "Space temperature in use by the unit"
   },
   {
    "ref": "MI 10101",
    "name": "Heat Cool Mode Status BAS",
    "why": "Actual heat/cool mode"
   },
   {
    "ref": "AI 10173",
    "name": "Supply Fan Speed Status",
    "why": "Supply fan speed, %"
   }
  ],
  "enable": "The touch-screen sensor writes the occupancy, mode, fan and setpoint objects; Symbio uses last-in arbitration so no Out_Of_Service handling is needed. The guide recommends leaving control with the sensor.",
  "heartbeat": null,
  "remote_sensors": "Space Temperature BAS normally comes from the sensor. Space Temperature Local is the unit's hard-wired sensor.",
  "setup": [
   "The sensor talks BACnet MS/TP only; default baud 76800 (leave the default).",
   "Sensor and unit controller should share an MS/TP link where possible to reduce communication loss.",
   "Trane best practice device ID: MS/TP network number followed by the MAC address (e.g. network 11, MAC 001 = 11001)."
  ],
  "gotchas": [
   "With last-in arbitration a BMS write and the sensor overwrite each other; pick one owner for each command point.",
   "The sensor guide calls Symbio arbitration 'last-in', but Trane's Symbio 700 integration guide (BAS-SVP085B) treats AV 10127 as a commandable object: a wired setpoint sits at priority 15 and Air-Fi at 14, so a BMS writing above 14 wins. Read the priority array before assuming who owns the setpoint."
  ]
 },
 "source": {
  "title": "Touch Screen Programmable Zone Sensor Integration Guide (Tracer UC400-B, Symbio 400-B/500/700/800, ReliaTel)",
  "doc_number": "BAS-SVP080A-EN",
  "revision_date": "2023-08",
  "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP080A-EN_08302023.pdf"
 },
 "points": [
  {
   "type": "AV",
   "instance": 10114,
   "name": "Space Temperature BAS",
   "description": "Space temperature sent by the touch-screen sensor, -40-150 °F",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10218,
   "name": "Space Temperature Local (TempRemSrc)",
   "description": "Hard-wired space temperature at the unit, -40-200 °F",
   "units": "°F/°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10123,
   "name": "Unoccupied Cooling Setpoint",
   "description": "Unoccupied cooling setpoint, 50-90 °F (sensor default 85 °F)",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10124,
   "name": "Unoccupied Heating Setpoint",
   "description": "Unoccupied heating setpoint, 50-90 °F (sensor default 60 °F)",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10127,
   "name": "Space Temperature Setpoint BAS",
   "description": "Space setpoint from the sensor, 50-90 °F (default 72.5 °F)",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10130,
   "name": "Occupied Offset",
   "description": "Heat/cool setpoint offset, 1-5 °F (default 1.5 °F)",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10142,
   "name": "Occupied Standby Offset",
   "description": "Standby setpoint offset, 1-5 °F (default 1.5 °F)",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10173,
   "name": "Supply Fan Speed Status",
   "description": "Supply fan speed, 0-100 %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10104,
   "name": "Heat Cool Mode Request BAS",
   "description": "Heat/cool mode request written by the sensor (default Auto)",
   "units": "",
   "access": "W",
   "states": "1=Auto, 2=Heat, 3=Morning Warm-up, 4=Cool, 5=Night Purge, 6=Precool, 7=Off, 8=Test, 9=Emergency Heat, 10=Fan Only, 11=Free Cool, 12=Ice Making, 13=Max Heat, 14=Economy Mode, 15=Dehumidifying, 16=Calibrate"
  },
  {
   "type": "MI",
   "instance": 10101,
   "name": "Heat Cool Mode Status BAS",
   "description": "Actual heat/cool mode of the unit",
   "units": "",
   "access": "R",
   "states": "1=Auto, 2=Heat, 3=Morning Warm-up, 4=Cool, 5=Night Purge, 6=Precool, 7=Off, 8=Test, 9=Emergency Heat, 10=Fan Only, 11=Free Cool, 12=Ice Making, 13=Max Heat, 14=Economy Mode, 15=Dehumidifying, 16=Calibrate"
  },
  {
   "type": "MV",
   "instance": 10106,
   "name": "Occupancy Request",
   "description": "Occupancy request written by the sensor (default Occupied)",
   "units": "",
   "access": "W",
   "states": "1=Occupied, 2=Unoccupied, 3=Occupied Bypass, 4=Occupied Standby"
  },
  {
   "type": "BV",
   "instance": 10104,
   "name": "Supply Fan Configuration Command",
   "description": "Fan mode: auto or continuous on (default Auto)",
   "units": "",
   "access": "W",
   "states": "Inactive=Auto, Active=On"
  },
  {
   "type": "AV",
   "instance": 10150,
   "name": "Economizing Temperature Enable Setpoint",
   "description": "Economizer dry-bulb enable setpoint, 50-140 °F (default disabled, 63 °F)",
   "units": "°F/°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10170,
   "name": "Economizing Enthalpy Enable Setpoint",
   "description": "Economizer enthalpy enable setpoint, 19-36 (default disabled, 22)",
   "units": "BTU/lb",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/trane/symbio-700-800-zone-sensor-points",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
