{
 "manufacturer": "Trane",
 "manufacturer_slug": "trane",
 "model": "Symbio 700 Odyssey",
 "model_slug": "symbio-700-odyssey",
 "aliases": [
  "Symbio 700",
  "Odyssey split system",
  "BAS-PTS005"
 ],
 "equipment_type": "Split system controller",
 "applies_to": "Trane Odyssey split systems controlled by a Symbio 700.",
 "summary": "This is the Symbio 700 object list for Odyssey split systems. The layout and naming match the Precedent Symbio 700 list, with AI/AV/BI/BV/MI/MV objects numbered from 10101 upward. A 'When Exists' column in the source shows which options (economizer type, heat source, sensors) make each point appear.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Only the points that apply to the unit's factory configuration show up; the doc lists every possible point.",
  "Name suffixes carry meaning: Status/Local/Active/Input are read-only, BAS/Command/Request/Setpoint value objects are the ones a BAS writes, and Arbitrator objects show which source is winning.",
  "Access 'C' marks objects whose arbitration pattern the doc lists as setpoint with a priority array.",
  "The Symbio 700 integration guide (BAS-SVP085) covers BACnet IP and BACnet MS/TP; the rotary address (001-127) sets the MS/TP MAC and the default Device ID, and a software Device ID can be set instead.",
  "The same document also maps every object to a Modbus register; only the BACnet side is listed here.",
  "BV-11100 (Alarm Indicator Status) is printed twice in the source with the same name; it is listed once here."
 ],
 "source": {
  "title": "Symbio 700 Integration Points List BACnet/Modbus - Odyssey",
  "doc_number": "BAS-PTS005B-EN",
  "revision_date": "03/04/2026",
  "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS005B-EN_03042026.pdf"
 },
 "integration": {
  "summary": "Leave MV 11100 Arbitration Method Request at 'Enable External/BAS Control'. Then schedule the unit with MV 10106 Occupancy Request and send setpoints to the commandable setpoint BAS points at a priority above 14. If the BMS supplies sensor values such as space temperature, rewrite the '... BAS' points at least every 15 minutes, or the controller drops back to its own sensors.",
  "minimum_points": [
   {
    "ref": "MV 10106",
    "name": "Occupancy Request",
    "why": "Occupancy command (occupied/unoccupied/standby)"
   },
   {
    "ref": "BV 11113",
    "name": "Unit Stop Command",
    "why": "BMS stop/auto of the whole unit"
   },
   {
    "ref": "AV 10159",
    "name": "Occupied Cooling Setpoint BAS",
    "why": "Occupied cooling setpoint (dual-setpoint units)"
   },
   {
    "ref": "AV 10160",
    "name": "Occupied Heating Setpoint BAS",
    "why": "Occupied heating setpoint (dual-setpoint units)"
   },
   {
    "ref": "AV 10127",
    "name": "Space Temperature Setpoint BAS",
    "why": "Single-setpoint alternative to the two setpoints above"
   },
   {
    "ref": "MI 10101",
    "name": "Heat Cool Mode Status",
    "why": "Current heat/cool operating mode"
   },
   {
    "ref": "MV 11123",
    "name": "Occupancy Status",
    "why": "Confirms the occupancy the unit is running in"
   },
   {
    "ref": "BI 10226",
    "name": "Supply Fan Status",
    "why": "Supply fan on/off status"
   },
   {
    "ref": "AV 11178",
    "name": "Space Temperature Active",
    "why": "Space temperature the unit is actually controlling to"
   },
   {
    "ref": "BV 11100",
    "name": "Alarm Indicator Status",
    "why": "Unit alarm output; on when the controller is in alarm"
   }
  ],
  "enable": "MV 11100 Arbitration Method Request picks the control type. 'Enable External/BAS Control' is the factory default: the controller weighs BAS, Air-Fi and wired sources and uses the BAS value while it is valid. 'Standalone Control' ignores all BAS input. BV 11113 Unit Stop Command (Auto/Stop) stops the unit from the BMS.",
  "heartbeat": "The sensor BAS points (space temp, OA temp, humidity, CO2, return air) have a 900 s heartbeat in the points list. Per the integration guide, a BAS sensor or setpoint value that is not rewritten at least every 15 minutes fails. Its priority-12 entry then drops out of the Arbitrator and the controller falls back to the next source (Air-Fi, wired, then default). BV 10113 Occupancy Input BAS has the same 15-minute heartbeat; MV 10106 Occupancy Request has none.",
  "remote_sensors": "Write the value to the matching '... BAS' AV (e.g. AV 10114 Space Temperature BAS, AV 10113 Outdoor Air Temperature BAS) and keep refreshing it. It shows on the '... Arbitrator' object at priority 12, above Air-Fi (14) and wired (15). The '... Active' object reports the value in use. Space setpoints go to AV 10127 Space Temperature Setpoint BAS (single setpoint) or AV 10159/10160 Occupied Cooling/Heating Setpoint BAS (dual setpoint).",
  "setup": [
   "The rotary address (001-127) sets the BACnet MS/TP MAC and also the Device ID; changing it takes effect without a power cycle.",
   "A software Device ID (1-4194302) can be set in the Symbio Service and Installation mobile app (Bluetooth) or on the onboard display.",
   "MS/TP default baud is 76,800 bps; MS/TP wiring lands on connector J17.",
   "For BACnet IP set the IP address first, then the protocol, Device ID and UDP port; tick BBMD only if this is the only BACnet IP device on the subnet.",
   "Communicated units can be switched between IP and SI in the mobile app or onboard display; display units are separate."
  ],
  "gotchas": [
   "Space setpoint BAS points are commandable: the wired setpoint sits at priority 15 and Air-Fi at 14, so the BMS must write at a priority above 14 or the value is ignored.",
   "Setpoints changed from the onboard display or mobile app go to the relinquish default, not the priority array; that value is only used when no other valid source exists.",
   "Use either BV 10113 Occupancy Input BAS (needs heartbeat) or MV 10106 Occupancy Request (no heartbeat), not both.",
   "Arbitrator objects are for reading only, even though they show as writable.",
   "'Command' points may be persisted once written, so don't write them cyclically."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 10101,
   "name": "Cooling Capacity Status",
   "description": "Actual operating unit cooling capacity, in %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10102,
   "name": "Heating Capacity Primary Status",
   "description": "Unit (primary) heating capacity, in %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10104,
   "name": "Outdoor Air Relative Humidity Local",
   "description": "OA humidity value from sensor connected to the controller",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10110,
   "name": "Return Air Humidity Local",
   "description": "Return air humidity value from sensor connected to the controller",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10111,
   "name": "Outdoor Air Damper Position",
   "description": "OA Damper Actuator Commanded position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10116,
   "name": "Space Humidity Active",
   "description": "Active space relative humidity being used by the controller",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10118,
   "name": "Outdoor Air Temperature Active",
   "description": "Active OA temperature currently being used by the controller",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10120,
   "name": "Outdoor Air Humidity Active",
   "description": "Active outdoor air humidity value used by the controller",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10124,
   "name": "Discharge Air Temperature Local",
   "description": "Discharge air temperature value from a sensor connected to the controller",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10126,
   "name": "Return Air Temperature Input",
   "description": "Actual return air temperature being used by the controller",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10156,
   "name": "Outdoor Air Temperature Local",
   "description": "OA temp value from a sensor connected to the controller",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10218,
   "name": "Space Temperature Input",
   "description": "Space temp from a wired sensor",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11100,
   "name": "Coil Temperature Sensor 1",
   "description": "Outdoor Coil Temperature Sensor for Circuit 1 on HP units",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11101,
   "name": "Coil Temperature Sensor 2",
   "description": "Outdoor Coil Temperature Sensor for Circuit 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11103,
   "name": "Space CO2 Concentration Input",
   "description": "Space CO2 concentration from a sensor hardwired to the controller",
   "units": "PPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11104,
   "name": "Space Humidity Input",
   "description": "Space relative humidity from a sensor wired to the controller",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11106,
   "name": "Supply Fan Speed Command Status",
   "description": "Unit commanded supply fan speed output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11111,
   "name": "Outdoor Air Damper Command",
   "description": "Unit commanded outside air damper position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11132,
   "name": "On-Board I/O Firmware Major Version",
   "description": "Software Major Version for On-Board I/O Module",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11133,
   "name": "On-Board I/O Firmware Minor Version",
   "description": "On-Board I/O Module Software build number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11134,
   "name": "Indoor Options Module Firmware Major Version",
   "description": "Software Major Version for Indoor Options Module",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11135,
   "name": "Indoor Options Module Firmware Minor Version",
   "description": "Indoor Options Module Software build number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11136,
   "name": "Fresh Air Options Module Firmware Major Version",
   "description": "Software Major Version for Fresh Air Options Module",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11137,
   "name": "Fresh Air Options Module Firmware Minor Version",
   "description": "Fresh Air Options Module Software build number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11140,
   "name": "Customer Options Module Firmware Major Version",
   "description": "Software Major Version for Customer Connection Options Module",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11141,
   "name": "Customer Options Module Firmware Minor Version",
   "description": "Customer Options Module Software build number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11148,
   "name": "Remote Minimum Position",
   "description": "Hardwired remote minimum position for OA damper control",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11149,
   "name": "Return Air Temperature Active",
   "description": "Return Air Temperature being used for control",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11150,
   "name": "Sensor Battery Status Air-Fi",
   "description": "Status %age of connected AirFi sensor(s)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11151,
   "name": "Space CO2 Concentration Air-Fi",
   "description": "Space CO2 concentration from a wireless sensor connected to the controller",
   "units": "PPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11152,
   "name": "Space Humidity Air-Fi",
   "description": "Space relative humidity from a connected wireless sensor",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11154,
   "name": "Space Temperature Air-Fi",
   "description": "Space temp from a connected wireless (AirFi) sensor",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11155,
   "name": "Space Temperature Cooling Setpoint Air- Fi",
   "description": "(occupied) cooling setpoint from the connected wireless space sensor",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11156,
   "name": "Space Temperature Heating Setpoint Air- Fi",
   "description": "(occupied) heating setpoint from the connected wireless space sensor",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11157,
   "name": "Space Temperature Setpoint Air-Fi",
   "description": "Space Temperature Setpoint from a connected wireless sensor",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11159,
   "name": "Space Temperature Cooling Setpoint Input",
   "description": "(occupied) cooling setpoint from the connected wired space sensor",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11160,
   "name": "Space Temperature Heating Setpoint Input",
   "description": "(occupied) heating setpoint from the connected wired space sensor",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11161,
   "name": "Space Temperature Setpoint Input",
   "description": "Space Temperature Setpoint from a connected wired sensor",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11173,
   "name": "Outdoor Air Damper Feedback",
   "description": "OA Damper Actuator feedback signal",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10103,
   "name": "Outdoor Air Temperature Arbitrator",
   "description": "OA temp determined by arbitration",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10104,
   "name": "Outdoor Air Humidity Arbitrator",
   "description": "Actual outdoor air humidity being used by the controller",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10106,
   "name": "Space Temperature Arbitrator",
   "description": "Space temp determined by arbitration",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10108,
   "name": "Space CO2 Concentration Arbitrator",
   "description": "Space CO2 concentration being used by the controller",
   "units": "PPM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10109,
   "name": "Space Humidity Arbitrator",
   "description": "Space relative humidity, determined by the arbitration",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10113,
   "name": "Outdoor Air Temperature BAS",
   "description": "Send the outdoor air temperature sensor value",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10114,
   "name": "Space Temperature BAS",
   "description": "Send the space temperature value",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10116,
   "name": "Outdoor Air Humidity BAS",
   "description": "Send the outdoor air humidity sensor value",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10118,
   "name": "Space CO2 Concentration BAS",
   "description": "Send the space CO2 concentration value",
   "units": "PPM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10119,
   "name": "Space Humidity BAS",
   "description": "Send the space relative humidity value",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10123,
   "name": "Unoccupied Cooling Setpoint",
   "description": "Define the cooling temp setpoint used for control in unoccupied mode",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10124,
   "name": "Unoccupied Heating Setpoint",
   "description": "Define the heating temp setpoint used for control in unoccupied mode",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10127,
   "name": "Space Temperature Setpoint BAS",
   "description": "BAS-supplied space temperature setpoint value",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10130,
   "name": "Occupied Offset",
   "description": "Difference between the occ cool and heat setpts",
   "units": "∆°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10138,
   "name": "Filter Runtime Hours Setpoint",
   "description": "The setpoint value used by the filter run hours calculation",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10139,
   "name": "Cooling Capacity Enable",
   "description": "Limit the cooling capacity of the unit; 0% = no cooling possible",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10140,
   "name": "Heat Primary Enable BAS",
   "description": "Demand limit the heating capacity; 0% = No Heating Possible",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10142,
   "name": "Occupied Standby Offset",
   "description": "Difference between the occ standby cool and heat setpts",
   "units": "∆°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10144,
   "name": "Economizer Minimum Position Setpoint BAS",
   "description": "Request the ecominizer minimum position setpoint",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10150,
   "name": "Economizer Outdoor Air Enable Setpoint BAS",
   "description": "Temperature setpoint below which economizing can be used",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10154,
   "name": "Space Cooling Setpoint High Limit BAS",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10155,
   "name": "Space Cooling Setpoint Low Limit BAS",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10157,
   "name": "Space Heating Setpoint High Limit BAS",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10158,
   "name": "Space Heating Setpoint Low Limit BAS",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10159,
   "name": "Occupied Cooling Setpoint BAS",
   "description": "Define the occ cooling setpt",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10160,
   "name": "Occupied Heating Setpoint BAS",
   "description": "Define the occ heating setpt",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10161,
   "name": "Occupied Standby Cooling Setpoint BAS",
   "description": "Defines the occ standby cooling setpt when both heat/cool setpoints are provided",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10162,
   "name": "Occupied Standby Heating Setpoint BAS",
   "description": "Defines the occ standby heating setpt when both heat/cool setpoints are provided",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10167,
   "name": "Discharge Air Temperature Minimum Cool Limit",
   "description": "Define the discharge air temperature minimum cool limit",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10168,
   "name": "Relief Enable Position Setpoint",
   "description": "The OA damper position above which the Relief sequence is enabled",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10169,
   "name": "Occupied Bypass Time",
   "description": "Configure the occupied bypass time (occupancy override)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10170,
   "name": "Economizer Outdoor Air Enthalpy Enable Setpoint BAS",
   "description": "Determine the outdoor air enthalpy below which economizing is enabled",
   "units": "BTUs/pound",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10175,
   "name": "Space CO2 High Limit",
   "description": "Define the CO2 high limit, for ventilation purposes",
   "units": "PPM",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10176,
   "name": "Space CO2 Low Limit",
   "description": "Define the CO2 low limit",
   "units": "PPM",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10281,
   "name": "Discharge Air Temperature Setpoint Active",
   "description": "Discharge air temp setpoint actively being used for control",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11103,
   "name": "Return Air Humidity BAS",
   "description": "BAS Source for Return Air Humidity",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11108,
   "name": "Cabinet Style",
   "description": "Cabinet style of the unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11110,
   "name": "Supply Fan Speed Command",
   "description": "Remote supply fan speed request",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11112,
   "name": "Cooling Capacity Setpoint BAS",
   "description": "Remote cooling capacity request",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11115,
   "name": "Exhaust Or Return Fan Type",
   "description": "Identifies the product exhaust or return fan type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11116,
   "name": "Filter Runtime Hours",
   "description": "Number of hours air has flowed through the filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11117,
   "name": "Outdoor Air Enthalpy Active",
   "description": "The outdoor air enthalpy value being utilized by the unit",
   "units": "BTUs/pound",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11118,
   "name": "Return Air Temperature Arbitrator",
   "description": "Arbitrator for Return Air Temperature",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11119,
   "name": "Return Air Temperature BAS",
   "description": "BAS source for Return Air Temperature",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11120,
   "name": "Heating Demand Limit Capacity Enable Setpoint",
   "description": "",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11121,
   "name": "Discharge Air Temperature Maximum Cool Limit",
   "description": "Maximum discharge air temperature allowed during space temperature cooling mode of operation",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11122,
   "name": "Run Time - Condenser Fan 1 (Hours)",
   "description": "Condenser Fan 1 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11123,
   "name": "Run Time - Condenser Fan 2 (Hours)",
   "description": "Condenser Fan 2 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11124,
   "name": "Run Time - Relief Fan (Hours)",
   "description": "Relief Fan Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11125,
   "name": "Run Time - Electric Heat Stage 1 (Hours)",
   "description": "Electric Heat Stage 1 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11126,
   "name": "Run Time - Electric Heat Stage 2 (Hours)",
   "description": "Electric Heat Stage 2 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11127,
   "name": "Run Time - Supply Fan (Hours)",
   "description": "Supply Fan Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11128,
   "name": "Space Temp Cooling Setpoint Status",
   "description": "Space cooling setpoint, determined by arbitration",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11129,
   "name": "Space Temp Heating Setpoint Status",
   "description": "Space heating setpoint, determined by arbitration",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11130,
   "name": "Design Minimum OA Damper Position at Full Fan Capacity",
   "description": "",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11131,
   "name": "Design Minimum OA Damper Position at Mid Fan Capacity",
   "description": "",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11132,
   "name": "Design Minimum OA Damper Position at Min Fan Capacity",
   "description": "",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11133,
   "name": "DCV Minimum OA Damper Position at Full Fan Capacity",
   "description": "",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11134,
   "name": "DCV Minimum OA Damper Position at Mid Fan Capacity",
   "description": "",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11135,
   "name": "DCV Minimum OA Damper Position at Min Fan Capacity",
   "description": "",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11140,
   "name": "Discharge Air Cooling Setpoint (Target)",
   "description": "",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11147,
   "name": "Economizer Dry Bulb Enable Offset",
   "description": "Outdoor air temperature offset below dry bulb economizer enable setpoint",
   "units": "∆°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11153,
   "name": "Service Test Timeout (Minutes)",
   "description": "Timer (minutes) to indicate when the unit should cease service test",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11154,
   "name": "Economizer Cooling Reference Enthalpy Offset",
   "description": "",
   "units": "BTUs/pound",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11155,
   "name": "Starts - Condenser Fan 1",
   "description": "Condenser Fan 1 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11156,
   "name": "Starts - Condenser Fan 2",
   "description": "Condenser Fan 2 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11157,
   "name": "Starts - Relief Fan",
   "description": "Relief Fan Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11158,
   "name": "Starts - Electric Heat Stage 1",
   "description": "Electric Heat Stage 1 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11159,
   "name": "Starts - Electric Heat Stage 2",
   "description": "Electric Heat Stage 2 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11160,
   "name": "Starts - Supply Fan",
   "description": "Counter for Supply Fan Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11161,
   "name": "Supply Fan Type",
   "description": "Unit supply fan type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11163,
   "name": "Supply Fan Speed Status",
   "description": "Estimated supply fan speed being utilized",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11164,
   "name": "Heating Capacity Setpoint BAS",
   "description": "Setpoint to command the unit to a given heating capacity output",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11167,
   "name": "Demand Shed Offset Setpoint",
   "description": "",
   "units": "∆°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11168,
   "name": "Cooling Demand Limit Capacity Enable Setpoint",
   "description": "",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11169,
   "name": "Run Time - Compressor 1 (Hours)",
   "description": "Compressor 1 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11170,
   "name": "Run Time - Compressor 2 (Hours)",
   "description": "Compressor 2 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11173,
   "name": "Supply Fan Minimum Speed Setpoint",
   "description": "Minimum supply fan speed command",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11174,
   "name": "Supply Fan Maximum Speed Setpoint",
   "description": "Maximum supply fan speed command",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11178,
   "name": "Space Temperature Active",
   "description": "Active space temperature being used by the controller",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11180,
   "name": "Space Temperature Heating Setpoint Input Active",
   "description": "Active heating space temperature input setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11181,
   "name": "Space Temperature Setpoint Active",
   "description": "Active space temperature setpoint being used by the controller",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11183,
   "name": "Starts - Compressor 1",
   "description": "Compressor 1 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11184,
   "name": "Starts - Compressor 2",
   "description": "Compressor 2 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11185,
   "name": "Cooling Capacity Enable - Active",
   "description": "Active value for Cooling Capacity Enable point being used for control",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11187,
   "name": "Supply Fan Speed Command - Active",
   "description": "Active value for Supply Fan Speed Command point being used for control",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11189,
   "name": "Cooling Capacity Setpoint BAS - Active",
   "description": "Active value for Cooling Capacity Setpoint BAS point being used for control",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11193,
   "name": "Discharge Air Temperature Minimum Cool Limit - Active",
   "description": "",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11195,
   "name": "Economizer Minimum Position Setpoint BAS - Active",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11196,
   "name": "Economizer Outdoor Air Enthalpy Enable Setpoint BAS - Active",
   "description": "",
   "units": "BTUs/pound",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11197,
   "name": "Economizer Outdoor Air Enable Setpoint BAS - Active",
   "description": "",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11198,
   "name": "Relief Enable Position Setpoint - Active",
   "description": "Active value for Relief Enable Position Setpoint point being used for control",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11199,
   "name": "Heating Demand Limit Capacity Enable Setpoint - Active",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11200,
   "name": "Discharge Air Temperature Maximum Cool Limit - Active",
   "description": "",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11202,
   "name": "Cool Type",
   "description": "Describes the type of cooling in the unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11204,
   "name": "DCV Minimum OA Damper Position at Full Fan Capacity - Active",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11205,
   "name": "DCV Minimum OA Damper Position at Mid Fan Capacity - Active",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11206,
   "name": "DCV Minimum OA Damper Position at Min Fan Capacity - Active",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11209,
   "name": "Demand Shed Offset Setpoint - Active",
   "description": "Active value for Demand Shed Offset Setpoint point being used for control",
   "units": "∆°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11211,
   "name": "Design Minimum OA Damper Position at Full Fan Capacity - Active",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11212,
   "name": "Design Minimum OA Damper Position at Mid Fan Capacity - Active",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11213,
   "name": "Design Minimum OA Damper Position at Min Fan Capacity - Active",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11214,
   "name": "Economizer Dry Bulb Disable Return Air Offset",
   "description": "Differential dry bulb economizer disable offset",
   "units": "∆°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11217,
   "name": "Filter Runtime Hours Setpoint - Active",
   "description": "Active value for Filter Runtime Hours Setpoint point being used for control",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11218,
   "name": "Heat Primary Enable BAS - Active",
   "description": "Active value for Heat Primary Enable BAS point being used for control",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11219,
   "name": "Heating Capacity Setpoint BAS - Active",
   "description": "Active value for Heating Capacity Setpoint BAS point being used for control",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11226,
   "name": "Space CO2 High Limit - Active",
   "description": "Active value for Space CO2 High Limit point being used for control",
   "units": "PPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11227,
   "name": "Space CO2 Low Limit - Active",
   "description": "Active value for Space CO2 Low Limit point being used for control",
   "units": "PPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11236,
   "name": "Discharge Air Cooling Setpoint (Target) - Active",
   "description": "Active value for Discharge Air Cooling Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11243,
   "name": "Supply Fan Maximum Speed Setpoint - Active",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11244,
   "name": "Supply Fan Maximum Output Frequency Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11245,
   "name": "Supply Fan Minimum Speed Setpoint - Active",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11246,
   "name": "Supply Fan Minimum Output Frequency Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11247,
   "name": "Cooling Demand Limit Capacity Enable Setpoint - Active",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11248,
   "name": "Economizer Minimum Position Setpoint Active",
   "description": "Economizer min position setpoint value resulting from arbitration",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11249,
   "name": "Heating Capacity Secondary Status",
   "description": "Unit secondary heating capacity being utilized",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11250,
   "name": "Occupied Standby Cooling Setpoint BAS - Active",
   "description": "Active value for Occupied Standby Cooling Setpoint BAS",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11251,
   "name": "Occupied Standby Heating Setpoint BAS - Active",
   "description": "Active value for Occupied Standby Heating Setpoint BAS",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11252,
   "name": "Preheat Type",
   "description": "Identifies the product preheat type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11253,
   "name": "Reheat Type",
   "description": "Identifies the product reheat type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11254,
   "name": "Space CO2 Concentration Active",
   "description": "Active space CO2 concentration being used by the controller",
   "units": "PPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11256,
   "name": "Compressor Cooling P-Gain (%/F)",
   "description": "Proportional gain for single loop Compressor Cooling PI controller (%/F)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11257,
   "name": "Compressor Cooling Reset Time (seconds)",
   "description": "Reset time for single loop compressor Cooling PI controller (second)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11258,
   "name": "Economizer Cooling P-Gain 1 (%/F)",
   "description": "Proportional gain for 1st loop Econ PI controller -",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11259,
   "name": "Economizer Cooling Reset Time - 1 (Seconds)",
   "description": "Reset time for 1st loop Econ PI controller (seconds), for CVZT/VVZT systems",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11264,
   "name": "Compressor Heating P-Gain (%/F)",
   "description": "Proportional gain for single loop Heat Pump Heating PI controller (%/F)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11265,
   "name": "Compressor Heating Reset Time (seconds)",
   "description": "Reset time for single loop Heat Pump Heating PI controller (seconds)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11266,
   "name": "Auxiliary Heating P-Gain (%/F)",
   "description": "Proportional gain for Electric single loop PI controller (%/F)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11267,
   "name": "Auxiliary Heating Reset Time (seconds)",
   "description": "Reset time for Electric single loop PI controller (in seconds)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11268,
   "name": "Compressor Cooling P-Gain 1 (%/F)",
   "description": "Proportional gain for 1st - loop Cooling PI controller (%/F)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11269,
   "name": "Compressor Cooling Reset Time - 1 (seconds)",
   "description": "Reset time for 1st loop Cooling PI controller (second)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11270,
   "name": "Compressor Cooling P-Gain 2 (%/F)",
   "description": "Proportional gain for 2nd loop compressor - cooling PI controller (%/F)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11271,
   "name": "Compressor Cooling Reset Time - 2 (seconds)",
   "description": "Reset time for 2nd loop compressor cooling PI controller (second)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11272,
   "name": "Economizer Discharge Air Setpoint",
   "description": "",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11273,
   "name": "Economizer Discharge Air Setpoint - Active",
   "description": "",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11274,
   "name": "Heat Pump Heating Lockout Setpoint",
   "description": "",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11275,
   "name": "Heat Pump Heating Lockout Setpoint - Active",
   "description": "",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11276,
   "name": "Space Temperature Setpoint Input Active",
   "description": "Active space temperature input setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11277,
   "name": "Space Temperature Cooling Setpoint Input Active",
   "description": "Active cooling space temperature input setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11278,
   "name": "Supply Fan Power",
   "description": "Supply Fan Drive Output Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11279,
   "name": "Supply Fan Current",
   "description": "Supply Fan Drive Output Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11286,
   "name": "Motorized Damper Position Setpoint",
   "description": "",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11287,
   "name": "Motorized Damper Position Setpoint - Active",
   "description": "Active value for Motorized Damper Position Setpoint",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11288,
   "name": "Standby Minimum OA Damper Position at Full Fan Capacity",
   "description": "",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11289,
   "name": "Standby Minimum OA Damper Position at Full Fan Capacity - Active",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11290,
   "name": "Standby Minimum OA Damper Position at Mid Fan Capacity",
   "description": "",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11291,
   "name": "Standby Minimum OA Damper Position at Mid Fan Capacity - Active",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11292,
   "name": "Standby Minimum OA Damper Position at Min Fan Capacity",
   "description": "",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11293,
   "name": "Standby Minimum OA Damper Position at Min Fan Capacity - Active",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11299,
   "name": "Return Air Humidity Active",
   "description": "Active Return Air Humidity sensor used for control",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11300,
   "name": "Return Air Humidity Arbitrator",
   "description": "Arbitrator for Return Air Humidity",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11301,
   "name": "Return Air Enthalpy Active",
   "description": "The return air enthalpy value being utilized by the unit",
   "units": "BTUs/pound",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11302,
   "name": "Relief Enable Position Setpoint Status",
   "description": "Outdoor air damper position to enable Relief sequence",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11311,
   "name": "Compressor Minimum On Time (seconds)",
   "description": "Adjustable Compressor Minimum On Time for Odyssey Split Systems Long Line Length",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11348,
   "name": "Economizer Cooling P-Gain 2 (%/F)",
   "description": "Proportional gain for 2nd loop Econ PI - controller",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11349,
   "name": "Economizer Cooling Reset Time - 2 (Seconds)",
   "description": "Reset time for 2nd loop Econ PI controller (seconds), for CVZT/VVZT systems",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11375,
   "name": "Run Time - Circuit 1 Condenser Defrost (Hours)",
   "description": "Circuit 1 Condenser Defrost Run Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11376,
   "name": "Starts - Circuit 1 Condenser Defrost",
   "description": "Circuit 1 Condenser Defrost Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11377,
   "name": "Run Time - Circuit 2 Condenser Defrost (Hours)",
   "description": "Circuit 2 Condenser Defrost Run Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11378,
   "name": "Starts - Circuit 2 Condenser Defrost",
   "description": "Circuit 2 Condenser Defrost Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11388,
   "name": "Control State",
   "description": "Control State Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11389,
   "name": "Demand Defrost Initiate Delta Temperature",
   "description": "",
   "units": "∆°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11390,
   "name": "Demand Defrost Initiate Delta Temperature - Circuit 1",
   "description": "",
   "units": "∆°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11391,
   "name": "Demand Defrost Initiate Delta Temperature - Circuit 2",
   "description": "",
   "units": "∆°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11405,
   "name": "Heat Pump Heating Changeover Delay (Minutes)",
   "description": "Heat Pump Changeover Delay is the time period used to determine",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11406,
   "name": "Heat Pump Heating Changeover Offset",
   "description": "Heat Pump Changeover Offset is the temperature difference",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11407,
   "name": "Heat Pump Heating Space Recovery Delta",
   "description": "Heat Pump Heating Space Recovery Delta is",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11408,
   "name": "Run Time - Circuit 1 Heat Pump (Hours)",
   "description": "Circuit 1 Heat Pump Run Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11409,
   "name": "Run Time - Circuit 2 Heat Pump (Hours)",
   "description": "Circuit 2 Heat Pump Run Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11410,
   "name": "Heating Capacity Primary Limit",
   "description": "Setpoint to Demand Limit heating capacity for the Primary Heat Source",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11411,
   "name": "Heating Capacity Primary Limit - Active",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11412,
   "name": "Heating Capacity Secondary Limit",
   "description": "Setpoint to Demand Limit heating capacity for the Secondary Heat Source",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11413,
   "name": "Heating Capacity Secondary Limit - Active",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11414,
   "name": "Supply Air Tempering Enable Setpoint",
   "description": "Units with Supply Air Tempering configured as installed",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11415,
   "name": "Supply Air Tempering Disable Setpoint",
   "description": "Units with Supply Air Tempering configured as installed",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11416,
   "name": "Supply Air Tempering Delay (Seconds)",
   "description": "Thermostat controlled units with Supply Air Tempering configured as installed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11417,
   "name": "Secondary Heating Lockout Setpoint",
   "description": "Setpoint at which to disable secondary heating based on outdoor air temperature",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11418,
   "name": "Secondary Heating Lockout Setpoint - Active",
   "description": "Setpoint at which to disable secondary heating based on outdoor air temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10105,
   "name": "FDD: Unit Economizing When It Should Not",
   "description": "Diagnostic: Unit Economizing When It Should Not",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 10106,
   "name": "FDD: Unit Not Economizing When It Should",
   "description": "Diagnostic: Unit Not Economizing When It Should",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 10107,
   "name": "FDD: Excessive Outdoor Air",
   "description": "Diagnostic: Excessive Air",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 10108,
   "name": "FDD: Outdoor Air Damper Not Modulating",
   "description": "Diagnostic: Damper NOT Modulating",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 10121,
   "name": "Relief Fan Output Status",
   "description": "Status of the Relief fan output on the controller",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 10172,
   "name": "Occupancy Input",
   "description": "Status of the wired occupancy input",
   "units": "",
   "access": "R",
   "states": "false = Occupied, true = Unoccupied"
  },
  {
   "type": "BI",
   "instance": 10210,
   "name": "Equipment Shutdown Input Status",
   "description": "Status of the equipment shutdown function of the unit",
   "units": "",
   "access": "R",
   "states": "false = Equipment Run, true = Equipment Shutdown"
  },
  {
   "type": "BI",
   "instance": 10211,
   "name": "External Auto Stop Input Status",
   "description": "Status of the externally- wired auto/stop input",
   "units": "",
   "access": "R",
   "states": "false = Stop, true = Auto"
  },
  {
   "type": "BI",
   "instance": 10219,
   "name": "Economizer Airside Status",
   "description": "Status of airside economizing",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 10226,
   "name": "Supply Fan Status",
   "description": "Status of the supply fan output of the controller",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11100,
   "name": "Compressor 1 Command Status",
   "description": "Compressor 1 Run Command Status",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11101,
   "name": "Circuit 1 LPC Status",
   "description": "Circuit 1 LPC Input Status",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11102,
   "name": "Compressor 1 Proving Status",
   "description": "Status of input for monitoring Compressor 1 proof of operation circuit",
   "units": "",
   "access": "R",
   "states": "false = Not Proved, true = Proved"
  },
  {
   "type": "BI",
   "instance": 11103,
   "name": "Compressor 2 Command Status",
   "description": "Compressor 2 Run Command Status",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11104,
   "name": "Circuit 2 LPC Status",
   "description": "Circuit 2 LPC Input Status",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11105,
   "name": "Compressor 2 Proving Status",
   "description": "Status of input for monitoring Compressor 2 proof of operation circuit",
   "units": "",
   "access": "R",
   "states": "false = Not Proved, true = Proved"
  },
  {
   "type": "BI",
   "instance": 11109,
   "name": "Compressor 1 Unloader Command Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11111,
   "name": "Compressor 2 Unloader Command Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11113,
   "name": "Demand Limit Input",
   "description": "Configurable, hardwired input to command Demand Limit",
   "units": "",
   "access": "R",
   "states": "false = Not Limited, true = Limited"
  },
  {
   "type": "BI",
   "instance": 11114,
   "name": "Demand Shed Input",
   "description": "Configurable, hardwired input to command Demand Shed",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11115,
   "name": "Phase Monitor Status",
   "description": "Status of local Phase Monitor Input",
   "units": "",
   "access": "R",
   "states": "false = Tripped, true = Okay"
  },
  {
   "type": "BI",
   "instance": 11116,
   "name": "Condenser Fan 1 Command Status",
   "description": "Condenser Fan 1 Run Command Status",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11117,
   "name": "Condenser Fan 2 Command Status",
   "description": "Condenser Fan 2 Run Command Status",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11118,
   "name": "Switchover Valve 1 Command Status",
   "description": "Status of Switchover Valve Command for HP Circuit 1",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11119,
   "name": "Switchover Valve 2 Command Status",
   "description": "Status of Switchover Valve Command for HP Circuit 2",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11120,
   "name": "Thermostat G Input",
   "description": "Thermostat Fan Request",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11121,
   "name": "Thermostat W1/O Input",
   "description": "Thermostat Heat Stage 1 Request or Thermostat Heat/Cool Mode Request for HP",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11122,
   "name": "Thermostat W2 Input",
   "description": "Thermostat Heat Stage 2 Request (or Emergency Heat)",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11123,
   "name": "Thermostat X2 Input",
   "description": "Thermostat Emergency Heat Request",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11124,
   "name": "Thermostat Y1 Input",
   "description": "Thermostat Compressor Stage 1 Request",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11125,
   "name": "Thermostat Y2 Input",
   "description": "Thermostat Compressor Stage 2 Request",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11127,
   "name": "FroStat Input",
   "description": "Status of Hardwired Frostat Input",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11128,
   "name": "Electric Heat Stage 1 Status",
   "description": "Status of Electric Heat Stage 1 command",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11129,
   "name": "Electric Heat Stage 2 Status",
   "description": "Status of Electric Heat Stage 2 command",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11133,
   "name": "Ventilation Override Exhaust Status",
   "description": "Hardwired input VOM Exhaust",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11134,
   "name": "Ventilation Override Pressurize Status",
   "description": "Hardwired input VOM Pressurize",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11135,
   "name": "Ventilation Override Purge Status",
   "description": "Hardwired input VOM Purge",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11144,
   "name": "Diagnostic: VFD Fault Supply Fan - 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11145,
   "name": "Diagnostic: VFD Supply Fan Ground Fault - 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11147,
   "name": "Diagnostic: VFD Supply Fan Motor Current Overload - 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11148,
   "name": "Diagnostic: VFD Supply Fan Short Circuit - 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11149,
   "name": "Fan Mode - Air-Fi",
   "description": "Supply Fan Mode as set",
   "units": "",
   "access": "R",
   "states": "false = Cycling, true = Continuous"
  },
  {
   "type": "BI",
   "instance": 11150,
   "name": "Occupancy Input - Air-Fi",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Occupied, true = Unoccupied"
  },
  {
   "type": "BI",
   "instance": 11151,
   "name": "Fan Mode Input",
   "description": "Supply Fan Mode as set",
   "units": "",
   "access": "R",
   "states": "false = Cycling, true = Continuous"
  },
  {
   "type": "BI",
   "instance": 11194,
   "name": "Diagnostic: VFD Supply Fan Broken Belt - 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11247,
   "name": "Diagnostic: Refrigerant Concentration Sensor A",
   "description": "Diagnostic point that is be active",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11248,
   "name": "Refrigerant Leak Detection System Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 10103,
   "name": "Heat Lockout Command",
   "description": "Command the unit to prevent heating operation",
   "units": "",
   "access": "C",
   "states": "false = Normal, true = Locked out"
  },
  {
   "type": "BV",
   "instance": 10104,
   "name": "Supply Fan Configuration Command",
   "description": "Command the supply fan configuration as either cycling or continuous",
   "units": "",
   "access": "W",
   "states": "false = Cycling, true = Continuous"
  },
  {
   "type": "BV",
   "instance": 10109,
   "name": "Filter Timer Reset",
   "description": "Command the unit to reset the accumulated filter run hours",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 10110,
   "name": "Reset Diagnostic",
   "description": "Initiate a request to reset any controller diagnostics",
   "units": "",
   "access": "W",
   "states": "false = Normal, true = Reset"
  },
  {
   "type": "BV",
   "instance": 10113,
   "name": "Occupancy Input BAS",
   "description": "Provide the requested occupancy state to the unit",
   "units": "",
   "access": "W",
   "states": "false = Occupied, true = Unoccupied"
  },
  {
   "type": "BV",
   "instance": 10115,
   "name": "Cooling Lockout BAS",
   "description": "Prevent all mechanical cooling",
   "units": "",
   "access": "C",
   "states": "false = Normal, true = Locked out"
  },
  {
   "type": "BV",
   "instance": 10119,
   "name": "Supply Air Tempering Enable",
   "description": "Enable the supply (discharge) air tempering feature of the unit",
   "units": "",
   "access": "C",
   "states": "false = Disable, true = Enable"
  },
  {
   "type": "BV",
   "instance": 11100,
   "name": "Alarm Indicator Status",
   "description": "State of the alarm output command from the controller",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BV",
   "instance": 11112,
   "name": "Condenser Defrost Status",
   "description": "Status point to indicate",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11113,
   "name": "Unit Stop Command",
   "description": "Point used to force the unit into an immediate stop condition",
   "units": "",
   "access": "W",
   "states": "false = Auto, true = Stop"
  },
  {
   "type": "BV",
   "instance": 11114,
   "name": "Supply Fan Speed Command Enable",
   "description": "",
   "units": "",
   "access": "C",
   "states": "false = Disable, true = Enable"
  },
  {
   "type": "BV",
   "instance": 11115,
   "name": "Cooling Capacity Setpoint Enable BAS",
   "description": "",
   "units": "",
   "access": "C",
   "states": "false = Disable, true = Enable"
  },
  {
   "type": "BV",
   "instance": 11116,
   "name": "Heating Capacity Setpoint Enable BAS",
   "description": "",
   "units": "",
   "access": "C",
   "states": "false = Disable, true = Enable"
  },
  {
   "type": "BV",
   "instance": 11119,
   "name": "Supply Fan Compensation",
   "description": "",
   "units": "",
   "access": "C",
   "states": "false = Disable, true = Enable"
  },
  {
   "type": "BV",
   "instance": 11121,
   "name": "Compressor 1 Run Time Reset",
   "description": "Compressor 1 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11122,
   "name": "Compressor 1 Starts Reset",
   "description": "",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11123,
   "name": "Compressor 2 Run Time Reset",
   "description": "Compressor 2 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11124,
   "name": "Compressor 2 Starts Reset",
   "description": "",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11127,
   "name": "Condenser Fan 1 Run Time Reset",
   "description": "Condenser Fan 1 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11128,
   "name": "Condenser Fan 1 Starts Reset",
   "description": "",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11129,
   "name": "Condenser Fan 2 Run Time Reset",
   "description": "Condenser Fan 2 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11130,
   "name": "Condenser Fan 2 Starts Reset",
   "description": "",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11133,
   "name": "Relief Fan Run Time Reset",
   "description": "Relief Fan Runtime Reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11134,
   "name": "Relief Fan Starts Reset",
   "description": "",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11135,
   "name": "Electric Heat Stage 1 Run Time Reset",
   "description": "Electric Heat Stage 1 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11136,
   "name": "Electric Heat Stage 1 Starts Reset",
   "description": "",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11137,
   "name": "Electric Heat Stage 2 Run Time Reset",
   "description": "Electric Heat Stage 2 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11138,
   "name": "Electric Heat Stage 2 Starts Reset",
   "description": "",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11139,
   "name": "Supply Fan Run Time Reset",
   "description": "Supply Fan Runtime Reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11140,
   "name": "Supply Fan Starts Reset",
   "description": "",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11141,
   "name": "Diagnostic: Supply Fan Failure",
   "description": "Diagnostic: Fan Failure",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11146,
   "name": "Diagnostic: FroStat Trip",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11155,
   "name": "Diagnostic: Comp 1 Proving Trip",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11156,
   "name": "Diagnostic: Comp 2 Proving Trip",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11158,
   "name": "Diagnostic: Circuit 1 LPC Trip",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11159,
   "name": "Diagnostic: Circuit 2 LPC Trip",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11161,
   "name": "Diagnostic: Compressor 1 Contactor Failure",
   "description": "Diagnostic: Compressor 1 Contactor Fail Lockout",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11162,
   "name": "Diagnostic: Circuit 1 LPC Lockout",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11166,
   "name": "VVZT DAT Control Mode",
   "description": "",
   "units": "",
   "access": "C",
   "states": "false = Auto, true = Manual"
  },
  {
   "type": "BV",
   "instance": 11172,
   "name": "Diagnostic: Compressor 1 Proving Lockout",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11173,
   "name": "Occupancy Input Active",
   "description": "Occupancy Input being actively used for status determination",
   "units": "",
   "access": "R",
   "states": "false = Occupied, true = Unoccupied"
  },
  {
   "type": "BV",
   "instance": 11174,
   "name": "Diagnostic: Compressor 2 Contactor Failure",
   "description": "Diagnostic: Compressor 2 Contactor Fail Lockout",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11175,
   "name": "Diagnostic: Circuit 2 LPC Lockout",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11176,
   "name": "Diagnostic: Compressor 2 Proving Lockout",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11177,
   "name": "Diagnostic: Demand Defrost Disabled",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11178,
   "name": "Diagnostic: Demand Defrost Disabled - Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11179,
   "name": "Diagnostic: Demand Defrost Disabled - Circuit 2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11180,
   "name": "Diagnostic: Demand Defrost Fault A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11181,
   "name": "Diagnostic: Demand Defrost Fault A - Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11182,
   "name": "Diagnostic: Demand Defrost Fault A - Circuit 2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11183,
   "name": "Diagnostic: Demand Defrost Fault B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11184,
   "name": "Diagnostic: Demand Defrost Fault B - Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11185,
   "name": "Diagnostic: Demand Defrost Fault B - Circuit 2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11186,
   "name": "Diagnostic: Demand Defrost Fault C",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11187,
   "name": "Diagnostic: Demand Defrost Fault C - Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11188,
   "name": "Diagnostic: Demand Defrost Fault C - Circuit 2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11189,
   "name": "Diagnostic: Demand Defrost Fault D",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11190,
   "name": "Diagnostic: Maintenance Required",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11192,
   "name": "Diagnostic: Unit Communications Failure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11199,
   "name": "Supply Fan Configuration Status",
   "description": "Supply fan configuration",
   "units": "",
   "access": "R",
   "states": "false = Cycling, true = Continuous"
  },
  {
   "type": "BV",
   "instance": 11200,
   "name": "Timed Override Timer Is Active",
   "description": "Or not the timed override timer is active",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11201,
   "name": "Supply Fan Speed Command Enable - Active",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Disable, true = Enable"
  },
  {
   "type": "BV",
   "instance": 11202,
   "name": "Cooling Capacity Setpoint Enable BAS - Active",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Disable, true = Enable"
  },
  {
   "type": "BV",
   "instance": 11203,
   "name": "Cooling Lockout BAS - Active",
   "description": "Active value for Cooling Lockout BAS point being used for control",
   "units": "",
   "access": "R",
   "states": "false = Normal, true = Locked out"
  },
  {
   "type": "BV",
   "instance": 11204,
   "name": "Heating Capacity Setpoint Enable BAS - Active",
   "description": "Active value for Heating Capacity Setpoint Enable point being used for control",
   "units": "",
   "access": "R",
   "states": "false = Disable, true = Enable"
  },
  {
   "type": "BV",
   "instance": 11208,
   "name": "Supply Fan Compensation - Active",
   "description": "Active value for Supply Fan Compensation point being used for control",
   "units": "",
   "access": "R",
   "states": "false = Disable, true = Enable"
  },
  {
   "type": "BV",
   "instance": 11211,
   "name": "VVZT DAT Control Mode - Active",
   "description": "Active value for VVZT DAT Control Mode point being used for control",
   "units": "",
   "access": "R",
   "states": "false = Auto, true = Manual"
  },
  {
   "type": "BV",
   "instance": 11216,
   "name": "Heat Lockout Command - Active",
   "description": "Active value for Heat Lockout Command point being used for control",
   "units": "",
   "access": "R",
   "states": "false = Normal, true = Locked out"
  },
  {
   "type": "BV",
   "instance": 11219,
   "name": "Circuit 1 Defrost Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11220,
   "name": "Circuit 2 Defrost Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11221,
   "name": "Supply Air Tempering Status",
   "description": "Status of the Supply Air Tempering function",
   "units": "",
   "access": "R",
   "states": "false = Disable, true = Enable"
  },
  {
   "type": "BV",
   "instance": 11222,
   "name": "Supply Air Tempering Enable - Active",
   "description": "Active value for Supply Air Tempering Enable point being used for control",
   "units": "",
   "access": "R",
   "states": "false = Disable, true = Enable"
  },
  {
   "type": "BV",
   "instance": 11223,
   "name": "Evaporator Defrost Status",
   "description": "Status to indicate when the unit is performing Evaporator Defrost control",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11224,
   "name": "Occupancy Input Arbitrator",
   "description": "Status of the arbitrated occupancy inputs",
   "units": "",
   "access": "W",
   "states": "false = Occupied, true = Unoccupied"
  },
  {
   "type": "BV",
   "instance": 11226,
   "name": "Demand Limit Request BAS",
   "description": "Demand limit the unit remotely",
   "units": "",
   "access": "W",
   "states": "false = Not Limited, true = Limited"
  },
  {
   "type": "BV",
   "instance": 11227,
   "name": "Demand Limit Request - Active",
   "description": "Active Demand Limit Request value used by the equipment",
   "units": "",
   "access": "R",
   "states": "false = Not Limited, true = Limited"
  },
  {
   "type": "BV",
   "instance": 11235,
   "name": "Occupied Standby Supply Fan Configuration Command",
   "description": "Select the Occupied Standby Fan Mode setting",
   "units": "",
   "access": "C",
   "states": "false = Cycling, true = Continuous"
  },
  {
   "type": "BV",
   "instance": 11236,
   "name": "Occupied Standby Supply Fan Configuration Command - Active",
   "description": "Occupied Standby Fan Mode setting",
   "units": "",
   "access": "R",
   "states": "false = Cycling, true = Continuous"
  },
  {
   "type": "BV",
   "instance": 11250,
   "name": "Diagnostic: Pre Cool Mode Exceeded 120 Minutes",
   "description": "Diagnostic: Precool Mode Exceeded 120 Minutes",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11251,
   "name": "Diagnostic: Night Purge Mode Exceeded 120 Minutes",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11253,
   "name": "Heat Pump Heating Lockout Setpoint Enable",
   "description": "Enable the Heat pump Heating Lockout Setpoint",
   "units": "",
   "access": "C",
   "states": "false = Disable, true = Enable"
  },
  {
   "type": "BV",
   "instance": 11254,
   "name": "Heat Pump Heating Lockout Setpoint Enable - Active",
   "description": "Active value for the Heat pump Heating Lockout Setpoint Enable",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11272,
   "name": "Circuit 1 Condenser Defrost Run Time Reset",
   "description": "Circuit 1 Condenser Defrost Runtime Reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11273,
   "name": "Circuit 1 Condenser Defrost Starts Reset",
   "description": "",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11274,
   "name": "Circuit 2 Condenser Defrost Run Time Reset",
   "description": "Circuit 2 Condenser Defrost Runtime Reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11275,
   "name": "Circuit 2 Condenser Defrost Starts Reset",
   "description": "",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11283,
   "name": "Refrigerant Mitigation Active",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11284,
   "name": "Thermostat Control Method Request",
   "description": "Determines Auto or Conventional mode for enhanced thermostat applications",
   "units": "",
   "access": "W",
   "states": "false = Conventional, true = Enhanced"
  },
  {
   "type": "BV",
   "instance": 11285,
   "name": "Thermostat Control Method Status",
   "description": "Active value for Thermostat Control Method being used for control",
   "units": "",
   "access": "R",
   "states": "false = Conventional, true = Enhanced"
  },
  {
   "type": "BV",
   "instance": 11289,
   "name": "Circuit 1 Heat Pump Run Time Reset",
   "description": "",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11290,
   "name": "Circuit 2 Heat Pump Run Time Reset",
   "description": "",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11292,
   "name": "Diagnostic: Secondary Heat Installed but Locked Out by Application",
   "description": "",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11293,
   "name": "Secondary Heating Lockout Setpoint Enable",
   "description": "Enable the Secondary Heating Lockout Setpoint",
   "units": "",
   "access": "C",
   "states": "false = Disable, true = Enable"
  },
  {
   "type": "BV",
   "instance": 11294,
   "name": "Secondary Heating Lockout Setpoint Enable - Active",
   "description": "Active value for the Secondary Heating Lockout Setpoint Enable",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "MI",
   "instance": 10101,
   "name": "Heat Cool Mode Status",
   "description": "Current heat cool mode of the controller",
   "units": "",
   "access": "R",
   "states": "1 = Auto, 2 = Heat, 3 = Morning Warm-up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off, 8 = Test, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice-Making, 13 = Max Heat, 14 = Economizer, 15 = Dehumidify, 16 = Calibrate"
  },
  {
   "type": "MI",
   "instance": 10144,
   "name": "Economizer System Status",
   "description": "Operating state of the airside economizer system",
   "units": "",
   "access": "R",
   "states": "1 = Disabled, 2 = Enabled, 3 = Not Present"
  },
  {
   "type": "MI",
   "instance": 11100,
   "name": "System Mode Switch Air- Fi",
   "description": "Status of the wireless system mode switch connected to the controller",
   "units": "",
   "access": "R",
   "states": "1 = Off, 2 = Auto, 3 = Cool, 4 = Heat, 5 = Emergency Heat"
  },
  {
   "type": "MI",
   "instance": 11101,
   "name": "Timed Override Air-Fi",
   "description": "Status of the Timed Override wireless input",
   "units": "",
   "access": "R",
   "states": "1 = Idle, 2 = On, 3 = Cancel"
  },
  {
   "type": "MI",
   "instance": 11102,
   "name": "System Mode Switch Input",
   "description": "Status of the wired system mode switch connected to the controller",
   "units": "",
   "access": "R",
   "states": "1 = Off, 2 = Auto, 3 = Cool, 4 = Heat, 5 = Emergency Heat"
  },
  {
   "type": "MI",
   "instance": 11103,
   "name": "Timed Override Input",
   "description": "Status of the Timed Override wired input",
   "units": "",
   "access": "R",
   "states": "1 = Idle, 2 = On, 3 = Cancel"
  },
  {
   "type": "MV",
   "instance": 10102,
   "name": "Emergency Override BAS",
   "description": "Command the unit into an emergency mode of operation",
   "units": "",
   "access": "C",
   "states": "1 = Normal, 2 = Pressurize, 3 = Depressurize, 4 = Purge, 5 = Shutdown, 6 = Fire"
  },
  {
   "type": "MV",
   "instance": 10103,
   "name": "Economizer Airside Enable BAS",
   "description": "Enable airside economizing",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled, 3 = Auto"
  },
  {
   "type": "MV",
   "instance": 10104,
   "name": "Heat Cool Mode Request",
   "description": "Command the unit into a heat/cool mode",
   "units": "",
   "access": "C",
   "states": "1 = Auto, 2 = Heat, 3 = Morning Warm-up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off, 8 = Test, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice-Making, 13 = Max Heat, 14 = Economizer, 15 = Dehumidify, 16 = Calibrate"
  },
  {
   "type": "MV",
   "instance": 10106,
   "name": "Occupancy Request",
   "description": "Command the unit into an occupancy mode",
   "units": "",
   "access": "C",
   "states": "1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby, 5 = Auto"
  },
  {
   "type": "MV",
   "instance": 10110,
   "name": "Timed Override Request",
   "description": "Request a temporary timed override during unoccupied",
   "units": "",
   "access": "W",
   "states": "1 = Idle, 2 = On, 3 = Cancel"
  },
  {
   "type": "MV",
   "instance": 11100,
   "name": "Arbitration Method Request",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1 = Enable External/BAS Control, 2 = Standalone Control"
  },
  {
   "type": "MV",
   "instance": 11101,
   "name": "Customer Options Module Communication Status",
   "description": "Communication Status of the Customer Options Module",
   "units": "",
   "access": "R",
   "states": "1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured"
  },
  {
   "type": "MV",
   "instance": 11102,
   "name": "Economizer Type",
   "description": "General description of the type of economizer system",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = 2 Position Ventilation, 3 = Modulation Economizer, 4 = 2 Position Ventilation/Waterside Economizer, 5 = Waterside Economizer, 6 = Airside/Waterside Economizer, 7 = TRAQ Damper, 8 = Airside Economizer and TRAQ Damper/Sensor, 9 = Waterside Economizer and TRAQ Damper/Sensor, 10 = Airside/Waterside Economizer and TRAQ Damper/Sensor"
  },
  {
   "type": "MV",
   "instance": 11103,
   "name": "Fresh Air Options Module Communication Status",
   "description": "Communication Status of the Fresh Air Options Module",
   "units": "",
   "access": "R",
   "states": "1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured"
  },
  {
   "type": "MV",
   "instance": 11105,
   "name": "Indoor Options Module Communication Status",
   "description": "Communication Status of the Indoor Options Module",
   "units": "",
   "access": "R",
   "states": "1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured"
  },
  {
   "type": "MV",
   "instance": 11106,
   "name": "On-Board I/O Communication Status",
   "description": "Communication Status of the On- Board Inputs and Outputs",
   "units": "",
   "access": "R",
   "states": "1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured"
  },
  {
   "type": "MV",
   "instance": 11110,
   "name": "Service Test State Request",
   "description": "Point to request the unit into a service test step",
   "units": "",
   "access": "W",
   "states": "*See (a), 1 = Inactive, 2 = Fan On Econ Open, 3 = High Fan Speed Econ Open, 4 = Ventilation Low Fan Speed, 5 = Ventilation Mid Fan Speed, 6 = Ventilation High Fan Speed, 7 = Cool 1, 8 = Cool 2, 9 = Cool 3, 10 = Cool 4, 11 = Cool 5, 12 = Heat 1, 13 = Heat 2, 14 = Heat 3, 15 = Heat 4, 16 = Aux Heat 1, 17 = Aux Heat 2, 18 = Defrost, 19 = Emergency Heat"
  },
  {
   "type": "MV",
   "instance": 11112,
   "name": "System Mode Switch Local",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1 = Off, 2 = Auto, 3 = Cool, 4 = Heat, 5 = Emergency Heat"
  },
  {
   "type": "MV",
   "instance": 11113,
   "name": "Timed Override Status",
   "description": "Status of the timed override request",
   "units": "",
   "access": "R",
   "states": "1 = Idle, 2 = On, 3 = Cancel"
  },
  {
   "type": "MV",
   "instance": 11114,
   "name": "Trane Unit Type",
   "description": "Equipment type according to the manufacturer's classification",
   "units": "",
   "access": "R",
   "states": "1 = 1 Heat/1 Cool, 2 = Heat Pump, 3 = Blower Coil, 4 = Unit Ventilator, 5 = Fan Coil, 6 = Rooftop, 7 = Air Handler, 8 = Vertical Self Contained, 9 = Unitary, 10 = VAV Box"
  },
  {
   "type": "MV",
   "instance": 11115,
   "name": "Unit Stop Source",
   "description": "Source of the stop command that turned off the equipment",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Emergency Stop, 3 = Drain Pan Overflow, 4 = Local HI, 5 = Remote HI, 6 = External Auto Stop, 7 = Phase Monitor, 8 = Emergency Override, 9 = Supply Fan Fault, 10 = Equipment Shutdown Input, 11 = Smoke Detector, 12 = Equipment Limit, 13 = Sensor Failure, 14 = Module Communication Loss"
  },
  {
   "type": "MV",
   "instance": 11116,
   "name": "Emergency Override BAS - Active",
   "description": "Active value for Emergency Override BAS point being used for control",
   "units": "",
   "access": "R",
   "states": "1 = Normal, 2 = Pressurize, 3 = Depressurize, 4 = Purge, 5 = Shutdown, 6 = Fire"
  },
  {
   "type": "MV",
   "instance": 11118,
   "name": "Economizer Decision Method",
   "description": "Indicate the method of enabling airside economizing",
   "units": "",
   "access": "R",
   "states": "1 = Absolute Temperature, 2 = Relative Temperature, 3 = Absolute Enthalpy, 4 = Comparative Enthalpy, 5 = Differential Dry Bulb"
  },
  {
   "type": "MV",
   "instance": 11119,
   "name": "Refrigerant Type",
   "description": "Type of refrigerant used in the equipment",
   "units": "",
   "access": "R",
   "states": "1 = R-11, 2 = R-12, 3 = R-22, 4 = R-123, 5 = R-134a, 6 = R-407C, 7 = R-410A, 8 = R-113, 9 = R-114, 10 = R-500, 11 = R-502, 12 = R-404A, 13 = R-513A, 14 = R-1233zd(E), 15 = R-514A, 16 = R-1234ze(E), 17 = R-454B"
  },
  {
   "type": "MV",
   "instance": 11120,
   "name": "Economizer Airside Enable BAS - Active",
   "description": "Active value for Economizer Airside Enable BAS point being used for control",
   "units": "",
   "access": "R",
   "states": "1 = Disabled, 2 = Enabled, 3 = Auto"
  },
  {
   "type": "MV",
   "instance": 11121,
   "name": "Heat Cool Mode Request - Active",
   "description": "Active value for Heat Cool Mode Request point being used for control",
   "units": "",
   "access": "R",
   "states": "1 = Auto, 2 = Heat, 3 = Morning Warm-up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off, 8 = Test, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice-Making, 13 = Max Heat, 14 = Economizer, 15 = Dehumidify, 16 = Calibrate"
  },
  {
   "type": "MV",
   "instance": 11123,
   "name": "Occupancy Status",
   "description": "Active occupancy mode of the controller",
   "units": "",
   "access": "R",
   "states": "1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby, 5 = Auto"
  },
  {
   "type": "MV",
   "instance": 11124,
   "name": "Supply Fan VFD Communication Status",
   "description": "Communication Status of the Modbus Supply Fan VFD",
   "units": "",
   "access": "R",
   "states": "1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured"
  },
  {
   "type": "MV",
   "instance": 11125,
   "name": "Occupancy Request Active",
   "description": "Active Occupancy mode being requested of the unit",
   "units": "",
   "access": "R",
   "states": "1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby, 5 = Auto"
  },
  {
   "type": "MV",
   "instance": 11130,
   "name": "Emergency Override Status",
   "description": "Active Emergency Override mode in control of the equipment",
   "units": "",
   "access": "R",
   "states": "1 = Normal, 2 = Pressurize, 3 = Depressurize, 4 = Purge, 5 = Shutdown, 6 = Fire"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/trane/symbio-700-odyssey",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
