{
 "manufacturer": "Trane",
 "manufacturer_slug": "trane",
 "model": "Symbio 700 Voyager 3",
 "model_slug": "symbio-700-voyager-3",
 "aliases": [
  "Voyager 3",
  "Voyager III",
  "Symbio 700",
  "Symbio700",
  "BAS-SVP066"
 ],
 "equipment_type": "Rooftop unit controller",
 "applies_to": "Trane Voyager 3 packaged rooftop air conditioners with the Symbio 700 controller.",
 "summary": "Symbio 700 is the factory controller on Voyager 3 rooftops. It speaks BACnet IP, BACnet MS/TP or BACnet over Zigbee (Air-Fi), and the same guide maps every object to Modbus. Objects use 5-digit instances (AI-10101, AV-11403...). Most writable objects are BAS or Setpoint values that feed Trane's arbitration logic, and the BAS sensor values carry a 900 s heartbeat.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Only the points that match the unit's factory configuration show up; the guide lists every possible point.",
  "Name suffixes carry meaning: Status/Local/Active/Input are read-only, BAS/Command/Request/Setpoint value objects are the ones a BAS writes, and Arbitrator objects show which source is winning.",
  "Access 'C' marks writable objects whose arbitration pattern is setpoint with a priority array, plus AV 10127, AV 10159 and AV 10160, which the appendix calls commandable; other writable objects are 'W'.",
  "Several objects are printed more than once with different descriptions or state lists for different unit configurations (PI gain/reset AVs, AI 11142-11143, BI 11231, BV 11100, MV 11110 Service Test State Request, MV 11128). Each is listed once here.",
  "Eight objects whose rows ran together in the table (AI 10185, AI 10187, AV 11159, AV 11160, AV 11217, AV 11218, BV 11127, BV 11128) were checked against the page text.",
  "The same guide gives Modbus RTU/TCP registers for every object; only the BACnet side is listed here."
 ],
 "source": {
  "title": "Integration Guide: BACnet and Modbus Integration to Voyager 3 Packaged Rooftop Air-Conditioners with Symbio 700 Controls",
  "doc_number": "BAS-SVP066B-EN",
  "revision_date": "April 2024",
  "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP066B-EN_04132024.pdf"
 },
 "integration": {
  "summary": "Leave MV 11100 Arbitration Method Request at 'Enable External/BAS Control'. Then schedule the unit with MV 10106 Occupancy Request and send setpoints to the setpoint BAS points at a priority above 14. If the BMS supplies sensor values such as space temperature, rewrite the '... BAS' points within their 900 s heartbeat.",
  "minimum_points": [
   {
    "ref": "MV 10106",
    "name": "Occupancy Request",
    "why": "Occupancy command (occupied/unoccupied/standby)"
   },
   {
    "ref": "BV 11113",
    "name": "Unit Stop Command",
    "why": "BMS stop/auto of the whole unit"
   },
   {
    "ref": "AV 10159",
    "name": "Occupied Cooling Setpoint BAS",
    "why": "Occupied cooling setpoint (dual-setpoint units)"
   },
   {
    "ref": "AV 10160",
    "name": "Occupied Heating Setpoint BAS",
    "why": "Occupied heating setpoint (dual-setpoint units)"
   },
   {
    "ref": "AV 10127",
    "name": "Space Temperature Setpoint BAS",
    "why": "Single-setpoint alternative to the two setpoints above"
   },
   {
    "ref": "MI 10101",
    "name": "Heat Cool Mode Status",
    "why": "Current heat/cool operating mode"
   },
   {
    "ref": "MV 11123",
    "name": "Occupancy Status",
    "why": "Confirms the occupancy the unit is running in"
   },
   {
    "ref": "BI 10226",
    "name": "Supply Fan Status",
    "why": "Supply fan on/off status"
   },
   {
    "ref": "AV 11178",
    "name": "Space Temperature Active",
    "why": "Space temperature the unit is actually controlling to"
   },
   {
    "ref": "BV 11100",
    "name": "Alarm Indicator Status",
    "why": "Unit alarm output; on when the controller is in alarm"
   }
  ],
  "enable": "MV 11100 Arbitration Method Request picks the control type. 'Enable External/BAS Control' is the default: the controller weighs BAS, Air-Fi and wired sources. 'Standalone Control' ignores all BAS input and is meant for troubleshooting. BV 11113 Unit Stop Command (Auto/Stop) stops the unit from the BMS.",
  "heartbeat": "The sensor BAS points (AV 10113 Outdoor Air Temperature BAS, AV 10114 Space Temperature BAS, AV 10116-10119, AV 11103 Return Air Humidity BAS, AV 11119 Return Air Temperature BAS) have a 900 s heartbeat in the tables, so the BMS must keep rewriting them. The setpoint and command points have no heartbeat.",
  "remote_sensors": "Write the value to the matching '... BAS' AV (e.g. AV 10114 Space Temperature BAS, AV 10113 Outdoor Air Temperature BAS) and keep refreshing it; the '... Arbitrator' object shows which source wins and the '... Active' object reports the value in use. Space setpoints go to AV 10127 (single setpoint) or AV 10159/10160 (dual setpoint). BV 10113 Occupancy Input BAS is the communicated occupancy input.",
  "setup": [
   "The rotary address (001-127) sets the BACnet MS/TP MAC and the default Device ID; changing it takes effect without a power cycle.",
   "A software Device ID (1-4194302) can be set in the Symbio Service and Installation mobile app (Bluetooth) or on the onboard display.",
   "MS/TP default baud is 76,800 bps; MS/TP wiring lands on connector J17. BACnet IP uses the Ethernet port.",
   "For BACnet IP set the IP address first, then the protocol, Device ID and UDP port; tick BBMD only if this is the only BACnet IP device on the subnet.",
   "Communicated units can be switched between IP and SI in the mobile app or onboard display."
  ],
  "gotchas": [
   "Wired setpoints write at priority 15 and Air-Fi at 14, so the BMS must write setpoint BAS points at a priority above 14 or the value is ignored.",
   "Setpoints changed from the onboard display or mobile app go to the relinquish default, not the priority array.",
   "Arbitrator objects are for reading only, even though the table marks them writable.",
   "'Command' points may be persisted once written, so don't write them cyclically.",
   "Air-Fi installs are integrated through a Tracer SC+ system controller, not directly."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 10101,
   "name": "Cooling Capacity Status",
   "description": "Actual operating unit cooling capacity, in %",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10102,
   "name": "Heating Capacity Primary Status",
   "description": "Unit (primary) heating capacity, in % [Primary Heating Source Installed]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10104,
   "name": "Outdoor Air Relative Humidity Local",
   "description": "OA humidity value from sensor connected to the controller",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10110,
   "name": "Return Air Humidity Local",
   "description": "Return air humidity value from sensor connected to the controller",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10111,
   "name": "Outdoor Air Damper Position",
   "description": "OA Damper Actuator feedback signal [Outside Air is Configured at 0-100% or 0-50% Motorized Damper]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10112,
   "name": "Relief Damper Position",
   "description": "Unit commanded Relief damper position [Relief fan installed]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10116,
   "name": "Space Humidity Active",
   "description": "Active space relative humidity being used by the controller [Humidity Sensor Configured]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10117,
   "name": "Outdoor Air Dew Point",
   "description": "Outdoor air dewpoint value being utilized by the unit [Hot Gas Reheat is configured as Installed]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10118,
   "name": "Outdoor Air Temperature Active",
   "description": "Active OA temperature currently being used by the controller",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10120,
   "name": "Outdoor Air Humidity Active",
   "description": "Active outdoor air humidity value used by the controller",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10124,
   "name": "Discharge Air Temperature Local",
   "description": "Discharge air temperature value from a sensor connected to the controller",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10126,
   "name": "Return Air Temperature Input",
   "description": "Actual return air temperature being used by the controller",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10155,
   "name": "Duct Static Pressure Local",
   "description": "Duct static pressure value from a sensor connected to the controller",
   "units": "in. w.c.",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10156,
   "name": "Outdoor Air Temperature Local",
   "description": "OA temp value from a sensor connected to the controller",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10185,
   "name": "Outdoor Air Flow Active",
   "description": "Outdoor airflow used by the unit [0 to 100% Economizer w/ TRAQ installed]",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10187,
   "name": "Space Static Pressure Active",
   "description": "Space static pressure from a unit-mounted sensor [StatiTrac Space Pressure Control configured]",
   "units": "in. w.c.",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10218,
   "name": "Space Temperature Input",
   "description": "Space temp from a wired sensor",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10226,
   "name": "Space Dew Point",
   "description": "Calculated Space Dewpoint [Hot Gas Reheat is Configured as Installed]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11103,
   "name": "Space CO2 Concentration Input",
   "description": "Space CO2 concentration from a sensor hardwired to the controller [CO2 Sensor Configured]",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11104,
   "name": "Space Humidity Input",
   "description": "Space relative humidity from a sensor wired to the controller [Humidity Sensor Configured]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11106,
   "name": "Supply Fan Speed Command Status",
   "description": "Unit commanded supply fan speed output [Indoor Fan Type Configured as Multi Speed or Variable Speed]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11109,
   "name": "Modulating Heat Command Status",
   "description": "Unit commanded modulating heat output [Modulating gas heat installed]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11111,
   "name": "Outdoor Air Damper Command",
   "description": "Unit commanded outside air damper position [Outside Air is Configured at 0-100%]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11112,
   "name": "Outdoor Airflow Pressure",
   "description": "Hardwired input for outdoor airflow pressure sensor [0 to 100% Economizer w/ TRAQ installed]",
   "units": "in. w.c.",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11132,
   "name": "On-Board I/O Firmware Major Version",
   "description": "Software Major Version for On-Board I/O Module",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11133,
   "name": "On-Board I/O Firmware Minor Version",
   "description": "On-Board I/O Module Software build number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11134,
   "name": "Indoor Options Module Firmware Major Version",
   "description": "Software Major Version for Indoor Options Module [Indoor Options Module Installed and In-Use]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11135,
   "name": "Indoor Options Module Firmware Minor Version",
   "description": "Indoor Options Module Software build number [Indoor Options Module Installed and In-Use]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11136,
   "name": "Fresh Air Options Module Firmware Major Version",
   "description": "Software Major Version for Fresh Air Options Module [Fresh Air Options Module Installed and In-Use]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11137,
   "name": "Fresh Air Options Module Firmware Minor Version",
   "description": "Fresh Air Options Module Software build number [Fresh Air Options Module Installed and In-Use]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11140,
   "name": "Customer Options Module Firmware Major Version",
   "description": "Software Major Version for Customer Connection Options Module [Customer Options Module Installed and In-Use]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11141,
   "name": "Customer Options Module Firmware Minor Version",
   "description": "Customer Options Module Software build number [Customer Options Module Installed and In-Use]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11142,
   "name": "IGN Module 1 Firmware Major Version",
   "description": "Software Major Version for Gas Heat Ignition Module 1 [Primary Heating Source is Configured as Gas]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11143,
   "name": "IGN Module 1 Firmware Minor Version",
   "description": "Software Major Version for Gas Heat Ignition Module 1 [Primary Heating Source is Configured as Gas]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11144,
   "name": "IGN Module 2 Firmware Major Version",
   "description": "Software Major Version for Gas Heat Ignition Module 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11145,
   "name": "IGN Module 2 Firmware Minor Version",
   "description": "Software Minor Version for Gas Heat Ignition Module 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11148,
   "name": "Remote Minimum Position",
   "description": "Hardwired remote minimum position for OA damper control [Remote Minimum Position is Configured as Installed]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11149,
   "name": "Return Air Temperature Active",
   "description": "Return Air Temperature being used for control",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11150,
   "name": "Sensor Battery Status Air-Fi",
   "description": "Status %age of connected AirFi sensor(s) [Air-Fi Sensor Installed and Communicating]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11151,
   "name": "Space CO2 Concentration Air-Fi",
   "description": "Space CO2 concentration from a wireless sensor connected to the controller [Air-Fi Sensor Installed and Communicating]",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11152,
   "name": "Space Humidity Air-Fi",
   "description": "Space relative humidity from a connected wireless sensor [Air-Fi Sensor Installed and Communicating]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11154,
   "name": "Space Temperature Air-Fi",
   "description": "Space temp from a connected wireless (AirFi) sensor [Air-Fi Sensor Installed and Communicating]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11155,
   "name": "Space Temperature Cooling Setpoint",
   "description": "(occupied) cooling setpoint from the connected wireless space sensor [Air-Fi Sensor Installed and Communicating]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11156,
   "name": "Space Temperature Heating Setpoint Air-Fi",
   "description": "(occupied) heating setpoint from the connected wireless space sensor [Air-Fi Sensor Installed and Communicating]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11157,
   "name": "Space Temperature Setpoint Air-Fi",
   "description": "Space Temperature Setpoint from a connected wireless sensor [Air-Fi Sensor Installed and Communicating]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11158,
   "name": "Space Static Pressure Input",
   "description": "Space statice pressure from a wired sensor connected to the controller [StatiTrac Space Pressure Control configured.]",
   "units": "in. w.c.",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11159,
   "name": "Space Temperature Cooling Setpoint Input",
   "description": "(occupied) cooling setpoint from the connected wired space sensor",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11160,
   "name": "Space Temperature Heating Setpoint Input",
   "description": "(occupied) heating setpoint from the connected wired space sensor",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11161,
   "name": "Space Temperature Setpoint Input",
   "description": "Space Temperature Setpoint from a connected wired sensor [Space Controller Configured as Single Setpoint Zone Sensor]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11164,
   "name": "Reheat Valve 1 Step Status",
   "description": "Reheat Valve 1 Status in steps from Stepper Motor Module",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11165,
   "name": "Reheat Valve 2 Step Status",
   "description": "Reheat Valve 2 (Cooling) Status in steps from Stepper Motor Module",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11166,
   "name": "Evaporator Entering Refrigerant Temperature",
   "description": "Evaporator Entering Refrigerant Temperature from a connected wire sensor on the Indoor",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11167,
   "name": "Stepper Motor Module Firmware Major Version",
   "description": "Software Major Version for Stepper Motor Module [Stepper Motor Module Installed and In-Use]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11168,
   "name": "Stepper Motor Module Firmware Minor Version",
   "description": "Stepper Motor Module Software build number [Stepper Motor Module Installed and In-Use]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11171,
   "name": "Refrigerant LFL Concentration Sensor A",
   "description": "Expressed in % of LFL (Lower Flammability Limit) [Refrigerant Type is R454B]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11172,
   "name": "Refrigerant LFL Concentration Alarm Threshold Sensor A",
   "description": "Defines the %LFL setpoint [Refrigerant Type is R454B]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10103,
   "name": "Outdoor Air Temperature Arbitrator",
   "description": "OA temp determined by arbitration",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10104,
   "name": "Outdoor Air Humidity Arbitrator",
   "description": "Actual outdoor air humidity being used by the controller",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10106,
   "name": "Space Temperature Arbitrator",
   "description": "Space temp determined by arbitration [Space Controller is Configured as Single or Dual Setpoint Zone Sensor]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10107,
   "name": "Space Static Pressure Arbitrator",
   "description": "Space static pressure value from a unit mounted sensor [StatiTrac Space Pressure Control configured.]",
   "units": "in. w.c.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10108,
   "name": "Space CO2 Concentration Arbitrator",
   "description": "Space CO2 concentration being used by the controller [CO2 Sensor Configured]",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10109,
   "name": "Space Humidity Arbitrator",
   "description": "Space relative humidity, determined by the arbitration [Space Humidity Sensor Configured]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10113,
   "name": "Outdoor Air Temperature BAS",
   "description": "Used to send the outdoor air temperature sensor value",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10114,
   "name": "Space Temperature BAS",
   "description": "Used to send the space temperature value",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10116,
   "name": "Outdoor Air Humidity BAS",
   "description": "Used to send the outdoor air humidity sensor value",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10117,
   "name": "Space Static Pressure BAS",
   "description": "BAS space static pressure sensor value [StatiTrac Space Pressure Control configured.]",
   "units": "in. w.c.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10118,
   "name": "Space CO2 Concentration BAS",
   "description": "Used to send the space CO2 concentration value [CO2 Sensor Configured]",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10119,
   "name": "Space Humidity BAS",
   "description": "Used to send the space relative humidity value [Space Humidity Sensor Configured]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10121,
   "name": "Discharge Air Cooling Setpoint BAS",
   "description": "Used to request the discharge air temp cooling setpoint value [System Type is Configured as VVDA]",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10122,
   "name": "Discharge Air Heating Setpoint BAS",
   "description": "Used to request the discharge air temperature heating setpoint value",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10123,
   "name": "Unoccupied Cooling Setpoint",
   "description": "Used to define the cooling temp setpoint used for control in unoccupied",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10124,
   "name": "Unoccupied Heating Setpoint",
   "description": "Used to define the heating temp setpoint used for control in unoccupied",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10125,
   "name": "Outdoor Air Minimum Flow Setpoint BAS",
   "description": "Used to send the requested minimum OA flow setpoint [0 to 100% Economizer w/ TRAQ installed]",
   "units": "cfm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10127,
   "name": "Space Temperature Setpoint BAS",
   "description": "BAS-supplied space temperature setpoint value [Space Controller Configured as Single Setpoint Zone Sensor]",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10128,
   "name": "Space Static Pressure Setpoint BAS",
   "description": "Space Static Pressure Setpoint [StatiTrac Space Pressure Control configured.]",
   "units": "in. w.c.",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10130,
   "name": "Occupied Offset",
   "description": "Difference between the occ cool and heat setpts when a single setpoint",
   "units": "Δ°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10134,
   "name": "Discharge Air Reheat Setpoint BAS",
   "description": "Used to request the discharge air temperature reheat setpoint value",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10138,
   "name": "Filter Runtime Hours Setpoint",
   "description": "Setpoint value used by the filter run hours calculation",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10139,
   "name": "Cooling Capacity Enable",
   "description": "Used to limit the cooling capacity of the unit",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10140,
   "name": "Heat Primary Enable BAS",
   "description": "Used to demand limit the heating capacity; 0% = No Heating Possible",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10141,
   "name": "Morning Warmup Setpoint BAS",
   "description": "Defines the space temp below which MWU is enabled",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10142,
   "name": "Occupied Standby Offset",
   "description": "Difference between the occ standby cool and heat setpts when a single",
   "units": "Δ°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10143,
   "name": "Duct Static Pressure Setpoint BAS",
   "description": "Used to request the duct static pressure setpoint value [System Type is Configured as VVDA]",
   "units": "in. w.c.",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10144,
   "name": "Economizer Minimum Position Setpoint BAS",
   "description": "Used to request the ecominizer minimum position setpoint",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10149,
   "name": "Daytime Warmup Setpoint BAS",
   "description": "Defines the space temp below which daytime warmup will be enabled",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10150,
   "name": "Economizer Outdoor Air Enable Setpoint BAS",
   "description": "Temperature setpoint below which economizing can be used [Outside Air is Configured as 0-100%]",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10154,
   "name": "Space Cooling Setpoint High Limit BAS",
   "description": "Space Cooling Setpoint High Limit BAS",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10155,
   "name": "Space Cooling Setpoint Low Limit BAS",
   "description": "Space Cooling Setpoint Low Limit BAS",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10157,
   "name": "Space Heating Setpoint High Limit BAS",
   "description": "Space Heating Setpoint High Limit BAS",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10158,
   "name": "Space Heating Setpoint Low Limit BAS",
   "description": "Space Heating Setpoint Low Limit BAS",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10159,
   "name": "Occupied Cooling Setpoint BAS",
   "description": "Used to define the occ cooling setpt when both heat and cool",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10160,
   "name": "Occupied Heating Setpoint BAS",
   "description": "Used to define the occ heating setpt when both heat and cool",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10161,
   "name": "Occupied Standby Cooling Setpoint BAS",
   "description": "Defines the occ standby cooling setpt when both heat/cool setpoints are provided",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10162,
   "name": "Occupied Standby Heating Setpoint BAS",
   "description": "Defines the occ standby heating setpt when both heat/cool setpoints are provided",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10167,
   "name": "Discharge Air Temperature Minimum Cool Limit",
   "description": "Used to define the discharge air temperature minimum cool limit",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10168,
   "name": "Relief Enable Position Setpoint",
   "description": "OA damper position above which the Relief sequence is enabled [Space Pressure Control is Configured]",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10169,
   "name": "Occupied Bypass Time",
   "description": "Used to configure the occupied bypass time (occupancy override)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10170,
   "name": "Economizer Outdoor Air Enthalpy Enable Setpoint BAS",
   "description": "Used to determine the outdoor air enthalpy below which economizing is enabled",
   "units": "Btu/lb",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10175,
   "name": "Space CO2 High Limit",
   "description": "Used to define the CO2 high limit, for ventilation purposes",
   "units": "ppm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10176,
   "name": "Space CO2 Low Limit",
   "description": "Normally provided by the BMS to define the CO2 low limit",
   "units": "ppm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10214,
   "name": "Space Dehumidification Unoccupied Setpoint Active",
   "description": "Active value for Space Dehumidification Setpoint BAS point being used for control",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10228,
   "name": "Space Dew Point Unoccupied Setpoint Active",
   "description": "Unoccupied Space Dew Point Setpoint actively being used for dehumidification control",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10281,
   "name": "Discharge Air Temperature Setpoint Active",
   "description": "Discharge air temp setpoint actively being used for control [System Type Configured as VVZTand]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11103,
   "name": "Return Air Humidity BAS",
   "description": "BAS Source for Return Air Humidity [Economizer Type is Configured as Comparative Enthalpy]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11104,
   "name": "Run Time - Compressor 3 (Hours)",
   "description": "Compressor 3 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11105,
   "name": "Starts - Compressor 3",
   "description": "Compressor 3 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11106,
   "name": "Run Time - Condenser Fan 3 (Hours)",
   "description": "Condenser Fan 3 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11107,
   "name": "Starts - Condenser Fan 3",
   "description": "Condenser Fan 3 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11108,
   "name": "Cabinet Style",
   "description": "Cabinet style of the unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11110,
   "name": "Supply Fan Speed Command",
   "description": "Remote supply fan speed request",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11112,
   "name": "Cooling Capacity Setpoint BAS",
   "description": "Remote cooling capacity request",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11113,
   "name": "Space Dehumidification Setpoint Offset BAS - Active",
   "description": "Active value for the offset applied to the Space Dehumidification Setpoint",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11115,
   "name": "Exhaust Or Return Fan Type",
   "description": "Identifies the product exhaust or return fan type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11116,
   "name": "Filter Runtime Hours",
   "description": "Number of hours air has flowed through the filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11117,
   "name": "Outdoor Air Enthalpy Active",
   "description": "Outdoor air enthalpy value being utilized by the unit",
   "units": "Btu/lb",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11118,
   "name": "Return Air Temperature Arbitrator",
   "description": "Arbitrator for Return Air Temperature [Economizer Type is Configured as Comparative Enthalpy or Differential Drybulb]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11119,
   "name": "Return Air Temperature BAS",
   "description": "BAS source for Return Air Temperature [Economizer Type is Configured as Comparative Enthalpy or Differential Drybulb]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11120,
   "name": "Heating Demand Limit Capacity Enable Setpoint",
   "description": "Heating Demand Limit Capacity Enable Setpoint",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11121,
   "name": "Discharge Air Temperature Maximum Cool Limit",
   "description": "Maximum discharge air temperature allowed during space temperature cooling mode of operation",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11122,
   "name": "Run Time - Condenser Fan 1 (Hours)",
   "description": "Condenser Fan 1 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11123,
   "name": "Run Time - Condenser Fan 2 (Hours)",
   "description": "Condenser Fan 2 Runtime [Dual Condenser Fan Systems]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11124,
   "name": "Run Time - Relief Fan (Hours)",
   "description": "Relief Fan Runtime [Space Pressure Control is Configured]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11125,
   "name": "Run Time - Electric Heat Stage 1 (Hours)",
   "description": "Electric Heat Stage 1 Runtime [One or more stages of Staged Electric Heat configured]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11126,
   "name": "Run Time - Electric Heat Stage 2 (Hours)",
   "description": "Electric Heat Stage 2 Runtime [Two or more stages of Staged Electric Heat configured]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11127,
   "name": "Run Time - Supply Fan (Hours)",
   "description": "Supply Fan Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11128,
   "name": "Space Temp Cooling Setpoint Status",
   "description": "Space cooling setpoint, determined by arbitration",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11129,
   "name": "Space Temp Heating Setpoint Status",
   "description": "Space heating setpoint, determined by arbitration",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11130,
   "name": "Design Minimum OA Damper Position at Full Fan Capacity",
   "description": "Design Minimum OA Damper Position at Full Fan Capacity [Outside Air is Configured as 0-100%]",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11131,
   "name": "Design Minimum OA Damper Position at Mid Fan Capacity",
   "description": "Design Minimum OA Damper Position at Mid Fan Capacity",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11132,
   "name": "Design Minimum OA Damper Position at Min Fan Capacity",
   "description": "Design Minimum OA Damper Position at Min Fan Capacity",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11133,
   "name": "DCV Minimum OA Damper Position at Full Fan Capacity",
   "description": "DCV Minimum OA Damper Position at Full Fan Capacity",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11134,
   "name": "DCV Minimum OA Damper Position at Mid Fan Capacity",
   "description": "DCV Minimum OA Damper Position at Mid Fan Capacity",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11135,
   "name": "DCV Minimum OA Damper Position at Min Fan Capacity",
   "description": "DCV Minimum OA Damper Position at Min Fan Capacity",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11136,
   "name": "Space Dehumidification Setpoint BAS - Active",
   "description": "Active value for the Space Dehumidification Setpoint for Relative Humidity control",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11137,
   "name": "Discharge Air Heating Setpoint High Limit",
   "description": "Discharge Air Heating Setpoint High Limit (deg F) [VVZT and modulating gas heat installed]",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11138,
   "name": "Discharge Air Heating Setpoint (Target)",
   "description": "Discharge Air Heating Setpoint (Target) [VVZT and modulating gas heat installed]",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11140,
   "name": "Discharge Air Cooling Setpoint (Target)",
   "description": "Discharge Air Cooling Setpoint (Target)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11142,
   "name": "Space Static Pressure Setpoint Deadband",
   "description": "Space Static Pressure Setpoint Deadband [StatiTrac Space Pressure Control configured.]",
   "units": "in. w.c.",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11143,
   "name": "Design Min Outdoor Airflow Setpoint",
   "description": "Design Minimum OA CFM Setpoint [0 to 100% Economizer w/ TRAQ and Demand Controlled Ventilation installed]",
   "units": "cfm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11144,
   "name": "Standby Min Outdoor Airflow Setpoint",
   "description": "Standby Minimum OA CFM Setpoint [0 to 100% Economizer w/ TRAQ and Demand Controlled Ventilation installed]",
   "units": "cfm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11145,
   "name": "DCV Min Outdoor Airflow Setpoint",
   "description": "DCV Minimum OA CFM Setpoint [0 to 100% Economizer w/ TRAQ and Demand Controlled Ventilation installed]",
   "units": "cfm",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11147,
   "name": "Economizer Dry Bulb Enable Offset",
   "description": "Outdoor air temperature offset below dry bulb economizer enable setpoint [Outside Air is Configured as 0-100%]",
   "units": "Δ°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11148,
   "name": "Duct Static Pressure P-Gain (%/IWC)",
   "description": "Proportional gain for fan speed on duct static pressure control (%/IWC) [System Type Configured as VVDA]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11149,
   "name": "Duct Static Pressure Deadband BAS",
   "description": "Supply Air Pressure Setpoint Deadband [System Type Configured as VVDA]",
   "units": "in. w.c.",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11150,
   "name": "Cooling Reset Start Temp",
   "description": "Discharge air cooling reset start temperature [System Type Configured as VVDA]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11151,
   "name": "Cooling Reset End Temp",
   "description": "Discharge air cooling reset end temperature [System Type Configured as VVDA]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11152,
   "name": "Cooling Reset Amount",
   "description": "Discharge air cooling amount to reset between start and end temperatures [System Type Configured as VVDA]",
   "units": "Δ°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11153,
   "name": "Service Test Timeout (Minutes)",
   "description": "Timer (minutes) to indicate when the unit should cease service test",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11154,
   "name": "Economizer Cooling Reference Enthalpy Offset",
   "description": "Economizer Cooling Reference Enthalpy Offset [Economizer Type is Configured as Comparative Enthalpy or Reference Enthalpy]",
   "units": "Btu/lb",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11155,
   "name": "Starts - Condenser Fan 1",
   "description": "Condenser Fan 1 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11156,
   "name": "Starts - Condenser Fan 2",
   "description": "Condenser Fan 2 Starts [Dual Condenser Fan Systems]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11157,
   "name": "Starts - Relief Fan",
   "description": "Relief Fan Starts [Space Pressure Control is Configured]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11158,
   "name": "Starts - Electric Heat Stage 1",
   "description": "Electric Heat Stage 1 Starts [One or more stages of Staged Electric Heat configured]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11159,
   "name": "Starts - Electric Heat Stage 2",
   "description": "Electric heat stage 2 starts [Two or more stages of Staged Electric Heat configured]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11160,
   "name": "Starts - Supply Fan",
   "description": "Counter for supply fan starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11161,
   "name": "Supply Fan Type",
   "description": "Unit supply fan type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11163,
   "name": "Supply Fan Speed Status",
   "description": "Estimated supply fan speed being utilized",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11164,
   "name": "Heating Capacity Setpoint BAS",
   "description": "Setpoint to command the unit to a given heating capacity output [Primary Heating Source Configured]",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11167,
   "name": "Demand Shed Offset Setpoint",
   "description": "Demand Shed Offset Setpoint [Demand Management Configured as Demand Shed]",
   "units": "Δ°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11168,
   "name": "Cooling Demand Limit Capacity Enable Setpoint",
   "description": "Cooling Demand Limit Capacity Enable Setpoint [Demand Management Configured as Demand Limit]",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11169,
   "name": "Run Time - Compressor 1 (Hours)",
   "description": "Compressor 1 Runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11170,
   "name": "Run Time - Compressor 2 (Hours)",
   "description": "Compressor 2 Runtime [Multi-Compressor Systems]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11173,
   "name": "Supply Fan Minimum Speed Setpoint",
   "description": "Minimum supply fan speed command [Indoor Fan Type Configured as Multi Speed or Variable Speed]",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11174,
   "name": "Supply Fan Maximum Speed Setpoint",
   "description": "Maximum supply fan speed command [Indoor Fan Type Configured as Multi Speed or Variable Speed]",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11178,
   "name": "Space Temperature Active",
   "description": "Active space temperature being used by the controller",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11180,
   "name": "Space Temperature Heating Setpoint Input Active",
   "description": "Active heating space temperature input setpoint as determined by arbitrating the heating",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11181,
   "name": "Space Temperature Setpoint Active",
   "description": "Active space temperature setpoint being used by the controller",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11183,
   "name": "Starts - Compressor 1",
   "description": "Compressor 1 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11184,
   "name": "Starts - Compressor 2",
   "description": "Compressor 2 Starts [Multi-Compressor Systems]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11185,
   "name": "Cooling Capacity Enable - Active",
   "description": "Active value for Cooling Capacity Enable point being used for control",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11186,
   "name": "Daytime Warmup Setpoint BAS - Active",
   "description": "Active value for Daytime Warmup Setpoint BAS point being used for control",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11187,
   "name": "Supply Fan Speed Command - Active",
   "description": "Active value for Supply Fan Speed Command point being used for control",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11189,
   "name": "Cooling Capacity Setpoint BAS - Active",
   "description": "Active value for Cooling Capacity Setpoint BAS point being used for control",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11190,
   "name": "Discharge Air Cooling Setpoint BAS - Active",
   "description": "Active value for Discharge Air Cooling Setpoint BAS point being used for",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11191,
   "name": "Discharge Air Heating Setpoint BAS - Active",
   "description": "Active value for Discharge Air Heating Setpoint BAS point being used for",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11192,
   "name": "Discharge Air Reheat Setpoint BAS - Active",
   "description": "Active value for Discharge Air Reheat Setpoint BAS point being used for",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11193,
   "name": "Discharge Air Temperature Minimum Cool Limit - Active",
   "description": "Active value for Discharge Air Temperature Minimum Cool Limit point being used",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11195,
   "name": "Economizer Minimum Position Setpoint BAS - Active",
   "description": "Active value for Economizer Minimum Position Setpoint BAS point being used for",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11196,
   "name": "Economizer Outdoor Air Enthalpy Enable Setpoint BAS - Active",
   "description": "Active value for Economizer Outdoor Air Enthalpy Enable Setpoint BA point being",
   "units": "Btu/lb",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11197,
   "name": "Economizer Outdoor Air Enable Setpoint BAS - Active",
   "description": "Active value for Economizing Outdoor Air Enable Setpoint point being used for",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11198,
   "name": "Relief Enable Position Setpoint - Active",
   "description": "Active value for Relief Enable Position Setpoint point being used for control",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11199,
   "name": "Heating Demand Limit Capacity Enable Setpoint - Active",
   "description": "Active value for Heating Demand Limit Capacity Enable Setpoint point being used",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11200,
   "name": "Discharge Air Temperature Maximum Cool Limit - Active",
   "description": "Active value for Discharge Air Temperature Maximum Cool Limit point being used",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11202,
   "name": "Cool Type",
   "description": "Type of cooling in the unit",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11203,
   "name": "DCV Min Outdoor Airflow Setpoint - Active",
   "description": "Active value for DCV Minimum OA CFM Setpoint point being used for",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11204,
   "name": "DCV Minimum OA Damper Position at Full Fan Capacity - Active",
   "description": "Active value for DCV Minimum OA Damper Position at Full Fan Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11205,
   "name": "DCV Minimum OA Damper Position at Mid Fan Capacity - Active",
   "description": "Active value for DCV Minimum OA Damper Position at Mid Fan Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11206,
   "name": "DCV Minimum OA Damper Position at Min Fan Capacity - Active",
   "description": "Active value for DCV Minimum OA Damper Position at Min Fan Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11209,
   "name": "Demand Shed Offset Setpoint - Active",
   "description": "Active value for Demand Shed Offset Setpoint point being used for control",
   "units": "Δ°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11210,
   "name": "Design Min Outdoor Airflow Setpoint - Active",
   "description": "Active value for Design Minimum OA CFM Setpoint point being used for",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11211,
   "name": "Design Minimum OA Damper Position at Full Fan Capacity - Active",
   "description": "Active value for Design Minimum OA Damper Position at Full Fan Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11212,
   "name": "Design Minimum OA Damper Position at Mid Fan Capacity - Active",
   "description": "Active value for Design Minimum OA Damper Position at Mid Fan Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11213,
   "name": "Design Minimum OA Damper Position at Min Fan Capacity - Active",
   "description": "Active value for Design Minimum OA Damper Position at Min Fan Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11214,
   "name": "Economizer Dry Bulb Disable Return Air Offset",
   "description": "Differential dry bulb economizer disable offset [Outside Air is Configured as 0-100%]",
   "units": "Δ°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11217,
   "name": "Filter Runtime Hours Setpoint - Active",
   "description": "Filter runtime hours setpoint in use",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11218,
   "name": "Heat Primary Enable BAS - Active",
   "description": "Heat primary enable value in use [Primary Heating Source]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11219,
   "name": "Heating Capacity Setpoint BAS - Active",
   "description": "Active value for Heating Capacity Setpoint BAS point being used for control [Primary Heating Source Configured]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11220,
   "name": "Morning Warmup Setpoint BAS - Active",
   "description": "Active value for Morning Warmup Setpoint BAS point being used for control",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11222,
   "name": "Outdoor Air Minimum Flow Setpoint BAS - Active",
   "description": "Active value for Outdoor Air Minimum Flow Setpoint BAS point being used",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11226,
   "name": "Space CO2 High Limit - Active",
   "description": "Active value for Space CO2 High Limit point being used for control",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11227,
   "name": "Space CO2 Low Limit - Active",
   "description": "Active value for Space CO2 Low Limit point being used for control",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11229,
   "name": "Space Static Pressure Setpoint Deadband - Active",
   "description": "Active value for Space Static Pressure Setpoint Deadband point being used for",
   "units": "in. w.c.",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11231,
   "name": "Standby Min Outdoor Airflow Setpoint - Active",
   "description": "Active value for Standby Minimum OA CFM Setpoint point being used for",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11236,
   "name": "Discharge Air Cooling Setpoint (Target) - Active",
   "description": "Active value for Discharge Air Cooling Setpoint (Target) point being used for",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11237,
   "name": "Discharge Air Heating Setpoint High Limit - Active",
   "description": "Active value for Discharge Air Heating Setpoint High Limit point being used",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11238,
   "name": "Duct Static Pressure Reset Time (seconds)",
   "description": "Reset time for fan speed on duct static pressure control (seconds) [System Type Configured as VVDA]",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11240,
   "name": "Duct Static Pressure Deadband Active",
   "description": "Active value for Supply Air Pressure Setpoint Deadband point being used for",
   "units": "in. w.c.",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11241,
   "name": "Heating Reset Start Temp",
   "description": "Discharge air heating reset start temperature [Heating is Installed and System Type is Configured as VVDA]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11242,
   "name": "Heating Reset End Temp",
   "description": "Discharge air heating reset end temperature [Heating is Installed and System Type is Configured as VVDA]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11243,
   "name": "Supply Fan Maximum Speed Setpoint - Active",
   "description": "Active value for Supply Fan Maximum Speed Setpoint point being used for",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11244,
   "name": "Supply Fan Maximum Output Frequency Status",
   "description": "Active value for Supply Fan Maximum Output Frequency point being used for",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11245,
   "name": "Supply Fan Minimum Speed Setpoint - Active",
   "description": "Active value for Supply Fan Minimum Speed Setpoint point being used for",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11246,
   "name": "Supply Fan Minimum Output Frequency Status",
   "description": "Active value for Supply Fan Minimum Output Frequency point being used for",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11247,
   "name": "Cooling Demand Limit Capacity Enable Setpoint - Active",
   "description": "Active value for Cooling Demand Limit Capacity Enable Setpoint point being used",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11248,
   "name": "Economizer Minimum Position Setpoint Active",
   "description": "Economizer min position setpoint value resulting from arbitration",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11249,
   "name": "Heating Capacity Secondary Status",
   "description": "Unit secondary heating capacity being utilized [Secondary Heating Source Configured]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11250,
   "name": "Occupied Standby Cooling Setpoint BAS - Active",
   "description": "Active value for Occupied Standby Cooling Setpoint BAS",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11251,
   "name": "Occupied Standby Heating Setpoint BAS - Active",
   "description": "Active value for Occupied Standby Heating Setpoint BAS",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11252,
   "name": "Preheat Type",
   "description": "Identifies the product preheat type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11253,
   "name": "Reheat Type",
   "description": "Identifies the product reheat type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11254,
   "name": "Space CO2 Concentration Active",
   "description": "Active space CO2 concentration being used by the controller [CO2 Sensor Configured]",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11256,
   "name": "Compressor Cooling P-Gain (%/F)",
   "description": "Compressor cooling PI gain; row repeated per control type",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11257,
   "name": "Compressor Cooling Reset Time (seconds)",
   "description": "Compressor cooling PI reset time; row repeated per control type",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11258,
   "name": "Economizer Cooling P-Gain - 1 (%/F)",
   "description": "Proportional gain for 1st loop Econ PI controller (%/F), for CVZT/VVZT systems",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11259,
   "name": "Economizer Cooling Reset Time - 1 (Seconds)",
   "description": "Reset time for 1st loop Econ PI controller (seconds), for CVZT/VVZT systems",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11266,
   "name": "Auxiliary Heating P-Gain (%/F)",
   "description": "Auxiliary heat PI gain; meaning varies by heat type",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11267,
   "name": "Auxiliary Heating Reset Time (seconds)",
   "description": "Auxiliary heat PI reset time; meaning varies by heat type",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11268,
   "name": "Compressor Cooling P-Gain - 1 (%/F)",
   "description": "Proportional gain for 1st loop Cooling PI controller (%/F)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11269,
   "name": "Compressor Cooling Reset Time - 1 (seconds)",
   "description": "Reset time for 1st loop Cooling PI controller (second)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11270,
   "name": "Compressor Cooling P-Gain - 2 (%/F)",
   "description": "Proportional gain for 2nd loop compressor cooling PI controller (%/F)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11271,
   "name": "Compressor Cooling Reset Time - 2 (seconds)",
   "description": "Reset time for 2nd loop compressor cooling PI controller (second)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11272,
   "name": "Economizer Discharge Air Setpoint",
   "description": "Discharge Air Setpoint selection to be used for Economizer control on Conventional",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11273,
   "name": "Economizer Discharge Air Setpoint - Active",
   "description": "Active Discharge Air Setpoint used for Economizer control on Conventional Thermostat controlled",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11276,
   "name": "Space Temperature Setpoint Input Active",
   "description": "Active space temperature input setpoint as determined by arbitrating the space temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11277,
   "name": "Space Temperature Cooling Setpoint Input Active",
   "description": "Active cooling space temperature input setpoint as determined by arbitrating the cooling",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11278,
   "name": "Supply Fan Power",
   "description": "Supply Fan Drive Output Power [Indoor Fan Type Configured as Multi Speed or Variable Speed]",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11279,
   "name": "Supply Fan Current",
   "description": "Supply Fan Drive Output Current [Indoor Fan Type Configured as Multi Speed or Variable Speed]",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11280,
   "name": "Duct Static Pressure Setpoint Active",
   "description": "Duct static pressure control setpoint value resulting from arbitration [System Type Configured as VVDA]",
   "units": "in. w.c.",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11281,
   "name": "Dehumidification Control Status",
   "description": "Status of the unit dehumidification capacity [Hot Gas Reheat is Configured as Installed]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11286,
   "name": "Motorized Damper Position Setpoint",
   "description": "Motorized Damper Position Setpoint [Outside Air is Configured as 0-50% Motorized Damper]",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11287,
   "name": "Motorized Damper Position Setpoint - Active",
   "description": "Active value for Motorized Damper Position Setpoint [Outside Air is Configured as 0-50% Motorized Damper]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11288,
   "name": "Standby Minimum OA Damper Position at Full Fan Capacity",
   "description": "Standby Minimum OA Damper Position at Full Fan Capacity",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11289,
   "name": "Standby Minimum OA Damper Position at Full Fan Capacity - Active",
   "description": "Active value for Standby Minimum OA Damper Position at Full Fan Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11290,
   "name": "Standby Minimum OA Damper Position at Mid Fan Capacity",
   "description": "Standby Minimum OA Damper Position at Mid Fan Capacity",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11291,
   "name": "Standby Minimum OA Damper Position at Mid Fan Capacity - Active",
   "description": "Active value for Standby Minimum OA Damper Position at Mid Fan Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11292,
   "name": "Standby Minimum OA Damper Position at Min Fan Capacity",
   "description": "Standby Minimum OA Damper Position at Min Fan Capacity",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11293,
   "name": "Standby Minimum OA Damper Position at Min Fan Capacity - Active",
   "description": "Active value for Standby Minimum OA Damper Position at Min Fan Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11299,
   "name": "Return Air Humidity Active",
   "description": "Active Return Air Humidity sensor used for control [Economizer Type is Configured as Comparative Enthalpy]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11300,
   "name": "Return Air Humidity Arbitrator",
   "description": "Arbitrator for Return Air Humidity [Economizer Type is Configured as Comparative Enthalpy]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11301,
   "name": "Return Air Enthalpy Active",
   "description": "Return air enthalpy value being utilized by the unit [Economizer Type is Configured as Comparative Enthalpy]",
   "units": "Btu/lb",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11302,
   "name": "Relief Enable Position Setpoint Status",
   "description": "Outdoor air damper position to enable Relief sequence [Space Pressure Control is Configured]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11307,
   "name": "Discharge Air Heating Setpoint (Target) - Active",
   "description": "Active value for Discharge Air Heating Setpoint (Target) point being used for",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11308,
   "name": "Duct Static Pressure Setpoint High Limit Setpoint BAS",
   "description": "Duct Static Pressure Setpoint High Limit is used to limit fan speed",
   "units": "in. w.c.",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11309,
   "name": "Duct Static Pressure Setpoint High Limit Setpoint BAS - Active",
   "description": "Active Duct Static Pressure Setpoint High Limit is used to limit fan",
   "units": "in. w.c.",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11314,
   "name": "Comfort Purge Interval (minutes)",
   "description": "User adjustable setpoint used to set the amount of time the compressor",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11315,
   "name": "Reheat Purge Interval (minutes)",
   "description": "User adjustable setpoint used to set the amount of time the compressors",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11316,
   "name": "Reheat P-Gain 1",
   "description": "Proportional gain for 1st loop Reheat PI controller (%/F)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11317,
   "name": "Reheat Reset Time - 1",
   "description": "Reset time for 1st loop Reheat PI controller (second)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11318,
   "name": "Reheat P-Gain 2",
   "description": "Proportional gain for 2nd loop Reheat PI controller (%/F)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11319,
   "name": "Reheat Reset Time - 2",
   "description": "Reset time for discharge air Reheat PI controller (second)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11320,
   "name": "Space Dew Point Setpoint BAS",
   "description": "User adjustable setpoint used to set the maximum Space Dew Point Setpoint",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11321,
   "name": "Dew Point Setpoint Offset BAS",
   "description": "User adjustable setpoint used to set the maximum Space Dew Point Setpoint",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11323,
   "name": "Outdoor Air Dew Point Setpoint BAS",
   "description": "User adjustable setpoint used to set the Outdoor Air Dew Point Setpoint",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11325,
   "name": "Space Static Pressure Setpoint Active",
   "description": "Active space static pressure being used by the controller [StatiTrac Space Pressure Control configured.]",
   "units": "in. w.c.",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11326,
   "name": "Space Dehumidification Setpoint Offset BAS",
   "description": "Setting for unit to use for applying a % offset to the",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11327,
   "name": "Space Dehumidification Setpoint BAS",
   "description": "Setting for unit to use to control dehumidification [Hot Gas Reheat is Configured as Installed]",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11329,
   "name": "Space Dehumidification Unoccupied Setpoint BAS",
   "description": "Used to define the (occupied) space dehumidification setpoint",
   "units": "%",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11330,
   "name": "Space Dew Point Unoccupied Setpoint BAS",
   "description": "User adjustable setpoint used to set the maximum Space Dew Point Unoccupied",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11331,
   "name": "Compressor Dehumid P-Gain 2",
   "description": "Proportional Gain for 2nd loop Compressor Dehumid PI controller (%/deg F)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11332,
   "name": "Compressor Dehumid P-Gain 1",
   "description": "Proportional gain for 1st loop Compressor Dehumid PI controller (%/F)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11333,
   "name": "Compressor Dehumid Reset Time - 2 (seconds)",
   "description": "Reset time for 2nd loop compressor Dehumid PI controller (second)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11334,
   "name": "Compressor Dehumid Reset Time - 1 (seconds)",
   "description": "Reset time for 1st loop Dehumid PI controller (second) [Hot Gas Reheat is configured as Installed]",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11335,
   "name": "Pre Cool Setpoint BAS",
   "description": "Defines the space temp above which Pre Cool is enabled",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11336,
   "name": "Pre Cool Setpoint BAS - Active",
   "description": "Active value for Pre Cool Setpoint BAS point being used for control",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11337,
   "name": "Refrigerant Target Setpoint Active",
   "description": "Refrigerant target setpoint actively being used for dehumidification control [Hot Gas Reheat is Configured as installed]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11338,
   "name": "Space Dew Point Setpoint Active",
   "description": "Occupied Space Dew Point Setpoint actively being used for dehumidification control",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11340,
   "name": "Dew Point Setpoint Offset BAS - Active",
   "description": "Dew Point Setpoint Offset actively being used for dehumidification control",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11341,
   "name": "Outdoor Air Dew Point Setpoint BAS - Active",
   "description": "Outdoor Air Dew Point Setpoint Offset actively being used for dehumidification control",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11342,
   "name": "Unoccupied Dehumidification Timer",
   "description": "User adjustable time the space relative humidity is controlled <65% in unoccupied",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11343,
   "name": "Heating Reset Amount",
   "description": "Discharge air heating amount to reset between start and end temperatures",
   "units": "Δ°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11344,
   "name": "VAV Box Stroke Timer",
   "description": "User adjustable VAV Box Stroke time that should be allowed for full",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11346,
   "name": "Economizer Cooling P-Gain (%/F)",
   "description": "Proportional gain for VVDA systems Econ PI controller (%/F)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11347,
   "name": "Economizer Cooling Reset Time (Seconds)",
   "description": "Reset time for VVDA systems Econ PI controller (in seconds)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11348,
   "name": "Economizer Cooling P-Gain - 2 (%/F)",
   "description": "Proportional gain for 2nd loop Econ PI controller (%/F), for CVZT/VVZT systems",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11349,
   "name": "Economizer Cooling Reset Time - 2 (Seconds)",
   "description": "Reset time for 2nd loop Econ PI controller (seconds), for CVZT/VVZT systems",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11350,
   "name": "Auxiliary Heating P-Gain - 1 (%/F)",
   "description": "Space control proportional gain for 1st loop Heating PI controller (%/F)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11351,
   "name": "Auxiliary Heating Reset Time - 1 (seconds)",
   "description": "Space control reset Time for 1st loop Auxiliary Heating PI Controller (in",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11352,
   "name": "Auxiliary Heating P-Gain - 2 (%/F)",
   "description": "Space control proportional gain for 2nd loop Heating PI controller (%/F)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11353,
   "name": "Auxiliary Heating Reset Time - 2 (seconds)",
   "description": "Space control reset Time for 2nd loop Auxiliary Heating PI Controller (in",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11354,
   "name": "Discharge Air Heating Setpoint Low Limit",
   "description": "Discharge Air Heating Setpoint Low Limit (deg F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11355,
   "name": "Discharge Air Heating Setpoint Low Limit - Active",
   "description": "Active value for Discharge Air Heating Setpoint Low Limit point being used",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11356,
   "name": "Discharge Air Cooling Setpoint Status",
   "description": "Actual discharge air cooling setpoint value being used for control [System Type is Configured as VVDA]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11357,
   "name": "Discharge Air Heating Setpoint Status",
   "description": "Actual discharge air heating setpoint value being used for control",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11358,
   "name": "Discharge Air Reheating Setpoint High Limit - Active",
   "description": "Active value for Discharge Air Reheating Setpoint High Limit point being used",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11359,
   "name": "Discharge Air Reheating Setpoint Low Limit - Active",
   "description": "Active value for Discharge Air Reheating Setpoint Low Limit point being used",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11360,
   "name": "Discharge Air Reheating Setpoint High Limit",
   "description": "Discharge Air Reheating Setpoint High Limit (deg F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11361,
   "name": "Discharge Air Reheating Setpoint Low Limit",
   "description": "Discharge Air Reheating Setpoint Low Limit (deg F)",
   "units": "°F",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11362,
   "name": "Run Time - Gas Heat Manifold 1 Burner 1 (Hours)",
   "description": "Gas heat runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11363,
   "name": "Starts - Gas Heat Manifold 1 Burner 1",
   "description": "Gas heat starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11364,
   "name": "Run Time - Gas Heat Manifold 1 Burner 2 (Hours)",
   "description": "Gas heat runtime [Gas Heat is installed with a second gas valve on manifold 1.]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11365,
   "name": "Starts - Gas Heat Manifold 1 Burner 2",
   "description": "Gas heat starts [Gas Heat is installed with a second gas valve on manifold 1.]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11366,
   "name": "Run Time - Gas Heat Manifold 2 Burner 1 (Hours)",
   "description": "Gas heat runtime",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11367,
   "name": "Starts - Gas Heat Manifold 2 Burner 1",
   "description": "Gas heat starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11368,
   "name": "Auxiliary Heating P-Gain Modulating Gas Staging (%/F)",
   "description": "Proportional gain for 2nd loop-Staging control for Modulating Gas Heating [Modulating gas heat is configured]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11369,
   "name": "Auxiliary Heating Reset Time Modulating Gas Staging (seconds)",
   "description": "Reset Time for 2nd loop-Staging control for Modulating Gas Heating [Modulating gas heat is configured]",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11370,
   "name": "Outdoor Airflow Calibration Gain",
   "description": "Outdoor airflow Traq measurement Calibration Gain [Outside Air Configured as 0% to 100% w/ TRAQ]",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11371,
   "name": "Outdoor Airflow Calibration Offset",
   "description": "Outdoor airflow Traq measurement calibration Offset [Outside Air Configured as 0% to 100% w/ TRAQ]",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11372,
   "name": "Outdoor Airflow P-Gain (%/CFM)",
   "description": "Proportional gain for outdoor airflow Traq Minimum Position Control",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11373,
   "name": "Outdoor Airflow Reset Time (Seconds)",
   "description": "Reset time for Outdoor airflow Traq Minimum Position Control",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11374,
   "name": "Local Atmospheric Pressure",
   "description": "Local atmospheric pressure [Outside Air Configured as 0% to 100% w/ TRAQ]",
   "units": "psi",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11379,
   "name": "Space Pressure Control P-Gain (%/IWC)",
   "description": "Proportional gain for building static space pressure control [StatiTrac Space Pressure Control configured.]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11380,
   "name": "Space Pressure Control Reset Time (Seconds)",
   "description": "Reset time for building static space pressure control [StatiTrac Space Pressure Control configured.]",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11381,
   "name": "Space Pressure Control Feed Forward Gain",
   "description": "Feed Forward gain for building static space pressure control [StatiTrac Space Pressure Control configured.]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11382,
   "name": "Relief Air Damper Minimum Position Setpoint",
   "description": "Relief Air Damper Minimum Position Setpoint [StatiTrac Space Pressure Control configured.]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11383,
   "name": "Condenser Fan Capacity",
   "description": "Status of the total unit condenser fan capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11388,
   "name": "Control State",
   "description": "Control State Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10105,
   "name": "FDD: Unit Economizing When It Should Not",
   "description": "Diagnostic: Unit Economizing When It Should Not [Outside Air is Configured as 0-100% Economizer]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 10106,
   "name": "FDD: Unit Not Economizing When It Should",
   "description": "Diagnostic: Unit Not Economizing When It Should [Outside Air is Configured as 0-100% Economizer]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 10107,
   "name": "FDD: Excessive Outdoor Air",
   "description": "Diagnostic: Excessive Air [Outside Air is Configured as 0-100% Economizer]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 10108,
   "name": "FDD: Outdoor Air Damper Not Modulating",
   "description": "Diagnostic: Damper NOT Modulating [Outside Air is Configured as 0-100% Economizer]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 10121,
   "name": "Relief Fan Output Status",
   "description": "Status of the Relief fan output on the controller [Space Pressure Control is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 10143,
   "name": "VAV Box Command",
   "description": "Whether the associated VAV boxes should be AUTO or forced open",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 10170,
   "name": "Condensate Overflow Input",
   "description": "Status of the condensate overflow input [Condensate Overflow Switch is Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 10172,
   "name": "Occupancy Input",
   "description": "Status of the wired occupancy input",
   "units": "",
   "access": "R",
   "states": "false = Occupied, true = Unoccupied"
  },
  {
   "type": "BI",
   "instance": 10210,
   "name": "Equipment Shutdown Input Status",
   "description": "Status of the equipment shutdown function of the unit",
   "units": "",
   "access": "R",
   "states": "false = Equipment Run, true = Equipment Shutdown"
  },
  {
   "type": "BI",
   "instance": 10211,
   "name": "External Auto Stop Input Status",
   "description": "Status of the externally-wired auto/stop input [External Auto/Stop Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Stop, true = Auto"
  },
  {
   "type": "BI",
   "instance": 10219,
   "name": "Economizer Airside Status",
   "description": "Status of airside economizing [Outside Air is Configured as 0-100%]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 10226,
   "name": "Supply Fan Status",
   "description": "Status of the supply fan output of the controller",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11100,
   "name": "Compressor 1 Command Status",
   "description": "Compressor 1 Run Command Status [Efficiency is not Configured as High]",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11101,
   "name": "Circuit 1 LPC Status",
   "description": "Circuit 1 LPC Input Status",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11102,
   "name": "Compressor 1 Proving Status",
   "description": "Status of input for monitoring Compressor 1 proof of operation circuit",
   "units": "",
   "access": "R",
   "states": "false = Not Proved, true = Proved"
  },
  {
   "type": "BI",
   "instance": 11103,
   "name": "Compressor 2 Command Status",
   "description": "Compressor 2 Run Command Status [Multi-Compressor Systems]",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11105,
   "name": "Compressor 2 Proving Status",
   "description": "Status of input for monitoring Compressor 2 proof of operation circuit [Multi-Compressor Systems]",
   "units": "",
   "access": "R",
   "states": "false = Not Proved, true = Proved"
  },
  {
   "type": "BI",
   "instance": 11106,
   "name": "Compressor 3 Command Status",
   "description": "Compressor 3 Run Command Status",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11108,
   "name": "Compressor 3 Proving Status",
   "description": "Status of input for monitoring Compressor 3 proof of operation circuit",
   "units": "",
   "access": "R",
   "states": "false = Not Proved, true = Proved"
  },
  {
   "type": "BI",
   "instance": 11113,
   "name": "Demand Limit Input",
   "description": "Configurable, hardwired input to command Demand Limit [Demand Management Configured as Demand Limit]",
   "units": "",
   "access": "R",
   "states": "false = Not Limited, true = Limited"
  },
  {
   "type": "BI",
   "instance": 11114,
   "name": "Demand Shed Input",
   "description": "Configurable, hardwired input to command Demand Shed [Demand Management Configured as Demand Shed]",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11115,
   "name": "Phase Monitor Status",
   "description": "Status of local Phase Monitor Input",
   "units": "",
   "access": "R",
   "states": "false = Tripped, true = Okay"
  },
  {
   "type": "BI",
   "instance": 11116,
   "name": "Condenser Fan 1 Command Status",
   "description": "Condenser Fan 1 Run Command Status",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11117,
   "name": "Condenser Fan 2 Command Status",
   "description": "Condenser Fan 2 Run Command Status [Dual Condenser Fan Systems]",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11120,
   "name": "Thermostat G Input",
   "description": "Thermostat Fan Request [Space Controller Configured as Conventional TStat]",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11121,
   "name": "Thermostat W1/O Input",
   "description": "Thermostat Heat Stage 1 Request or Thermostat Heat/Cool Mode Request for HP",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11122,
   "name": "Thermostat W2 Input",
   "description": "Thermostat Heat Stage 2 Request (or Emergency Heat) [Space Controller Configured as Conventional TStat]",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11123,
   "name": "Thermostat X2 Input",
   "description": "Thermostat Emergency Heat Request [Space Controller Configured as Conventional TStat]",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11124,
   "name": "Thermostat Y1 Input",
   "description": "Thermostat Compressor Stage 1 Request [Space Controller Configured as Conventional TStat]",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11125,
   "name": "Thermostat Y2 Input",
   "description": "Thermostat Compressor Stage 2 Request [Space Controller Configured as Conventional TStat]",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11127,
   "name": "FroStat Input",
   "description": "Status of Hardwired Frostat Input [FroStat Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11128,
   "name": "Electric Heat Stage 1 Status",
   "description": "Status of Electric Heat Stage 1 command [One or more stages of Staged Electric Heat configured]",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11129,
   "name": "Electric Heat Stage 2 Status",
   "description": "Status of Electric Heat Stage 2 command [Two or more stages of Staged Electric Heat configured]",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11130,
   "name": "Clogged Filter Input",
   "description": "Status of Hardwired Clogged Filter Input [Clogged Filter Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Clean, true = Dirty Filter"
  },
  {
   "type": "BI",
   "instance": 11131,
   "name": "Condenser Fan 3 Command Status",
   "description": "Condenser Fan 3 Run Command Status",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11133,
   "name": "Ventilation Override Exhaust Status",
   "description": "Hardwired input VOM Exhaust [Ventilation Override Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11134,
   "name": "Ventilation Override Pressurize Status",
   "description": "Hardwired input VOM Pressurize [Ventilation Override Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11135,
   "name": "Ventilation Override Purge Status",
   "description": "Hardwired input VOM Purge [Ventilation Override Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11143,
   "name": "Reheat Humidistat Input",
   "description": "Hardwired input to support dehumidification requests on hot gas reheat units [Humidistat is Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11144,
   "name": "Diagnostic: VFD Fault Supply Fan - 1",
   "description": "Diagnostic: VFD Fault Supply Fan - 1",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11145,
   "name": "Diagnostic: VFD Supply Fan Ground Fault - 1",
   "description": "Diagnostic: VFD Supply Fan Ground Fault - 1",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11147,
   "name": "Diagnostic: VFD Supply Fan Motor Current Overload - 1",
   "description": "Diagnostic: VFD Supply Fan Motor Current Overload - 1",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11148,
   "name": "Diagnostic: VFD Supply Fan Short Circuit - 1",
   "description": "Diagnostic: VFD Supply Fan Short Circuit - 1",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11149,
   "name": "Fan Mode - Air-Fi",
   "description": "Supply Fan Mode as set from a wireless sensor connected to the",
   "units": "",
   "access": "R",
   "states": "false = Cycling, true = Continuous"
  },
  {
   "type": "BI",
   "instance": 11150,
   "name": "Occupancy Input - Air-Fi",
   "description": "Local Occupancy Input as detected by a wireless sensor connected to the",
   "units": "",
   "access": "R",
   "states": "false = Occupied, true = Unoccupied"
  },
  {
   "type": "BI",
   "instance": 11151,
   "name": "Fan Mode Input",
   "description": "Supply Fan Mode as set from a wired sensor connected to the",
   "units": "",
   "access": "R",
   "states": "false = Cycling, true = Continuous"
  },
  {
   "type": "BI",
   "instance": 11154,
   "name": "Gas Heat Stage 1 Status",
   "description": "Status of gas heat Stage 1",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11155,
   "name": "Gas Heat Stage 2 Status",
   "description": "Status of gas heat Stage 2",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11187,
   "name": "Reheat Pumpout Solenoid Status",
   "description": "Reheat Pumpout Solenoid IMC Command Status [Hot Gas Reheat is Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BI",
   "instance": 11188,
   "name": "Reheat Valve 2 Fault Status",
   "description": "Reheat Valve 2 (Cooling) Fault Status [Hot Gas Reheat is Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11189,
   "name": "Reheat Valve 1 Fault Status",
   "description": "Reheat Valve 1 Fault Status [Hot Gas Reheat is Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11190,
   "name": "Reheat Valve 1 Calibration Status",
   "description": "Reheat Valve 1 Calibration Status from Stepper Motor Module [Hot Gas Reheat is Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11191,
   "name": "Reheat Valve 2 Calibration Status",
   "description": "Reheat Valve 2 (Cooling) Calibration Status from Stepper Motor Module",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11192,
   "name": "VAV Changeover Input",
   "description": "VAV Changeover Request [System Type is Configured as VVDA]",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11194,
   "name": "Diagnostic: VFD Supply Fan Broken Belt - 1",
   "description": "Diagnostic: VFD Supply Fan Broken Belt - 1",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11195,
   "name": "Diagnostic: Gas Heat Unexpected Flame Manif 1 Burner 1",
   "description": "Modulating gas heat ignition controller [Modulating Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11196,
   "name": "Diagnostic: Gas Heat Unexpected Flame Manif 1 Burner 2",
   "description": "Modulating gas heat ignition controller [Modulating Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11197,
   "name": "Diagnostic: Modulating Gas Invalid ID Plug",
   "description": "Gas heat ignition controller detected an invalid or failed ID Plug [Modulating Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11198,
   "name": "Diagnostic: Modulating Gas Heat Configuration Invalid",
   "description": "Unit controller configuration does not match gas heat ignition controller ID Plug",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11199,
   "name": "Diagnostic: Gas Heat Weak Flame Manif 1 Burner 1",
   "description": "Weak flame or aged flame rod detected on burner 1 [Modulating Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11200,
   "name": "Diagnostic: Gas Heat Weak Flame Manif 1 Burner 2",
   "description": "Weak flame or aged flame rod detected on burner 2 [Modulating Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11201,
   "name": "Diagnostic: Gas Heat Insufficient Combustion Air",
   "description": "Gas heat is being derated/reduced due to insufficient combustion air [Modulating Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11202,
   "name": "Diagnostic: Modulating Gas Primary Limit Open Manifold 1",
   "description": "Gas heat failure, primary limit detected open [Modulating Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11203,
   "name": "Diagnostic: Modulating Gas Heat Open Fuse Manifold 1",
   "description": "Gas heat failure, fuse detected open [Modulating Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11204,
   "name": "Diagnostic: Gas Heat Failed Ignition Manifold 1",
   "description": "Gas heat is locked out for one hour due to failed ignition",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11205,
   "name": "Diagnostic: Modulating Gas Valve Failure Manifold 1",
   "description": "Modulating gas valve did not reach park or full On position [Modulating Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11206,
   "name": "Diagnostic: Modulating Gas Control Board Failure Manifold 1",
   "description": "Ignition control board failure during startup self test [Modulating Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11207,
   "name": "Diagnostic: Gas Heat Unexpected Flame Manifold 1",
   "description": "Staged gas heat ignition controller [Staged Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11208,
   "name": "Diagnostic: Staged Gas Heat Invalid ID Plug Manifold 1",
   "description": "Gas heat ignition controller detected an invalid or failed ID Plug [Staged Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11209,
   "name": "Diagnostic: Staged Gas Heat Configuration Invalid Manifold 1",
   "description": "Unit controller configuration does not match gas heat ignition controller ID Plug",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11210,
   "name": "Diagnostic: Staged Gas Heat Primary Limit Open Manifold 1",
   "description": "Gas heat failure, primary limit detected open [Staged Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11211,
   "name": "Diagnostic: Staged Gas Heat Open Fuse Manifold 1",
   "description": "Gas heat failure, fuse detected open [Staged Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11212,
   "name": "Diagnostic: Heat Failed Ignition Manifold 1",
   "description": "Gas heat is locked out for one hour due to failed ignition",
   "units": "",
   "access": "R",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BI",
   "instance": 11213,
   "name": "Diagnostic: Staged Gas Heat Valve Failure Manifold 1",
   "description": "Gas valve state is low when it should be high [Staged Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11214,
   "name": "Diagnostic: Gas Heat Inducer High Pressure Manifold 1",
   "description": "Gas heat inducer air pressure switch high is open when it is",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11215,
   "name": "Diagnostic: Gas Heat Valve Short Manifold 1",
   "description": "Gas heat valve shorted to 24V, ignition control failure or faulty wiring",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11216,
   "name": "Diagnostic: Gas Heat Flame Loss Manifold 1",
   "description": "Gas heat locked out due to flame loss occurring three times [Staged Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11217,
   "name": "Diagnostic: Staged Gas Heat Control Board Failure Manifold 1",
   "description": "Ignition control board failure during startup self test [Staged Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11218,
   "name": "Diagnostic: Gas Heat Start Failure Manifold 1",
   "description": "Ignition controller checks at startup failed or flame circuitry idle state is",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11219,
   "name": "Diagnostic: Gas Heat Unexpected Flame Manifold 2",
   "description": "Staged gas heat ignition controller",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11220,
   "name": "Diagnostic: Staged Gas Heat Invalid ID Plug Manifold 2",
   "description": "Gas heat ignition controller detected an invalid or failed ID Plug",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11221,
   "name": "Diagnostic: Staged Gas Heat Configuration Invalid Manifold 2",
   "description": "Unit controller configuration does not match gas heat ignition controller ID Plug",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11222,
   "name": "Diagnostic: Staged Gas Heat Primary Limit Open Manifold 2",
   "description": "Gas heat failure, primary limit detected open",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11223,
   "name": "Diagnostic: Staged Gas Heat Open Fuse Manifold 2",
   "description": "Gas heat failure, fuse detected open",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11224,
   "name": "Diagnostic: Heat Failed Ignition Manifold 2",
   "description": "Gas heat is locked out for one hour due to failed ignition",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11225,
   "name": "Diagnostic: Staged Gas Heat Valve Failure Manifold 2",
   "description": "Gas valve state is low when it should be high",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11226,
   "name": "Diagnostic: Gas Heat Inducer High Pressure Manifold 2",
   "description": "Gas heat inducer air pressure switch high is open when it is",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11227,
   "name": "Diagnostic: Gas Heat Valve Short Manifold 2",
   "description": "Gas heat valve shorted to 24V, ignition control failure or faulty wiring",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11228,
   "name": "Diagnostic: Gas Heat Flame Loss Manifold 2",
   "description": "Gas heat locked out due to flame loss occurring three times",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11229,
   "name": "Diagnostic: Staged Gas Heat Control Board Failure Manifold 2",
   "description": "Ignition control board failure during startup self test",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11230,
   "name": "Diagnostic: Gas Heat Start Failure Manifold 2",
   "description": "Ignition controller checks at startup failed or flame circuitry idle state is",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11231,
   "name": "Diagnostic: Gas Heat Lockout Manifold 1",
   "description": "Gas heat ignition controller locked out (modulating or staged gas)",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11232,
   "name": "Diagnostic: Gas Heat Lockout Manifold 2",
   "description": "Staged gas heat ignition controller is operation locked out on manifold 2",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11233,
   "name": "Diagnostic: Gas Heat Flame Rod Aged Manifold 1",
   "description": "Weak flame or aged flame rod detected on manifold 1 [Staged Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11234,
   "name": "Diagnostic: Gas Heat Flame Rod Aged Manifold 2",
   "description": "Weak flame or aged flame rod detected on manifold 1 [800 MBH Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11235,
   "name": "Diagnostic: Gas Heat Failed Ignition Manifold 1 Burner 2",
   "description": "Modulating gas heat ignition controller burner 2 operation failed ignition [Modulating gas heat configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11236,
   "name": "Reheat LPC Status",
   "description": "Reheat LPC Status [Modulating Hot Gas Reheat on Voyager 3]",
   "units": "",
   "access": "R",
   "states": "false = Open, true = Closed"
  },
  {
   "type": "BI",
   "instance": 11241,
   "name": "Diagnostic: Gas Heat Air Pressure Sensor Reading Low",
   "description": "Modulating gas heat ignition controller, air pressure sensor is reading low [Modulating Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11242,
   "name": "Diagnostic: Gas Heat Air Pressure Sensor Reading High",
   "description": "Modulating gas heat ignition controller, air pressure sensor is reading high [Modulating Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11243,
   "name": "Diagnostic: Gas Heat Loss of Inducer Motor Control",
   "description": "Modulating gas heat ignition controller, loss of inducer motor control [Modulating Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11244,
   "name": "Diagnostic: Gas Heat Air Sensor Null Pressure Check",
   "description": "Modulating gas heat ignition controller [Modulating Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11245,
   "name": "Diagnostic: Gas Heat Limited Low Fire",
   "description": "Modulating gas heat ignition controller [Modulating Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11247,
   "name": "Diagnostic: Refrigerant Concentration Sensor A",
   "description": "Diagnostic point that is be active when Refrigerant Leak Sensor is in [Refrigerant Type is R454B]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11248,
   "name": "Refrigerant Leak Detection System Input",
   "description": "Active state will be maintained for the duration of the alarm state [Refrigerant Type is R454B]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BI",
   "instance": 11249,
   "name": "Diagnostic: Refrigerant Leak Sensor Failure Sensor A",
   "description": "Diagnostic point that shall be active when the refrigerant sensor reports a [Refrigerant Type is R454B]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 10103,
   "name": "Heat Lockout Command",
   "description": "Normally used by the BMS to command the unit to prevent heating [Primary Heating Source Installed]",
   "units": "",
   "access": "C",
   "states": "false = Normal, true = Locked out"
  },
  {
   "type": "BV",
   "instance": 10104,
   "name": "Supply Fan Configuration Command",
   "description": "Used to command the supply fan configuration as either cycling or continuous",
   "units": "",
   "access": "W",
   "states": "false = Cycling, true = Continuous"
  },
  {
   "type": "BV",
   "instance": 10106,
   "name": "Dehumidification Enable Command",
   "description": "Normally used by the BMS to disable unit dehumidification [Hot Gas Reheat is Configured as Installed]",
   "units": "",
   "access": "C",
   "states": "false = Disabled, true = Auto"
  },
  {
   "type": "BV",
   "instance": 10109,
   "name": "Filter Timer Reset",
   "description": "Commands the unit to reset the accumulated filter run hours",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 10110,
   "name": "Reset Diagnostic",
   "description": "Used to initiate a request to reset any controller diagnostics",
   "units": "",
   "access": "W",
   "states": "false = Normal, true = Reset"
  },
  {
   "type": "BV",
   "instance": 10111,
   "name": "Daytime Warmup Enable Command",
   "description": "Used to enable daytime warmup [System Type is Configured as VVDA and Primary Heat is Configured.]",
   "units": "",
   "access": "C",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 10112,
   "name": "Morning Warmup Enable Command",
   "description": "Normally used by the BMS to enable morning warmup",
   "units": "",
   "access": "C",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 10113,
   "name": "Occupancy Input BAS",
   "description": "Normally used by the BMS to provide the requested occupancy state to",
   "units": "",
   "access": "W",
   "states": "false = Occupied, true = Unoccupied"
  },
  {
   "type": "BV",
   "instance": 10115,
   "name": "Cooling Lockout BAS",
   "description": "Used to prevent all mechanical cooling",
   "units": "",
   "access": "C",
   "states": "false = Normal, true = Locked out"
  },
  {
   "type": "BV",
   "instance": 10119,
   "name": "Supply Air Tempering Enable",
   "description": "Used to enable the supply (discharge) air tempering feature of the unit",
   "units": "",
   "access": "C",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11100,
   "name": "Alarm Indicator Status",
   "description": "State of the controller alarm output",
   "units": "",
   "access": "R",
   "states": "false = Off, true = On"
  },
  {
   "type": "BV",
   "instance": 11111,
   "name": "Compressor Lockout Status",
   "description": "One or more compressors are locked out with no diagnostic",
   "units": "",
   "access": "R",
   "states": "false = Normal, true = Locked out"
  },
  {
   "type": "BV",
   "instance": 11113,
   "name": "Unit Stop Command",
   "description": "Point used to force the unit into an immediate stop condition",
   "units": "",
   "access": "W",
   "states": "false = Auto, true = Stop"
  },
  {
   "type": "BV",
   "instance": 11114,
   "name": "Supply Fan Speed Command Enable",
   "description": "Enables the unit to use Supply Fan Speed Command to override the",
   "units": "",
   "access": "C",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11115,
   "name": "Cooling Capacity Setpoint Enable BAS",
   "description": "Commands the unit to use Cooling Capacity Setpoint BAS value to override",
   "units": "",
   "access": "C",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11116,
   "name": "Heating Capacity Setpoint Enable BAS",
   "description": "Commands the unit to use Heating Capacity Setpoint BAS value to override [Primary Heating Source Installed]",
   "units": "",
   "access": "C",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11119,
   "name": "Supply Fan Compensation",
   "description": "Commands the unit to utilize \"Economizer Minimum Position Setpoint BAS\" instead of",
   "units": "",
   "access": "C",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11121,
   "name": "Compressor 1 Run Time Reset",
   "description": "Compressor 1 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11122,
   "name": "Compressor 1 Starts Reset",
   "description": "Compressor 1 Starts Reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11123,
   "name": "Compressor 2 Run Time Reset",
   "description": "Compressor 2 Runtime Reset [Multi-Compressor Systems]",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11124,
   "name": "Compressor 2 Starts Reset",
   "description": "Compressor 2 Starts Reset [Multi-Compressor Systems]",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11125,
   "name": "Compressor 3 Run Time Reset",
   "description": "Compressor 3 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11126,
   "name": "Compressor 3 Starts Reset",
   "description": "Compressor 3 Starts Reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11127,
   "name": "Condenser Fan 1 Run Time Reset",
   "description": "Condenser fan 1 runtime reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11128,
   "name": "Condenser Fan 1 Starts Reset",
   "description": "Condenser fan 1 starts reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11129,
   "name": "Condenser Fan 2 Run Time Reset",
   "description": "Condenser Fan 2 Runtime Reset [Dual Condenser Fan Systems]",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11130,
   "name": "Condenser Fan 2 Starts Reset",
   "description": "Condenser Fan 2 Starts Reset [Dual Condenser Fan Systems]",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11131,
   "name": "Condenser Fan 3 Run Time Reset",
   "description": "Condenser Fan 3 Runtime Reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11132,
   "name": "Condenser Fan 3 Starts Reset",
   "description": "Condenser Fan 3 Starts Reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11133,
   "name": "Relief Fan Run Time Reset",
   "description": "Relief Fan Runtime Reset [Space Pressure Control is Configured]",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11134,
   "name": "Relief Fan Starts Reset",
   "description": "Relief Fan Starts Reset [Space Pressure Control is Configured]",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11135,
   "name": "Electric Heat Stage 1 Run Time Reset",
   "description": "Electric Heat Stage 1 Runtime Reset [One or more stages of Staged Electric Heat configured]",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11136,
   "name": "Electric Heat Stage 1 Starts Reset",
   "description": "Electric Heat Stage 1 Starts Reset [One or more stages of Staged Electric Heat configured]",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11137,
   "name": "Electric Heat Stage 2 Run Time Reset",
   "description": "Electric Heat Stage 2 Runtime Reset [Two or more stages of Staged Electric Heat configured]",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11138,
   "name": "Electric Heat Stage 2 Starts Reset",
   "description": "Electric Heat Stage 2 Starts Reset [Two or more stages of Staged Electric Heat configured]",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11139,
   "name": "Supply Fan Run Time Reset",
   "description": "Supply Fan Runtime Reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11140,
   "name": "Supply Fan Starts Reset",
   "description": "Supply Fan Starts Reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11141,
   "name": "Diagnostic: Supply Fan Failure",
   "description": "Diagnostic: Fan Failure [Indoor Fan Type Configured as Multi Speed or Variable Speed]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11143,
   "name": "Diagnostic: Duct Static Pressure Limit Trip",
   "description": "Diagnostic: Duct Static Pressure Limit Trip [System Type is Configured as VVDA]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11144,
   "name": "Diagnostic: Filter Change Required",
   "description": "Diagnostic: Dirty Filter [Clogged Filter Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11145,
   "name": "Diagnostic: Condensate Overflow Lockout",
   "description": "Condensate Drain Pan Overflow Lockout [Condensate Overflow Switch is Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11146,
   "name": "Diagnostic: FroStat Trip",
   "description": "Diagnostic: FroStat Trip [FroStat Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11155,
   "name": "Diagnostic: Comp 1 Proving Trip",
   "description": "Diagnostic: Comp 1 Proving Trip",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11156,
   "name": "Diagnostic: Comp 2 Proving Trip",
   "description": "Diagnostic: Comp 2 Proving Trip [Multi-Compressor Systems]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11157,
   "name": "Diagnostic: Comp 3 Proving Trip",
   "description": "Diagnostic: Comp 3 Proving Trip",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11158,
   "name": "Diagnostic: Circuit 1 LPC Trip",
   "description": "Diagnostic: Circuit 1 LPC Trip",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11161,
   "name": "Diagnostic: Compressor 1 Contactor Failure",
   "description": "Diagnostic: Compressor 1 Contactor Fail Lockout",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11162,
   "name": "Diagnostic: Circuit 1 LPC Lockout",
   "description": "Diagnostic: Circuit 1 LPC Lockout",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11166,
   "name": "VVZT DAT Control Mode",
   "description": "Determines Auto or Manual mode for discharge air temperature control for VVZT",
   "units": "",
   "access": "C",
   "states": "false = Auto, true = Manual"
  },
  {
   "type": "BV",
   "instance": 11172,
   "name": "Diagnostic: Compressor 1 Proving Lockout",
   "description": "Diagnostic: Compressor 1 Proving Lockout",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11173,
   "name": "Occupancy Input Active",
   "description": "Occupancy Input being actively used for status determination",
   "units": "",
   "access": "R",
   "states": "false = Occupied, true = Unoccupied"
  },
  {
   "type": "BV",
   "instance": 11174,
   "name": "Diagnostic: Compressor 2 Contactor Failure",
   "description": "Diagnostic: Compressor 2 Contactor Fail Lockout [Multi-Compressor Systems]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11175,
   "name": "Diagnostic: Circuit 2 LPC Lockout",
   "description": "Diagnostic: Circuit 2 LPC Lockout [Multi-Compressor Systems]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11176,
   "name": "Diagnostic: Compressor 2 Proving Lockout",
   "description": "Diagnostic: Compressor 2 Proving Lockout [Multi-Compressor Systems]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11190,
   "name": "Diagnostic: Maintenance Required",
   "description": "Diagnostic: Maintenance Required",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11192,
   "name": "Diagnostic: Unit Communications Failure",
   "description": "Diagnostic: Unit Communications Failure",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11199,
   "name": "Supply Fan Configuration Status",
   "description": "Supply fan configuration",
   "units": "",
   "access": "R",
   "states": "false = Cycling, true = Continuous"
  },
  {
   "type": "BV",
   "instance": 11200,
   "name": "Timed Override Timer Is Active",
   "description": "Whether or not the timed override timer is active",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11201,
   "name": "Supply Fan Speed Command Enable - Active",
   "description": "Active value for Supply Fan Speed Command Enable point being used for",
   "units": "",
   "access": "R",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11202,
   "name": "Cooling Capacity Setpoint Enable BAS - Active",
   "description": "Active value for Cooling Capacity Setpoint Enable BAS point being used for",
   "units": "",
   "access": "R",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11203,
   "name": "Cooling Lockout BAS - Active",
   "description": "Active value for Cooling Lockout BAS point being used for control",
   "units": "",
   "access": "R",
   "states": "false = Normal, true = Locked out"
  },
  {
   "type": "BV",
   "instance": 11204,
   "name": "Heating Capacity Setpoint Enable BAS - Active",
   "description": "Active value for Heating Capacity Setpoint Enable point being used for control [Primary Heating Source Installed]",
   "units": "",
   "access": "R",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11205,
   "name": "Daytime Warmup Enable Command - Active",
   "description": "Active value for Daytime Warmup Enable Command point being used for control",
   "units": "",
   "access": "R",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11208,
   "name": "Supply Fan Compensation - Active",
   "description": "Active value for Supply Fan Compensation point being used for control",
   "units": "",
   "access": "R",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11209,
   "name": "Dehumidification Enable Command - Active",
   "description": "Active value for Dehumidification Enable Command point being used for control",
   "units": "",
   "access": "R",
   "states": "false = Disabled, true = Auto"
  },
  {
   "type": "BV",
   "instance": 11211,
   "name": "VVZT DAT Control Mode - Active",
   "description": "Active value for VVZT DAT Control Mode point being used for control",
   "units": "",
   "access": "R",
   "states": "false = Auto, true = Manual"
  },
  {
   "type": "BV",
   "instance": 11216,
   "name": "Heat Lockout Command - Active",
   "description": "Active value for Heat Lockout Command point being used for control [Primary Heating Source Installed]",
   "units": "",
   "access": "R",
   "states": "false = Normal, true = Locked out"
  },
  {
   "type": "BV",
   "instance": 11217,
   "name": "Morning Warmup Enable Command - Active",
   "description": "Active value for Morning Warmup Enable Command point being used for control",
   "units": "",
   "access": "R",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11221,
   "name": "Supply Air Tempering Status",
   "description": "Status of the Supply Air Tempering function [Supply Air Tempering Configured as Enabled]",
   "units": "",
   "access": "R",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11222,
   "name": "Supply Air Tempering Enable - Active",
   "description": "Active value for Supply Air Tempering Enable point being used for control",
   "units": "",
   "access": "R",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11224,
   "name": "Occupancy Input Arbitrator",
   "description": "Status of the arbitrated occupancy inputs",
   "units": "",
   "access": "W",
   "states": "false = Occupied, true = Unoccupied"
  },
  {
   "type": "BV",
   "instance": 11226,
   "name": "Demand Limit Request BAS",
   "description": "Used to demand limit the unit remotely [Demand Management Configured as Demand Limit]",
   "units": "",
   "access": "W",
   "states": "false = Not Limited, true = Limited"
  },
  {
   "type": "BV",
   "instance": 11227,
   "name": "Demand Limit Request - Active",
   "description": "Active Demand Limit Request value used by the equipment [Demand Management Configured as Demand Limit]",
   "units": "",
   "access": "R",
   "states": "false = Not Limited, true = Limited"
  },
  {
   "type": "BV",
   "instance": 11228,
   "name": "Diagnostic: Compressor 3 Contactor Failure",
   "description": "Diagnostic: Compressor 3 Contactor Fail Lockout",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11229,
   "name": "Diagnostic: Compressor 3 Proving Lockout",
   "description": "Diagnostic: Compressor 3 Proving Lockout",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11231,
   "name": "Daytime Warmup Active",
   "description": "Whether daytime warmup is currently active",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11232,
   "name": "Morning Warmup Active",
   "description": "Whether morning warmup is active",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11236,
   "name": "Occupied Standby Supply Fan Configuration Command - Active",
   "description": "Occupied Standby Fan Mode setting",
   "units": "",
   "access": "R",
   "states": "false = Cycling, true = Continuous"
  },
  {
   "type": "BV",
   "instance": 11248,
   "name": "Diagnostic: High Condensate Level Detected",
   "description": "Diagnostic: High Condensate Level Detected [Condensate Overflow Switch is Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11249,
   "name": "Diagnostic: Morning Warmup Mode Exceeded 120 Minutes",
   "description": "Diagnostic: Morning Warmup Mode Exceeded 120 Minutes",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11250,
   "name": "Diagnostic: Pre Cool Mode Exceeded 120 Minutes",
   "description": "Diagnostic: Precool Mode Exceeded 120 Minutes",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11251,
   "name": "Diagnostic: Night Purge Mode Exceeded 120 Minutes",
   "description": "Diagnostic: Night Purge Mode Exceeded 120 Minutes",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11252,
   "name": "Diagnostic: Circuit 3 LPC Lockout",
   "description": "Diagnostic: Circuit 3 LPC Lockout",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11255,
   "name": "Dehumidification Status",
   "description": "Active state showing whether dehumidification is active or inactive [Hot Gas Reheat is Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11256,
   "name": "Pre Cool Enable Command",
   "description": "Normally used by the BMS to enable pre Cool",
   "units": "",
   "access": "C",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11257,
   "name": "Pre Cool Enable Command - Active",
   "description": "Active value for Pre Cool Enable Command point being used for control",
   "units": "",
   "access": "R",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11258,
   "name": "Pre Cool Active",
   "description": "Whether Pre Cool is active",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11259,
   "name": "Occupied Dehumidification Enable BAS",
   "description": "Setting for unit to use \"Enable\" or \"Disable\" for Occupied Dehumidification Control",
   "units": "",
   "access": "C",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11260,
   "name": "Occupied Dehumidification Enable BAS - Active",
   "description": "Active value for Dehumidification Enable BAS point being used for control",
   "units": "",
   "access": "R",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11261,
   "name": "Unoccupied Dehumidification Enable BAS",
   "description": "Setting for unit to use \"Enable\" or \"Disable\" for Occupied Dehumidification Control",
   "units": "",
   "access": "C",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11262,
   "name": "Unoccupied Dehumidification Enable BAS - Active",
   "description": "Active value for Dehumidification Enable BAS point being used for control",
   "units": "",
   "access": "R",
   "states": "false = Disabled, true = Enabled"
  },
  {
   "type": "BV",
   "instance": 11263,
   "name": "Diagnostic: Duct Static Pressure Limit Lockout",
   "description": "Diagnostic: Duct Static Pressure Limit Lockout [System Type is configured as VVDA]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11265,
   "name": "Diagnostic: Duct Static Pressure Local Lockout",
   "description": "Diagnostic: Duct Static Pressure Local Lockout [System Type is configured as VVDA]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11266,
   "name": "Gas Heat Manifold 1 Burner 1 Run Time Reset",
   "description": "Gas heat runtime reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11267,
   "name": "Gas Heat Manifold 1 Burner 1 Starts Reset",
   "description": "Gas heat starts counter reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11268,
   "name": "Gas Heat Manifold 1 Burner 2 Run Time Reset",
   "description": "Gas heat runtime reset [Gas Heat is installed with a second gas valve on manifold 1.]",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11269,
   "name": "Gas Heat Manifold 1 Burner 2 Starts Reset",
   "description": "Gas heat starts reset counter",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11270,
   "name": "Gas Heat Manifold 2 Burner 1 Run Time Reset",
   "description": "Gas heat runtime reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11271,
   "name": "Gas Heat Manifold 2 Burner 1 Starts",
   "description": "Gas heat starts counter reset",
   "units": "",
   "access": "W",
   "states": "false = Accumulating, true = Reset"
  },
  {
   "type": "BV",
   "instance": 11276,
   "name": "Diagnostic: Supply Fan Bypass Enable",
   "description": "Diagnostic: Supply Fan VFD Bypass Enable [Unit has Supply Fan VFD Bypass feature installed.]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11277,
   "name": "Diagnostic: Reheat Valve 1 Fault",
   "description": "Diagnostic: Reheat Valve 1 Fault [Hot Gas Reheat is Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11278,
   "name": "Diagnostic: Reheat Valve 2 Fault",
   "description": "Diagnostic: Reheat Valve 2 Fault [Hot Gas Reheat is Configured as Installed]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11279,
   "name": "Diagnostic: Outdoor Airflow Pressure Calibration Limit",
   "description": "Diagnostic: Outdoor Airflow Pressure Calibration Limit (Traq) [Economizer with Fresh Air Measurement and Control (Traq) Installed.]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11280,
   "name": "Diagnostic: Space Pressure Calibration Limit",
   "description": "Diagnostic: Space Pressure Calibration Limit (Statitrac) [Space Pressure Control (Statitrac) is configured.]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11281,
   "name": "Diagnostic: Reheat LPC Trip",
   "description": "Diagnostic: Reheat LPC Trip [Modulating Hot Gas Reheat on Voyager 3]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11282,
   "name": "Diagnostic: Reheat LPC Lockout",
   "description": "Diagnostic: Reheat LPC Lockout [Modulating Hot Gas Reheat on Voyager 3]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "BV",
   "instance": 11283,
   "name": "Refrigerant Mitigation Active",
   "description": "Active when the Symbio 700 controller is in a mitigation state for [Refrigerant Type is R454B]",
   "units": "",
   "access": "R",
   "states": "false = Inactive, true = Active"
  },
  {
   "type": "MI",
   "instance": 10101,
   "name": "Heat Cool Mode Status",
   "description": "Current heat cool mode of the controller",
   "units": "",
   "access": "R",
   "states": "1 = Auto, 2 = Heat, 3 = Morning Warm-up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off, 8 = Test, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice-Making, 13 = Max Heat, 14 = Economizer, 15 = Dehumidify, 16 = Calibrate"
  },
  {
   "type": "MI",
   "instance": 10144,
   "name": "Economizer System Status",
   "description": "Operating state of the airside economizer system",
   "units": "",
   "access": "R",
   "states": "1 = Disabled, 2 = Enabled, 3 = Not Present"
  },
  {
   "type": "MI",
   "instance": 11100,
   "name": "System Mode Switch Air-Fi",
   "description": "Status of the wireless system mode switch connected to the controller",
   "units": "",
   "access": "R",
   "states": "1 = Off, 2 = Auto, 3 = Cool, 4 = Heat, 5 = Emergency Heat"
  },
  {
   "type": "MI",
   "instance": 11101,
   "name": "Timed Override Air-Fi",
   "description": "Status of the Timed Override wireless input",
   "units": "",
   "access": "R",
   "states": "1 = Idle, 2 = On, 3 = Cancel"
  },
  {
   "type": "MI",
   "instance": 11102,
   "name": "System Mode Switch Input",
   "description": "Status of the wired system mode switch connected to the controller",
   "units": "",
   "access": "R",
   "states": "1 = Off, 2 = Auto, 3 = Cool, 4 = Heat, 5 = Emergency Heat"
  },
  {
   "type": "MI",
   "instance": 11103,
   "name": "Timed Override Input",
   "description": "Status of the Timed Override wired input",
   "units": "",
   "access": "R",
   "states": "1 = Idle, 2 = On, 3 = Cancel"
  },
  {
   "type": "MV",
   "instance": 10101,
   "name": "Cooling Reset Type Status",
   "description": "Type of cooling reset used by the controller [System Type is Configured as VVDA]",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Outdoor Air, 3 = Zone, 4 = Return Air"
  },
  {
   "type": "MV",
   "instance": 10102,
   "name": "Emergency Override BAS",
   "description": "Used to command the unit into an emergency mode of operation",
   "units": "",
   "access": "C",
   "states": "1 = Normal, 2 = Pressurize, 3 = Depressurize, 4 = Purge, 5 = Shutdown, 6 = Fire"
  },
  {
   "type": "MV",
   "instance": 10103,
   "name": "Economizer Airside Enable BAS",
   "description": "Normally provided by the BAS to enable airside economizing",
   "units": "",
   "access": "C",
   "states": "1 = Disabled, 2 = Enabled, 3 = Auto"
  },
  {
   "type": "MV",
   "instance": 10104,
   "name": "Heat Cool Mode Request",
   "description": "Used to command the unit into a heat/cool mode",
   "units": "",
   "access": "C",
   "states": "1 = Auto, 2 = Heat, 3 = Morning Warm-up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off, 8 = Test, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice-Making, 13 = Max Heat, 14 = Economizer, 15 = Dehumidify, 16 = Calibrate"
  },
  {
   "type": "MV",
   "instance": 10106,
   "name": "Occupancy Request",
   "description": "Normally used by the BMS to command the unit into an occupancy",
   "units": "",
   "access": "C",
   "states": "1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby, 5 = Auto"
  },
  {
   "type": "MV",
   "instance": 10110,
   "name": "Timed Override Request",
   "description": "Used to request a temporary timed override during unoccupied",
   "units": "",
   "access": "W",
   "states": "1 = Idle, 2 = On, 3 = Cancel"
  },
  {
   "type": "MV",
   "instance": 11100,
   "name": "Arbitration Method Request",
   "description": "Setting for unit to use \"Enable External/BAS Control\" or \"Standalone Control\" data",
   "units": "",
   "access": "W",
   "states": "1 = Enable External/BAS Control, 2 = Standalone Control"
  },
  {
   "type": "MV",
   "instance": 11101,
   "name": "Customer Options Module Communication Status",
   "description": "Communication Status of the Customer Options Module [Customer Options Module Installed and In-Use]",
   "units": "",
   "access": "R",
   "states": "1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured"
  },
  {
   "type": "MV",
   "instance": 11102,
   "name": "Economizer Type",
   "description": "General description of the type of economizer system",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = 2 Position Ventilation, 3 = Modulation Economizer, 4 = 2 Position Ventilation/Waterside Economizer, 5 = Waterside Economizer, 6 = Airside/Waterside Economizer, 7 = TRAQ Damper, 8 = Airside Economizer and TRAQ Damper/ Sensor, 9 = Waterside Economizer and TRAQ Damper/Sensor, 10 = Airside/Waterside Economizer and TRAQ Damper/Sensor"
  },
  {
   "type": "MV",
   "instance": 11103,
   "name": "Fresh Air Options Module Communication Status",
   "description": "Communication Status of the Fresh Air Options Module [Fresh Air Options Module Installed and In-Use]",
   "units": "",
   "access": "R",
   "states": "1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured"
  },
  {
   "type": "MV",
   "instance": 11105,
   "name": "Indoor Options Module Communication Status",
   "description": "Communication Status of the Indoor Options Module [Indoor Options Module Installed and In-Use]",
   "units": "",
   "access": "R",
   "states": "1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured"
  },
  {
   "type": "MV",
   "instance": 11106,
   "name": "On-Board I/O Communication Status",
   "description": "Communication Status of the On-Board Inputs and Outputs",
   "units": "",
   "access": "R",
   "states": "1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured"
  },
  {
   "type": "MV",
   "instance": 11110,
   "name": "Service Test State Request",
   "description": "Requests a service test step",
   "units": "",
   "access": "W",
   "states": "1 = Inactive; the remaining test steps depend on unit configuration"
  },
  {
   "type": "MV",
   "instance": 11111,
   "name": "Cooling Reset Type",
   "description": "Selectable discharge air cooling reset type based on outdoor, space [System Type is Configured as VVDA]",
   "units": "",
   "access": "W",
   "states": "1 = None, 2 = Outdoor Air, 3 = Zone, 4 = Return Air"
  },
  {
   "type": "MV",
   "instance": 11112,
   "name": "System Mode Switch Local",
   "description": "Status of the system mode switch connected to the controller as arbitrated",
   "units": "",
   "access": "R",
   "states": "1 = Off, 2 = Auto, 3 = Cool, 4 = Heat, 5 = Emergency Heat"
  },
  {
   "type": "MV",
   "instance": 11113,
   "name": "Timed Override Status",
   "description": "Status of the timed override request",
   "units": "",
   "access": "R",
   "states": "1 = Idle, 2 = On, 3 = Cancel"
  },
  {
   "type": "MV",
   "instance": 11114,
   "name": "Trane Unit Type",
   "description": "Equipment type according to the manufacturer's classification",
   "units": "",
   "access": "R",
   "states": "1 = 1 Heat/1 Cool, 2 = Heat Pump, 3 = Blower Coil, 4 = Unit Ventilator, 5 = Fan Coil, 6 = Rooftop, 7 = Air Handler, 8 = Vertical Self Contained, 9 = Unitary, 10 = VAV Box"
  },
  {
   "type": "MV",
   "instance": 11115,
   "name": "Unit Stop Source",
   "description": "Source of the stop command that turned off the equipment",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Emergency Stop, 3 = Drain Pan Overflow, 4 = Local HI, 5 = Remote HI, 6 = External Auto Stop, 7 = Phase Monitor, 8 = Emergency Override, 9 = Supply Fan Fault, 10 = Equipment Shutdown Input, 11 = Smoke Detector, 12 = Equipment Limit, 13 = Sensor Failure"
  },
  {
   "type": "MV",
   "instance": 11116,
   "name": "Emergency Override BAS - Active",
   "description": "Active value for Emergency Override BAS point being used for control",
   "units": "",
   "access": "R",
   "states": "1 = Normal, 2 = Pressurize, 3 = Depressurize, 4 = Purge, 5 = Shutdown, 6 = Fire"
  },
  {
   "type": "MV",
   "instance": 11118,
   "name": "Economizer Decision Method",
   "description": "Used to indicate the method of enabling airside economizing [Outside Air is configured as 0-100%]",
   "units": "",
   "access": "R",
   "states": "1 = Absolute Temperature, 2 = Relative Temperature, 3 = Absolute Enthalpy, 4 = Comparative Enthalpy, 5 = Differential Dry Bulb"
  },
  {
   "type": "MV",
   "instance": 11119,
   "name": "Refrigerant Type",
   "description": "Type of refrigerant used in the equipment",
   "units": "",
   "access": "R",
   "states": "1 = R-11, 2 = R-12, 3 = R-22, 4 = R-123, 5 = R-134a, 6 = R-407C, 7 = R-410A, 8 = R-113, 9 = R-114, 10 = R-500, 11 = R-502, 12 = R-404A, 13 = R-513A, 14 = R-1233zd(E), 15 = R-514A, 16 = R-1234ze(E), 17 = R-454B"
  },
  {
   "type": "MV",
   "instance": 11120,
   "name": "Economizer Airside Enable BAS - Active",
   "description": "Active value for Economizer Airside Enable BAS point being used for control",
   "units": "",
   "access": "R",
   "states": "1 = Disabled, 2 = Enabled, 3 = Auto"
  },
  {
   "type": "MV",
   "instance": 11121,
   "name": "Heat Cool Mode Request - Active",
   "description": "Active value for Heat Cool Mode Request point being used for control",
   "units": "",
   "access": "R",
   "states": "1 = Auto, 2 = Heat, 3 = Morning Warm-up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off, 8 = Test, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice-Making, 13 = Max Heat, 14 = Economizer, 15 = Dehumidify, 16 = Calibrate"
  },
  {
   "type": "MV",
   "instance": 11123,
   "name": "Occupancy Status",
   "description": "Active occupancy mode of the controller",
   "units": "",
   "access": "R",
   "states": "1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby, 5 = Auto"
  },
  {
   "type": "MV",
   "instance": 11125,
   "name": "Occupancy Request Active",
   "description": "Active Occupancy mode being requested of the unit",
   "units": "",
   "access": "R",
   "states": "1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby, 5 = Auto"
  },
  {
   "type": "MV",
   "instance": 11128,
   "name": "Gas Heat Ignition Module 1 Communication Status",
   "description": "Communication Status of the Modbus Gas Heat Ignition Module 1",
   "units": "",
   "access": "R",
   "states": "1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured"
  },
  {
   "type": "MV",
   "instance": 11129,
   "name": "Gas Heat Ignition Module 2 Communication Status",
   "description": "Communication Status of the Modbus Gas Heat Ignition Module 2 [800 MBH Gas Heat is Configured]",
   "units": "",
   "access": "R",
   "states": "1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured"
  },
  {
   "type": "MV",
   "instance": 11130,
   "name": "Emergency Override Status",
   "description": "Active Emergency Override mode in control of the equipment",
   "units": "",
   "access": "R",
   "states": "1 = Normal, 2 = Pressurize, 3 = Depressurize, 4 = Purge, 5 = Shutdown, 6 = Fire"
  },
  {
   "type": "MV",
   "instance": 11133,
   "name": "Stepper Motor Communication Status",
   "description": "Communication Status of the Stepper Motor Inputs and Outputs [Stepper Motor Module Installed and In-Use]",
   "units": "",
   "access": "R",
   "states": "1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured"
  },
  {
   "type": "MV",
   "instance": 11136,
   "name": "Heating Reset Type",
   "description": "Selectable discharge air heating reset type of outdoor, space",
   "units": "",
   "access": "W",
   "states": "1 = None, 2 = Outdoor air, 3 = Zone, 4 = Return Air"
  },
  {
   "type": "MV",
   "instance": 11137,
   "name": "Heating Reset Type Status",
   "description": "Discharge air heating reset type status [System Type is Configured as VVDA]",
   "units": "",
   "access": "R",
   "states": "1 = None, 2 = Outdoor air, 3 = Zone, 4 = Return Air"
  },
  {
   "type": "MV",
   "instance": 11139,
   "name": "Refrigerant Leak Sensor Communication Status Sensor A",
   "description": "Communication status of the Modbus communicating refrigerant detection system [Refrigerant Type is R-454B]",
   "units": "",
   "access": "R",
   "states": "1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/trane/symbio-700-voyager-3",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device."
}
