{
 "manufacturer": "Trane",
 "manufacturer_slug": "trane",
 "model": "Symbio 800 CenTraVac (Simplex)",
 "model_slug": "symbio-800-centravac-simplex",
 "aliases": [
  "CenTraVac",
  "CVHE",
  "CVHF",
  "CVHH",
  "Symbio 800 CenTraVac",
  "BAS-PTS009"
 ],
 "equipment_type": "Centrifugal chiller controller",
 "applies_to": "Single-compressor (simplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.",
 "summary": "Simplex CenTraVac chillers controlled by a Symbio 800 publish their operating data as AI/BI/MI objects, plus a short list of AV/BV/MV objects for setpoints and commands (chilled water setpoint, demand limit, auto/stop, mode). Most of the list is diagnostic binary inputs, one per alarm condition. Many points depend on options such as base loading, heat recovery or a unit-mounted drive.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Only the points that apply to the unit's factory configuration show up; the doc lists every possible point.",
  "The chiller tables have no read/write column: AI/BI/MI are read-only, and AV/BV/MV are the BAS command and setpoint objects, marked writable here per Trane's naming convention.",
  "Units are listed as a quantity (Temperature, Pressure, Percent...); the communicated engineering unit follows the factory-configured unit system (I-P or SI), not the web UI display setting.",
  "Binary inputs named 'Diagnostic: ...' are individual alarm flags (0/false = normal, 1/true = in alarm).",
  "The source document also has a separate table for duplex (two-compressor) CenTraVacs; see the duplex page.",
  "The Symbio 800 integration guide (BAS-SVP083) covers BACnet IP and BACnet MS/TP; the rotary address sets the MS/TP MAC and a default Device ID of 1-127, and a software Device ID can be set instead."
 ],
 "source": {
  "title": "Symbio 800 Integration Points List BACnet - CenTraVac",
  "doc_number": "BAS-PTS009C-EN",
  "revision_date": "12/12/2025",
  "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS009C-EN_12122025.pdf"
 },
 "integration": {
  "summary": "Put the chiller on the network (BACnet MS/TP or IP), then write the auto/stop command, chilled water setpoint, demand limit and mode. Read back running state, leaving water temperature and capacity. Check the local-setpoint flag to confirm the BAS setpoints are actually in use. Most remaining objects are read-only status and per-alarm diagnostic flags.",
  "minimum_points": [
   {
    "ref": "BV 10104",
    "name": "Chiller Auto Stop Command BAS",
    "why": "BMS auto/stop (enable) command"
   },
   {
    "ref": "MV 10100",
    "name": "Chiller Mode Command BAS",
    "why": "Cool/heat/ice/free-cooling mode command"
   },
   {
    "ref": "AV 10100",
    "name": "Chilled Water Setpoint",
    "why": "Chilled water setpoint from the BMS"
   },
   {
    "ref": "AV 10101",
    "name": "Demand Limit Setpoint",
    "why": "Capacity (demand) limit from the BMS"
   },
   {
    "ref": "BI 10113",
    "name": "Chiller Running State",
    "why": "Chiller on/off status"
   },
   {
    "ref": "BI 10105",
    "name": "Local Setpoint Control",
    "why": "Shows if local setpoints override BAS setpoints"
   },
   {
    "ref": "AI 10107",
    "name": "Evaporator Leaving Water Temperature",
    "why": "Leaving chilled water temperature"
   },
   {
    "ref": "AI 10158",
    "name": "Actual Running Capacity",
    "why": "Actual running capacity in percent"
   },
   {
    "ref": "BI 10118",
    "name": "Diagnostic Present",
    "why": "Any active diagnostic (alarm) on the chiller"
   }
  ],
  "enable": "BV 10104 Chiller Auto Stop Command BAS (0 = Stop, 1 = Auto) is the BMS auto/stop; with it at Auto the chiller runs when its own run conditions are met. BI 10128 External Auto Stop Input Status reports the hardwired external auto/stop input, and BI 10104 Run Enabled shows whether the chiller is enabled to run. The documents don't say how the two combine or how to hand setpoint control to the BAS; BI 10105 Local Setpoint Control shows when the chiller is using local setpoints instead of BAS setpoints, and MI 10102 Chiller Setpoint Source shows BAS, External or Front Panel.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "With no protocol specified at order, the controller ships as BACnet MS/TP at 76,800 bps with the rotary address at 000, and MS/TP is disabled at 000. Set a rotary address of 001-127 to bring it online.",
   "The rotary address sets the MS/TP MAC and the Device ID and takes effect without a power cycle. A software Device ID (1-4194302) can be set in the web UI, Tracer SC+ or Tracer TU.",
   "The web UI is reached only over USB at http://198.80.18.1/; the Ethernet ports do not serve it.",
   "BACnet IP uses Ethernet port 1 (or the optional USB Wi-Fi adapter); the default UDP port is 47808. Enable BBMD only if this is the only BACnet IP device on the subnet, then fill in the BDT.",
   "MS/TP wiring lands on the P1 link; P2 and P3 are for factory devices only, and Ethernet port 2 is only for the touch-screen display."
  ],
  "gotchas": [
   "Communicated units (I-P or SI) are fixed at the factory; changing them in the field needs a Trane representative. Web UI display units do not change the BACnet values.",
   "Points that don't apply to the unit's configuration are absent, and a technician can 'recycle' (remove) factory points from the interface, so a missing object may have been recycled.",
   "The chiller lists have no read/write column; writability of the AV/BV/MV objects is inferred from Trane's naming convention.",
   "Diagnostic BIs are one object per alarm condition and only exist for the options fitted."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 10100,
   "name": "Active Chilled Water Setpoint",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10101,
   "name": "Chilled Water Setpoint Status",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10102,
   "name": "Active Base Loading Setpoint",
   "description": "",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10103,
   "name": "Active Hot Water Setpoint",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10104,
   "name": "Calculated Chiller Capacity",
   "description": "",
   "units": "Power, Cooling",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10105,
   "name": "Total Demand Distortion",
   "description": "",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10106,
   "name": "Active Cool/Heat Setpoint Temperature",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10107,
   "name": "Evaporator Leaving Water Temperature",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10108,
   "name": "Evaporator Entering Water Temperature",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10109,
   "name": "Condenser Entering Water Temperature",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10110,
   "name": "Condenser Leaving Water Temperature",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10111,
   "name": "Evaporator Water Flow Rate",
   "description": "",
   "units": "Flow, water",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10112,
   "name": "Evaporator Differential Water Pressure",
   "description": "",
   "units": "Differential Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10113,
   "name": "Condenser Water Flow Rate",
   "description": "",
   "units": "Flow, water",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10114,
   "name": "Condenser Differential Water Pressure",
   "description": "",
   "units": "Differential Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10115,
   "name": "Heat Recovery Entering Water Temperature",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10116,
   "name": "Heat Recovery Leaving Water Temperature",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10117,
   "name": "AFD Last Diagnostic Code Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10118,
   "name": "Unit Source ID (Last Diagnostic Code)",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10119,
   "name": "Drive Input Voltage Calculated",
   "description": "",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10120,
   "name": "Number of Circuits",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10121,
   "name": "Number of Compressors Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10122,
   "name": "Number of Compressors Circuit 2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10123,
   "name": "Refrigerant Monitor",
   "description": "",
   "units": "Concentration",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10124,
   "name": "Evaporator Refrigerant Pressure Circuit 1",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10125,
   "name": "Condenser Refrigerant Pressure Circuit 1",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10126,
   "name": "Differential Refrigerant Pressure Circuit 1",
   "description": "",
   "units": "Differential Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10127,
   "name": "Low Side Oil Pressure - Compressor 1A",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10128,
   "name": "High Side Oil Pressure - Compressor 1A",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10129,
   "name": "Oil Differential Pressure Circuit 1",
   "description": "",
   "units": "Differential Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10130,
   "name": "Oil Temperature - Compressor 1A",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10131,
   "name": "Evaporator Saturated Refrigerant Temperature Circuit 1",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10132,
   "name": "Condenser Saturated Refrigerant Temperature Circuit 1",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10133,
   "name": "Refrigerant Discharge Temperature - Compressor 1A",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10134,
   "name": "Inlet Guide Vane 1 Percent Open Circuit 1",
   "description": "",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10135,
   "name": "Inlet Guide Vane 2 Percent Open Circuit 1",
   "description": "",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10136,
   "name": "Purge Carbon Tank Temperature Circuit 1",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10137,
   "name": "Purge Liquid Temperature Circuit 1",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10138,
   "name": "Purge Refrigerant Compressor Suction Temperature Circuit 1",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10139,
   "name": "Time Until Next Purge Run Circuit 1 (in seconds)",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10140,
   "name": "Purge Pumpout Chiller On % (7 Days) Circuit 1",
   "description": "",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10141,
   "name": "Purge Pumpout Chiller Off % (7 Days) Circuit 1",
   "description": "",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10142,
   "name": "Purge 24 Hour Pumpout Circuit 1 (in seconds)",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10143,
   "name": "Purge Pumpout - Life Circuit 1 (in seconds)",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10144,
   "name": "Refrigeration - Life Circuit 1 (in seconds)",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10145,
   "name": "Starts - Compressor 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10146,
   "name": "Run Time - Compressor 1A (in seconds)",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10147,
   "name": "Phase AB Voltage - Compressor 1A",
   "description": "",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10148,
   "name": "Phase BC Voltage - Compressor 1A",
   "description": "",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10149,
   "name": "Phase CA Voltage - Compressor 1A",
   "description": "",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10150,
   "name": "Starter Average Phase Volt Circuit 1",
   "description": "",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10151,
   "name": "Line 1 Current - Compressor 1A",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10152,
   "name": "Line 2 Current - Compressor 1A",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10153,
   "name": "Line 3 Current - Compressor 1A",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10154,
   "name": "Average Line Current Circuit 1",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10155,
   "name": "Line 1 Current RLA - Compressor 1A",
   "description": "",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10156,
   "name": "Line 2 Current RLA - Compressor 1A",
   "description": "",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10157,
   "name": "Line 3 Current RLA - Compressor 1A",
   "description": "",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10158,
   "name": "Actual Running Capacity",
   "description": "",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10159,
   "name": "Unit Power Consumption",
   "description": "",
   "units": "Power, Electrical",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10160,
   "name": "Starter Load Power Factor - Compressor 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10161,
   "name": "Inboard Bearing Temperature Circuit 1",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10162,
   "name": "Outboard Bearing Temperature Circuit 1",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10163,
   "name": "Motor Winding Temperature 1 Circuit 1",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10164,
   "name": "Motor Winding Temperature 2 Circuit 1",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10165,
   "name": "Motor Winding Temperature 3 Circuit 1",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10166,
   "name": "AFD Frequency Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10167,
   "name": "AFD Transistor Temperature Circuit 1",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10168,
   "name": "Drive Average Line Current Circuit 1",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10169,
   "name": "Drive Current Line 1 Circuit 1",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10170,
   "name": "Drive Current Line 2 Circuit 1",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10171,
   "name": "Drive Current Line 3 Circuit 1",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10172,
   "name": "Drive Line Frequency Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10173,
   "name": "Drive Frequency Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10174,
   "name": "Drive Inverter Base Temperature Circuit 1",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10175,
   "name": "Drive Rectifier Base Temperature Circuit 1",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10176,
   "name": "Drive Output Power Circuit 1",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10177,
   "name": "Drive Motor Current U RLA Circuit 1",
   "description": "",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10178,
   "name": "Drive Motor Current V RLA Circuit 1",
   "description": "",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10179,
   "name": "Drive Motor Current W RLA Circuit 1",
   "description": "",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10180,
   "name": "Drive Motor Current U Circuit 1",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10181,
   "name": "Drive Motor Current V Circuit 1",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10182,
   "name": "Drive Motor Current W Circuit 1",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10183,
   "name": "Drive Motor Voltage UV Circuit 1",
   "description": "",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10184,
   "name": "Drive Motor Voltage VW Circuit 1",
   "description": "",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10185,
   "name": "Drive Motor Voltage WU Circuit 1",
   "description": "",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10186,
   "name": "Drive Motor Average Voltage Circuit 1",
   "description": "",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10187,
   "name": "Drive Motor Average Current RLA Circuit 1",
   "description": "",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10188,
   "name": "Lube Differential Pressure",
   "description": "",
   "units": "Differential Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10189,
   "name": "Lube Pump Suction Pressure",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10190,
   "name": "Lube Pump Discharge Pressure",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10191,
   "name": "Motor Coolant Temperature",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10192,
   "name": "AFD % RLA Ripple",
   "description": "",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10193,
   "name": "AFD Inverter Module Temperature U",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10194,
   "name": "AFD Inverter Module Temperature V",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10195,
   "name": "AFD Inverter Module Temperature W",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10196,
   "name": "Outboard Bearing Pad Temperature #1 Ckt1",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10197,
   "name": "Outboard Bearing Pad Temperature #2 Ckt1",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10198,
   "name": "Outboard Bearing Pad Temperature #3 Ckt1",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10199,
   "name": "Condenser Control Output",
   "description": "",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10200,
   "name": "Restart Inhibit Time Remaining",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10201,
   "name": "Chiller Design Capacity",
   "description": "",
   "units": "Power, Cooling",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10202,
   "name": "Entering Condenser Water Pressure",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10203,
   "name": "Entering Evaporator Water Pressure",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10204,
   "name": "Leaving Condenser Water Pressure",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10205,
   "name": "Leaving Evaporator Water Pressure",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10206,
   "name": "Condenser Approach Temperature Circuit 1",
   "description": "",
   "units": "Temperature, Delta",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10207,
   "name": "Evaporator Approach Temperature Circuit 1",
   "description": "",
   "units": "Temperature, Delta",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10208,
   "name": "Drive DC Bus Voltage Circuit 1",
   "description": "",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10209,
   "name": "Active Demand Limit Setpoint",
   "description": "",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10210,
   "name": "Demand Limit Setpoint Status",
   "description": "",
   "units": "Percent",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10211,
   "name": "Drive Heatsink Temperature Compressor 1A",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10212,
   "name": "Heat Recovery Differential Water Pressure",
   "description": "",
   "units": "Differential Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10213,
   "name": "Heat Recovery Water Flow Rate",
   "description": "",
   "units": "Flow, water",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10214,
   "name": "Heat Recovery Calculated Capacity",
   "description": "",
   "units": "Power, Heating",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10215,
   "name": "Heat Recovery Entering Water Pressure",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10216,
   "name": "Heat Recovery Leaving Water Pressure",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10217,
   "name": "Voltage L1-L2",
   "description": "",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10218,
   "name": "Voltage L2-L3",
   "description": "",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10219,
   "name": "Voltage L1-L3",
   "description": "",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10220,
   "name": "Chiller Average Line Voltage",
   "description": "",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10221,
   "name": "Current L1",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10222,
   "name": "Current L2",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10223,
   "name": "Current L3",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10224,
   "name": "Unit Average Line Current",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10225,
   "name": "Line Frequency",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10226,
   "name": "Power Factor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10227,
   "name": "Unit Power Demand",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10228,
   "name": "Energy Consumption",
   "description": "",
   "units": "Energy, Electrical",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10229,
   "name": "Energy Consumption Lifetime",
   "description": "",
   "units": "Energy, Electrical",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10230,
   "name": "Outdoor Air Temperature Local",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10231,
   "name": "Heat Recovery Approach Temperature Circuit 1",
   "description": "",
   "units": "Temperature, Delta",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10232,
   "name": "High Side Oil Gauge Pressure - Compressor 1A",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10233,
   "name": "Low Side Oil Gauge Pressure - Compressor 1A",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10234,
   "name": "Condenser Refrigerant Gauge Pressure Circuit 1",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10235,
   "name": "Entering Condenser Water Gauge Pressure",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10236,
   "name": "Entering Evaporator Water Gauge Pressure",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10237,
   "name": "Evaporator Refrigerant Gauge Pressure Circuit 1",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10238,
   "name": "Heat Recovery Entering Water Gauge Pressure",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10239,
   "name": "Heat Recovery Leaving Water Gauge Pressure",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10240,
   "name": "Leaving Condenser Water Gauge Pressure",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10241,
   "name": "Leaving Evaporator Water Gauge Pressure",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10242,
   "name": "Lube Pump Suction Gauge Pressure",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10243,
   "name": "Lube Pump Discharge Gauge Pressure",
   "description": "",
   "units": "Pressure",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10244,
   "name": "Active Cooling Differential to Start",
   "description": "",
   "units": "Temperature, Delta",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10245,
   "name": "Active Cooling Differential to Stop",
   "description": "",
   "units": "Temperature, Delta",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10246,
   "name": "Active Heating Differential to Start",
   "description": "",
   "units": "Temperature, Delta",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10247,
   "name": "Active Heating Differential to Stop",
   "description": "",
   "units": "Temperature, Delta",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10248,
   "name": "Calculated Heating Capacity",
   "description": "",
   "units": "Power, Heating",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10249,
   "name": "Discharge Superheat Compressor 1A",
   "description": "",
   "units": "Temperature, Delta",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10100,
   "name": "Chilled Water Setpoint",
   "description": "",
   "units": "Temperature",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10101,
   "name": "Demand Limit Setpoint",
   "description": "",
   "units": "Percent",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10102,
   "name": "Hot Water Setpoint",
   "description": "",
   "units": "Temperature",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10103,
   "name": "Base Loading Setpoint",
   "description": "",
   "units": "Percent",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10104,
   "name": "BAS Cooling Differential to Start",
   "description": "",
   "units": "Temperature, Delta",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10105,
   "name": "BAS Cooling Differential to Stop",
   "description": "",
   "units": "Temperature, Delta",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10106,
   "name": "BAS Heating Differential to Start",
   "description": "",
   "units": "Temperature, Delta",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10107,
   "name": "BAS Heating Differential to Stop",
   "description": "",
   "units": "Temperature, Delta",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10100,
   "name": "Base Loading Request Active",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10101,
   "name": "Emergency Stop",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Auto, 1 = Emergency Stop - Manual Reset Required"
  },
  {
   "type": "BI",
   "instance": 10102,
   "name": "Manual Override Exists",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10103,
   "name": "Base Loading Active",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Inactive, 1 = Active"
  },
  {
   "type": "BI",
   "instance": 10104,
   "name": "Run Enabled",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Run Not Enabled, 1 = Run Enabled"
  },
  {
   "type": "BI",
   "instance": 10105,
   "name": "Local Setpoint Control",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Remote Control, 1 = Local Control"
  },
  {
   "type": "BI",
   "instance": 10106,
   "name": "Maximum Capacity",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10107,
   "name": "Evaporator Leaving Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Not Limited, 1 = Limited"
  },
  {
   "type": "BI",
   "instance": 10108,
   "name": "Head Relief Request",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10109,
   "name": "Hot Gas Bypass Active",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Inactive, 1 = Active"
  },
  {
   "type": "BI",
   "instance": 10110,
   "name": "Purge Compressor Relay Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10111,
   "name": "Pump Out Relay Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10112,
   "name": "Purge Regenerating Valve Solenoid Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10113,
   "name": "Chiller Running State",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10114,
   "name": "Evaporator Water Pump Request",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10115,
   "name": "Evaporator Water Flow Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = No Flow, 1 = Flow"
  },
  {
   "type": "BI",
   "instance": 10116,
   "name": "Condenser Water Pump Request",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10117,
   "name": "Condenser Water Flow Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = No Flow, 1 = Flow"
  },
  {
   "type": "BI",
   "instance": 10118,
   "name": "Diagnostic Present",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10119,
   "name": "Diagnostic Shutdown Present",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10120,
   "name": "Diagnostic: Manual Reset Required",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10121,
   "name": "Diagnostic: Local Manual Reset Required",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10122,
   "name": "Diagnostic Present: Information",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10123,
   "name": "Diagnostic Present: Advisory",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10124,
   "name": "Diagnostic Present: Critical",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10125,
   "name": "Diagnostic Present: Service Required",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10126,
   "name": "Compressor 1A Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = Running"
  },
  {
   "type": "BI",
   "instance": 10127,
   "name": "Front Panel Auto Stop",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Stop, 1 = Auto"
  },
  {
   "type": "BI",
   "instance": 10128,
   "name": "External Auto Stop Input Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Stop, 1 = Auto"
  },
  {
   "type": "BI",
   "instance": 10129,
   "name": "Heat Recovery Water Flow Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = No Flow, 1 = Flow"
  },
  {
   "type": "BI",
   "instance": 10130,
   "name": "AFD Shutdown Diagnostic Present Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11000,
   "name": "Diagnostic: AFD AD Calibration Error Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11001,
   "name": "Diagnostic: AFD AHD Frequency Out of Range Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11002,
   "name": "Diagnostic: AFD AHD Sync Signal Error Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11003,
   "name": "Diagnostic: AFD Bump Failure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11004,
   "name": "Diagnostic: AFD Bus Over Voltage Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11005,
   "name": "Diagnostic: AFD Bus Ripple Too High Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11006,
   "name": "Diagnostic: AFD Bus Under Voltage Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11007,
   "name": "Evaporator Leaving Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11008,
   "name": "Diagnostic: AFD Comm Loss: Main Processor Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11009,
   "name": "Diagnostic: AFD Control Board Memory Error Type 2 Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11010,
   "name": "Diagnostic: AFD Current Sensor Self Test Failure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11011,
   "name": "Diagnostic: AFD Desaturation Detected Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11012,
   "name": "Diagnostic: AFD DPI Communication Failure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11013,
   "name": "Diagnostic: AFD Drive Fault Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11014,
   "name": "Diagnostic: AFD DSP Board ID Error Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11015,
   "name": "Diagnostic: AFD DSP Board Initialization Failure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11016,
   "name": "Diagnostic: AFD DSP Board Low Voltage Failure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11017,
   "name": "Diagnostic: AFD DSP Board Over Temp Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11018,
   "name": "Diagnostic: AFD Emergency Stop Fault Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11019,
   "name": "Diagnostic: AFD Estimated Junction Over Temp Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11020,
   "name": "Diagnostic: AFD Excessive AHD Inhibit Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11021,
   "name": "Diagnostic: AFD External Fault Input Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11022,
   "name": "Diagnostic: AFD Fatal Software Error Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11023,
   "name": "Diagnostic: AFD Fault Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11024,
   "name": "Diagnostic: AFD Gate Drive Board Over Temp Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11025,
   "name": "Diagnostic: AFD Gate Drive Fault Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11026,
   "name": "Diagnostic: AFD Gate Drive Low Voltage Failure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11027,
   "name": "Diagnostic: AFD Gate Drive Module Comm Loss Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11028,
   "name": "Diagnostic: AFD Gate Kill Active Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11029,
   "name": "Diagnostic: AFD General Failure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11030,
   "name": "Diagnostic: AFD General Failure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11031,
   "name": "Diagnostic: AFD Ground Fault Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11032,
   "name": "Diagnostic: AFD Ground Fault Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11033,
   "name": "Diagnostic: AFD High Bus Voltage Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11034,
   "name": "Diagnostic: AFD High Temperature Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11035,
   "name": "Diagnostic: AFD I/O Board Failure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11036,
   "name": "Diagnostic: AFD IGBT Self Test Failure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11037,
   "name": "Diagnostic: AFD IMC 24V Detection Failure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11038,
   "name": "Diagnostic: AFD Input Transformer or Filter High Temp Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11039,
   "name": "Diagnostic: AFD Instantaneous Current Overload Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11040,
   "name": "Diagnostic: AFD Interrupt Failure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11041,
   "name": "Diagnostic: AFD Invalid Drive Command Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11042,
   "name": "Diagnostic: AFD Inverter Heatsink Over Temp Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11043,
   "name": "Diagnostic: AFD Loss of AHD Sync Signal Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11044,
   "name": "Diagnostic: AFD Low Rotor Flux Feedback Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11045,
   "name": "Diagnostic: AFD Mains Phase Loss Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11046,
   "name": "Diagnostic: AFD Motor Current Overload Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11047,
   "name": "Diagnostic: AFD Motor Current Overload Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11048,
   "name": "Diagnostic: AFD Motor Fault Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11049,
   "name": "Diagnostic: AFD Motor Short Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11050,
   "name": "Diagnostic: AFD Non-Volatile Memory Failure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11051,
   "name": "Diagnostic: AFD Output Phase Loss Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11052,
   "name": "Diagnostic: AFD Over Temperature Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11053,
   "name": "Diagnostic: AFD Overspeed Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11054,
   "name": "Diagnostic: AFD Panel Interlock Fault Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11055,
   "name": "Diagnostic: AFD Panel Interlock Warning Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11056,
   "name": "Diagnostic: AFD Power Intfc Controller Board Failure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11057,
   "name": "Diagnostic: AFD Power Loss Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11058,
   "name": "Diagnostic: AFD Power Structure Board Failure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11059,
   "name": "Diagnostic: AFD Precharge Fault Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11060,
   "name": "Diagnostic: AFD Rectifier Heatsink Over Temp Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11061,
   "name": "Diagnostic: AFD RS485 Board Memory Error Type 2 Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11062,
   "name": "Diagnostic: AFD Safe Stop Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11063,
   "name": "Diagnostic: AFD Short Circuit Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11064,
   "name": "Diagnostic: AFD Speed Configuration Mismatch Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11065,
   "name": "Diagnostic: AFD Start Failure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11066,
   "name": "Diagnostic: AFD Temperature Sensor Warning Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11067,
   "name": "Diagnostic: AFD Watchdog Timer Overflow Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11068,
   "name": "Diagnostic: At Speed Input Opened Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11069,
   "name": "Diagnostic: At Speed Input Shorted Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11070,
   "name": "Diagnostic: Bearing Lube Flow First Stage Sensor Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11071,
   "name": "Diagnostic: Bearing Lube Flow Second Stage Sensor Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11072,
   "name": "Diagnostic: Brg Lube Flow Overdue First Stage Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11073,
   "name": "Diagnostic: Brg Lube Flow Overdue Second Stage Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11075,
   "name": "Diagnostic: Check Lube Filter Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11076,
   "name": "Diagnostic: Check Oil Filter Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11077,
   "name": "Diagnostic: Check Oil Heater Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11078,
   "name": "Comm Loss: Adaptive Frequency Drive Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11079,
   "name": "Comm Loss: AFD Speed Signal VDC Output Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11080,
   "name": "Comm Loss: Bearing Lube Flow First Stage",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11081,
   "name": "Comm Loss: Bearing Lube Flow Second Stage",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11082,
   "name": "Comm Loss: Compressor Motor % RLA Output Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11083,
   "name": "Comm Loss: Cond Diff Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11084,
   "name": "Comm Loss: Cond Head Press Cntrl Output",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11085,
   "name": "Comm Loss: Cond High Pressure Cutout",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11086,
   "name": "Comm Loss: Cond Lubrication Source Valve",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11087,
   "name": "Comm Loss: Cond Refrigerant Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11088,
   "name": "Comm Loss: Cond Rfgt Pressure Output",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11089,
   "name": "Comm Loss: Cond Saturated Rfgt Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11090,
   "name": "Comm Loss: Condenser Entering Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11091,
   "name": "Comm Loss: Condenser Entering Water Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11092,
   "name": "Comm Loss: Condenser Leaving Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11093,
   "name": "Comm Loss: Condenser Leaving Water Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11094,
   "name": "Comm Loss: Condenser Liquid Level Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11096,
   "name": "Comm Loss: Condenser Water Flow Switch",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11097,
   "name": "Comm Loss: Condenser Water Pump Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11098,
   "name": "Comm Loss: Cprsr Discharge Rfgt Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11099,
   "name": "Comm Loss: Economizer Bypass Valve",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11102,
   "name": "Comm Loss: Emergency Stop",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11103,
   "name": "Comm Loss: Energy Meter Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11104,
   "name": "Comm Loss: Evap Diff Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11105,
   "name": "Comm Loss: Evap Entering Water Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11106,
   "name": "Comm Loss: Evap Leaving Water Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11107,
   "name": "Comm Loss: Evap Lube Source Valve Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11108,
   "name": "Comm Loss: Evap Saturated Rfgt Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11109,
   "name": "Comm Loss: Evaporator Entering Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11110,
   "name": "Comm Loss: Evaporator Leaving Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11111,
   "name": "Comm Loss: Evaporator Water Flow Switch",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11112,
   "name": "Comm Loss: Evaporator Water Pump Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11113,
   "name": "Comm Loss: Ext Base Loading Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11114,
   "name": "Comm Loss: Ext Base Loading Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11115,
   "name": "Comm Loss: Ext Chilled/Hot Water Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11116,
   "name": "Comm Loss: Ext Demand Limit Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11117,
   "name": "Comm Loss: External Auto/Stop",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11118,
   "name": "Comm Loss: External Free Cooling Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11119,
   "name": "Comm Loss: External Hot Water Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11120,
   "name": "Comm Loss: External Ice Building Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11121,
   "name": "Comm Loss: Free Cool Actrs Closed Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11122,
   "name": "Comm Loss: Free Cool Gas Line Actr Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11123,
   "name": "Comm Loss: Free Cool Liq Line Actr Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11124,
   "name": "Comm Loss: Free Cooling Auxiliary Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11125,
   "name": "Comm Loss: Generator Fault Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11126,
   "name": "Comm Loss: Generator Speed Signal Output",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11127,
   "name": "Comm Loss: Generator Start/Stop Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11128,
   "name": "Comm Loss: Generator Up To Speed Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11129,
   "name": "Comm Loss: Heat Recovery Differential Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11130,
   "name": "Comm Loss: Heat Recovery Entering Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11131,
   "name": "Comm Loss: Heat Recovery Entering Water Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11132,
   "name": "Comm Loss: Heat Recovery Leaving Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11133,
   "name": "Comm Loss: Heat Recovery Leaving Water Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11134,
   "name": "Comm Loss: Heat Recovery Water Flow Switch",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11135,
   "name": "Comm Loss: High Lift Unload Valve Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11136,
   "name": "Comm Loss: Hot Gas Bypass Actr Closed In",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11137,
   "name": "Comm Loss: Hot Gas Bypass Load Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11138,
   "name": "Comm Loss: Hot Gas Bypass Unload Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11139,
   "name": "Comm Loss: Ice Building Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11140,
   "name": "Comm Loss: IGV First Stage Actuator Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11141,
   "name": "Comm Loss: IGV Second Stage Actuator Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11142,
   "name": "Comm Loss: Inboard Bearing Temperature Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11143,
   "name": "Comm Loss: Lube Pump Discharge Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11144,
   "name": "Comm Loss: Lube Pump Suction Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11145,
   "name": "Comm Loss: Lube/Refrigerant Pump Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11146,
   "name": "Comm Loss: Motor Coolant Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11147,
   "name": "Comm Loss: Motor Temp/Overload",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11148,
   "name": "Comm Loss: Motor Temperature Cutout",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11149,
   "name": "Comm Loss: Motor Winding Temperature 1 Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11150,
   "name": "Comm Loss: Motor Winding Temperature 2 Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11151,
   "name": "Comm Loss: Motor Winding Temperature 3 Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11152,
   "name": "Comm Loss: Oil Cooler Solenoid Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11153,
   "name": "Comm Loss: Oil Diff Pressure Switch Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11154,
   "name": "Comm Loss: Oil Pressure Status Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11155,
   "name": "Comm Loss: Oil Pump Discharge Pressure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11156,
   "name": "Comm Loss: Oil Tank Heater 4E1 Relay Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11157,
   "name": "Comm Loss: Oil Tank Heater 4E2 Relay Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11158,
   "name": "Comm Loss: Oil Tank Heater Relay Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11159,
   "name": "Comm Loss: Oil Tank Pressure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11160,
   "name": "Comm Loss: Oil Tank Temperature Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11161,
   "name": "Comm Loss: Oil Vent Line Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11162,
   "name": "Comm Loss: Oil/Refrigerant Pump Relay Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11163,
   "name": "Comm Loss: Outboard Bearing Pad Temp 1 Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11164,
   "name": "Comm Loss: Outboard Bearing Pad Temp 2 Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11165,
   "name": "Comm Loss: Outboard Bearing Pad Temp 3 Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11166,
   "name": "Comm Loss: Outboard Bearing Temperature Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11167,
   "name": "Comm Loss: Outdoor Air Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11168,
   "name": "Comm Loss: Programmable Relay Board 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11169,
   "name": "Comm Loss: Programmable Relay Board 2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11170,
   "name": "Comm Loss: Purge Alarm Relay Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11171,
   "name": "Comm Loss: Purge Carbon Tank Heater Rly Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11172,
   "name": "Comm Loss: Purge Carbon Tank Temperature Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11173,
   "name": "Comm Loss: Purge Condensing Unit Relay Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11174,
   "name": "Comm Loss: Purge Cprsr Suction Rfgt Temp Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11175,
   "name": "Comm Loss: Purge Exhaust Solenoid Output Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11176,
   "name": "Comm Loss: Purge Liquid Level Switch Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11177,
   "name": "Comm Loss: Purge Pumpout Relay Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11178,
   "name": "Comm Loss: Purge Pumpout Solenoid Output Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11179,
   "name": "Comm Loss: Purge Regen Solenoid Relay Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11180,
   "name": "Comm Loss: Refrigerant Monitor Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11181,
   "name": "Comm Loss: Starter Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11182,
   "name": "Comm Loss: Starter Fault Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11183,
   "name": "Comm Loss: Vibration Sensor Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11184,
   "name": "Diagnostic: Compressor Did Not Accelerate: Shutdown Compressor 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11185,
   "name": "Diagnostic: Cond Saturated Refrigerant Temp Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11186,
   "name": "Diagnostic: Condenser Diff Water Pressure Xdcr",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11187,
   "name": "Diagnostic: Condenser Entering Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11188,
   "name": "Diagnostic: Condenser Entering Water Temp Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11189,
   "name": "Diagnostic: Condenser High Pressure Cutout",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11190,
   "name": "Diagnostic: Condenser Leaving Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11191,
   "name": "Diagnostic: Condenser Leaving Water Temp Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11192,
   "name": "Diagnostic: Condenser Liquid Level Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11193,
   "name": "Diagnostic: Condenser Refrigerant Pressure Xdcr",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11195,
   "name": "Diagnostic: Condenser Water Flow Lost",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11196,
   "name": "Diagnostic: Condenser Water Flow Overdue",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11197,
   "name": "Diagnostic: Cprsr Did Not Accelerate: Transition",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11198,
   "name": "Diagnostic: Cprsr Discharge Refrigerant Temp Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11199,
   "name": "Diagnostic: Differential Lube Pressure Overdue Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11200,
   "name": "Diagnostic: Differential Oil Pressure Overdue Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11202,
   "name": "Diagnostic: Emergency Stop",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11203,
   "name": "Diagnostic: Evap Rfgt Temp Deviate From Selection",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11204,
   "name": "Diagnostic: Evap Saturated Refrigerant Temp Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11205,
   "name": "Diagnostic: Evaporator Diff Water Pressure Xdcr",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11206,
   "name": "Diagnostic: Evaporator Entering Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11207,
   "name": "Diagnostic: Evaporator Entering Water Temp Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11208,
   "name": "Diagnostic: Evaporator Leaving Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11209,
   "name": "Diagnostic: Evaporator Leaving Water Temp Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11210,
   "name": "Diagnostic: Evaporator Water Flow Lost",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11211,
   "name": "Diagnostic: Evaporator Water Flow Overdue",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11212,
   "name": "Diagnostic: Excessive Loss of Communication",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11213,
   "name": "Diagnostic: Extended Compressor Surge Compressor 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11214,
   "name": "Diagnostic: External Base Loading Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11215,
   "name": "Diagnostic: External Chilled/Hot Water Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11216,
   "name": "Diagnostic: External Demand Limit Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11217,
   "name": "Diagnostic: Free Cooling Actrs Not Open During FC",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11218,
   "name": "Diagnostic: Free Cooling Actuators Not Closed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11219,
   "name": "Diagnostic: Free Cooling Actuators Not Open",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11220,
   "name": "Diagnostic: Free Cooling Actuators Unexpectedly Open",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11221,
   "name": "Diagnostic: Generator Fault Relay Open",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11222,
   "name": "Diagnostic: Generator Ready Signal Overdue",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11223,
   "name": "Diagnostic: Heat Recovery Diff Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11224,
   "name": "Diagnostic: Heat Recovery Entering Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11225,
   "name": "Diagnostic: Heat Recovery Entering Water Temp Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11226,
   "name": "Diagnostic: Heat Recovery Leaving Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11227,
   "name": "Diagnostic: Heat Recovery Leaving Water Temp Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11228,
   "name": "Diagnostic: High Condenser Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11229,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11230,
   "name": "Diagnostic: High Differential Refrigerant Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11231,
   "name": "Diagnostic: High Evaporator Refrigerant Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11232,
   "name": "Diagnostic: High Evaporator Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11233,
   "name": "Diagnostic: High Inboard Bearing Temperature Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11234,
   "name": "Diagnostic: High Motor Coolant Temperature Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11235,
   "name": "Diagnostic: High Motor Winding Temperature 1 Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11236,
   "name": "Diagnostic: High Motor Winding Temperature 2 Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11237,
   "name": "Diagnostic: High Motor Winding Temperature 3 Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11238,
   "name": "Diagnostic: High Oil Temperature Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11239,
   "name": "Diagnostic: High Outboard Bearing Pad Temperature 1 Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11240,
   "name": "Diagnostic: High Outboard Bearing Pad Temperature 2 Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11241,
   "name": "Diagnostic: High Outboard Bearing Pad Temperature 3 Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11242,
   "name": "Diagnostic: High Outboard Bearing Temp Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11243,
   "name": "Diagnostic: High Vacuum Lockout Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11244,
   "name": "Diagnostic: Hot Gas Bypass Valve Closure Overdue",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11245,
   "name": "Diagnostic: Hot Gas Bypass Valve Opening Overdue",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11246,
   "name": "Diagnostic: Hot Gas Bypass Valve Unexpectedly Open",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11247,
   "name": "Diagnostic: HPC/High AFD Heat Sink Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11248,
   "name": "Diagnostic: Inboard Bearing Temp Sensor Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11249,
   "name": "Diagnostic: Inverted Condenser Approach Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11250,
   "name": "Diagnostic: Inverted Condenser Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11251,
   "name": "Diagnostic: Inverted Evaporator Approach Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11252,
   "name": "Diagnostic: Inverted Evaporator Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11253,
   "name": "Diagnostic: Loss of Economizer Bypass Valve Control",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11254,
   "name": "Diagnostic: Low Bearing Lube Flow First Stage Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11255,
   "name": "Diagnostic: Low Bearing Lube Flow Second Stage Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11256,
   "name": "Diagnostic: Low Brg Lube Flow Lockout First Stage Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11257,
   "name": "Diagnostic: Low Brg Lube Flow Lockout Second Stage Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11258,
   "name": "Diagnostic: Low Differential Lube Pressure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11259,
   "name": "Diagnostic: Low Differential Oil Pressure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11260,
   "name": "Diagnostic: Low Evap Leaving Water Temp: Unit Off",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11261,
   "name": "Diagnostic: Low Evap Leaving Water Temp: Unit On",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11262,
   "name": "Diagnostic: Low Evaporator Refrigerant Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11263,
   "name": "Diagnostic: Low Evaporator Water Flow",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11264,
   "name": "Diagnostic: Low Oil Temperature Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11265,
   "name": "Diagnostic: Lube Pressure Sensor Calibration Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11266,
   "name": "Diagnostic: Lube Pump Disch Pressure Xdcr Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11267,
   "name": "Diagnostic: Lube Pump Override: Low Diff Press Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11268,
   "name": "Diagnostic: Lube Pump Override: Low Flow 1st Stage Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11269,
   "name": "Diagnostic: Lube Pump Override: Low Flow 2nd Stage Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11270,
   "name": "Diagnostic: Lube Pump Suction Pressure Xdcr Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11271,
   "name": "Diagnostic: Momentary Power Loss",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11272,
   "name": "Diagnostic: Motor Coolant Temperature Sensor Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11273,
   "name": "Diagnostic: Motor Current Overload Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11274,
   "name": "Diagnostic: Motor Temperature Cutout Tripped Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11275,
   "name": "Diagnostic: Motor Winding Temperature 1 Sensor Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11276,
   "name": "Diagnostic: Motor Winding Temperature 2 Sensor Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11277,
   "name": "Diagnostic: Motor Winding Temperature 3 Sensor Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11278,
   "name": "Diagnostic: MP: Invalid Configuration",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11279,
   "name": "Diagnostic: MP: Reset Has Occurred",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11280,
   "name": "Diagnostic: Oil Pressure Sensor Calibration Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11281,
   "name": "Diagnostic: Oil Pump Discharge Pressure Transducer Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11282,
   "name": "Diagnostic: Oil Tank Pressure Transducer Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11283,
   "name": "Diagnostic: Oil Tank Temperature Sensor Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11284,
   "name": "Diagnostic: Outboard Bearing Pad Temp 1 Sensor Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11285,
   "name": "Diagnostic: Outboard Bearing Pad Temp 2 Sensor Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11286,
   "name": "Diagnostic: Outboard Bearing Pad Temp 3 Sensor Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11287,
   "name": "Diagnostic: Outboard Bearing Temperature Sensor Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11288,
   "name": "Diagnostic: Outdoor Air Temperature Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11289,
   "name": "Diagnostic: Over Voltage Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11290,
   "name": "Diagnostic: Phase Loss Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11291,
   "name": "Diagnostic: Phase Reversal Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11292,
   "name": "Diagnostic: Power Loss Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11293,
   "name": "Diagnostic: Purge Carbon Regen Temp Limit Exceeded Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11294,
   "name": "Diagnostic: Purge Carbon Regen Temp Not Satisfied Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11295,
   "name": "Diagnostic: Purge Carbon Regen Temperature Too Low Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11296,
   "name": "Diagnostic: Purge Carbon Tank Temperature Sensor Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11297,
   "name": "Diagnostic: Purge Cprsr Suction Rfgt Temp Sensor Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11298,
   "name": "Diagnostic: Purge Daily Pumpout Limit Exceeded Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11299,
   "name": "Diagnostic: Purge Liquid Level Too High Continuously Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11300,
   "name": "Diagnostic: Purge Liquid Level Too High Warning Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11301,
   "name": "Diagnostic: Purge Regen Cooldown Temp Too High Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11302,
   "name": "Diagnostic: Refrigerant Monitor Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11303,
   "name": "Diagnostic: Restart Inhibit",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11304,
   "name": "Diagnostic: Severe Current Unbalance Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11305,
   "name": "Diagnostic: Software Error 1001: Call Trane Service",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11306,
   "name": "Diagnostic: Software Error 1004: Call Trane Service",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11307,
   "name": "Diagnostic: Starter Comm Loss: Main Processor Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11308,
   "name": "Diagnostic: Starter Contactor Interrupt Failure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11309,
   "name": "Diagnostic: Starter Did Not Fully Accelerate Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11310,
   "name": "Diagnostic: Starter Did Not Transition Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11311,
   "name": "Diagnostic: Starter Dry Run Test Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11312,
   "name": "Diagnostic: Starter Failed to Arm/Start Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11313,
   "name": "Diagnostic: Starter Fault Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11314,
   "name": "Diagnostic: Starter Fault Type I Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11315,
   "name": "Diagnostic: Starter Fault Type II Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11316,
   "name": "Diagnostic: Starter Fault Type III Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11317,
   "name": "Diagnostic: Starter Module Memory Error Type 1 Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11318,
   "name": "Diagnostic: Starter Module Memory Error Type 2 Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11319,
   "name": "Diagnostic: Transition Complete Input Opened Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11320,
   "name": "Diagnostic: Transition Complete Input Shorted Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11321,
   "name": "Diagnostic: Under Voltage Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11322,
   "name": "Diagnostic: Unexpected Differential Lube Pressure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11323,
   "name": "Diagnostic: Unexpected Differential Oil Pressure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11324,
   "name": "Diagnostic: Unexpected Starter Shutdown Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11325,
   "name": "Diagnostic: Vibration Sensor Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11326,
   "name": "Comm Loss: Evap Refrigerant Pressure Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11327,
   "name": "Diagnostic: Evaporator Refrigerant Pressure Xdcr Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11328,
   "name": "Diagnostic: Inverted Heat Recovery Approach Temperature Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11329,
   "name": "Comm Loss: Sporlan Automatic Econ Valve Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11330,
   "name": "Comm Loss: Sporlan Automatic Cond Valve Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11331,
   "name": "Comm Loss: Trane IGV Cond Valve Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11332,
   "name": "Comm Loss: Trane IGV Econ Valve Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11333,
   "name": "Diagnostic: External Hot Water Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11334,
   "name": "Diagnostic: External Chilled Water Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11335,
   "name": "Comm Loss: External Hot Wtr Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11336,
   "name": "Comm Loss: External Chilled Wtr Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11337,
   "name": "Comm Loss: Motor Cooling Vent Valve Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11338,
   "name": "Diagnostic: Motor Cooling Vent Valve Position Error Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11339,
   "name": "Comm Loss: Oil Heat Exchanger Vent Valve Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11340,
   "name": "Diagnostic: Oil Heat Exchanger Vent Valve Position Error Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11341,
   "name": "Diagnostic: High Evaporator Refrigerant Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11342,
   "name": "Diagnostic: Low Condenser Water Flow",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11343,
   "name": "Diagnostic: Low Heat Recovery Water Flow",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11344,
   "name": "Comm Loss: External Diagnostic Reset",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11345,
   "name": "Diagnostic: Economizer Refrigerant Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11346,
   "name": "Diagnostic: Motor Cooling Pressure Sensor Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11347,
   "name": "Comm Loss: Motor Cooling Valve Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11348,
   "name": "Comm Loss: Motor Cooling Pressure Sensor Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BV",
   "instance": 10100,
   "name": "Base Loading Request",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 10101,
   "name": "Reset Diagnostic",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0 = Normal, 1 = Reset"
  },
  {
   "type": "BV",
   "instance": 10102,
   "name": "Evaporator Water Pump Request BAS",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0 = Auto, 1 = On"
  },
  {
   "type": "BV",
   "instance": 10103,
   "name": "Condenser Water Pump Request BAS",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0 = Auto, 1 = On"
  },
  {
   "type": "BV",
   "instance": 10104,
   "name": "Chiller Auto Stop Command BAS",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0 = Stop, 1 = Auto"
  },
  {
   "type": "BV",
   "instance": 10105,
   "name": "Energy Consumption Reset",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0 = Accumulating, 1 = Reset"
  },
  {
   "type": "MI",
   "instance": 10100,
   "name": "Running Mode",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1 = Chiller Off, 2 = Chiller In Start Mode, 3 = Chiller In Run Mode, 4 = Chiller In Pre-Shutdown Mode, 5 = Chiller In Service Mode"
  },
  {
   "type": "MI",
   "instance": 10101,
   "name": "Operating Mode",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1 = Cool, 2 = Heat, 3 = Ice Making, 4 = Free Cooling"
  },
  {
   "type": "MI",
   "instance": 10102,
   "name": "Chiller Setpoint Source",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1 = BAS, 2 = External, 3 = Front Panel"
  },
  {
   "type": "MI",
   "instance": 10103,
   "name": "Model Information [GEN2]",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1 = CVHF, 2 = CVGF, 3 = CVHS, 11 = CDHF, 12 = CVR, 13 = CVHH, 14 = CDHH, 20 = CVHM, 38 = CVHE, 39 = CVHG, 40 = CVHL, 43 = CDHG, 72 =CVZA, 73 =CVXA"
  },
  {
   "type": "MI",
   "instance": 10104,
   "name": "Cooling Type",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1 = Water Cooled"
  },
  {
   "type": "MI",
   "instance": 10105,
   "name": "Refrigerant Type",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1 = R-11, 2 = R-12, 3 = R-22, 4 = R-123, 5 = R-134a, 8 = R-113, 9 = R-114, 10 = R-500, 11 = R-502, 13 = R-513A, 14 = R-1233zd(E), 15 = R-514A"
  },
  {
   "type": "MI",
   "instance": 10106,
   "name": "Manufacturing Location",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1 = Field Applied, 2 = La Crosse, 15 = Taicang"
  },
  {
   "type": "MV",
   "instance": 10100,
   "name": "Chiller Mode Command BAS",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1 = Cool, 2 = Heat, 3 = Ice Making, 4 = Free Cooling"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-centravac-simplex",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
