{
 "manufacturer": "Trane",
 "manufacturer_slug": "trane",
 "model": "Symbio 800 RTHD (UC800)",
 "model_slug": "symbio-800-rthd-uc800",
 "aliases": [
  "RTHD",
  "Series R RTHD",
  "RTHD UC800",
  "UC800",
  "BAS-PTS034"
 ],
 "equipment_type": "Water-cooled screw chiller controller",
 "applies_to": "Trane RTHD water-cooled helical-rotary chillers covered by Trane's 'RTHD (UC800)' Symbio 800 points list.",
 "summary": "A Symbio 800 list of about 245 objects for RTHD chillers marked UC800, with small instance numbers. About 170 are diagnostic binary inputs (BI 500 and up); the rest cover water temperatures and flows, refrigerant pressures, starter and drive data and heat recovery. The BAS writes setpoints (AV), base loading, heat recovery and reset (BV) and auto/stop and mode (MV).",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Only the points that apply to the unit's factory configuration show up; the doc lists every possible point.",
  "The tables have no read/write column: AI/BI/MI are read-only, and the AV/BV/MV objects (listed with a relinquish default and valid range) are the BAS setpoints and commands, marked writable here.",
  "The analog tables give only the data type (Real) instead of engineering units, so units are blank here.",
  "BI 500 and up are diagnostic flags, one per alarm condition; the document lists their names only, with no state text.",
  "The Symbio 800 integration guide (BAS-SVP083) covers BACnet IP and BACnet MS/TP; the rotary address sets the MS/TP MAC and a default Device ID of 1-127, and a software Device ID can be set instead.",
  "Trane titles this list 'RTHD (UC800)' and does not explain the suffix in the document. Its objects use short instance numbers (AI 1, BI 4...) instead of the 5-digit numbering in the standard Symbio 800 RTHD list (BAS-PTS015), so check which list matches the controller on site.",
  "The same document also has a Modbus register map; only the BACnet side is listed here."
 ],
 "source": {
  "title": "Symbio 800 Integration Points List BACnet - RTHD (UC800)",
  "doc_number": "BAS-PTS034A-EN",
  "revision_date": "12/6/2024",
  "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS034A-EN_12062024.pdf"
 },
 "integration": {
  "summary": "Put the chiller on the network (BACnet MS/TP or IP), then write the auto/stop command, chilled water setpoint, current limit and mode. Read back running state, leaving water temperature and capacity. Check the local-setpoint flag to confirm the BAS setpoints are actually in use. The alarm-present flag gives a single summary alarm.",
  "minimum_points": [
   {
    "ref": "MV 1",
    "name": "BAS Chiller Auto Stop Command",
    "why": "BMS auto/stop command (1 = Stop, 2 = Auto)"
   },
   {
    "ref": "MV 2",
    "name": "BAS Chiller Mode Command",
    "why": "Cool/heat/ice mode command"
   },
   {
    "ref": "AV 1",
    "name": "BAS Chilled Water Setpoint",
    "why": "Chilled water setpoint from the BMS"
   },
   {
    "ref": "AV 2",
    "name": "BAS Current Limit Setpoint",
    "why": "Current limit from the BMS, % RLA"
   },
   {
    "ref": "BI 4",
    "name": "Chiller Running",
    "why": "Chiller on/off status"
   },
   {
    "ref": "BI 2",
    "name": "Local Setpoint Control",
    "why": "Shows if local setpoints override BAS setpoints"
   },
   {
    "ref": "AI 13",
    "name": "Evaporator Leaving Water Temperature",
    "why": "Leaving chilled water temperature"
   },
   {
    "ref": "AI 4",
    "name": "Actual Running Capacity",
    "why": "Actual running capacity in percent"
   },
   {
    "ref": "BI 12",
    "name": "Alarm Present",
    "why": "Any active alarm on the chiller"
   }
  ],
  "enable": "MV 1 BAS Chiller Auto Stop Command (1 = Stop, 2 = Auto; relinquish default Auto) is the BMS auto/stop. BI 1 Run Enable shows stop/auto. The document doesn't say how to hand setpoint control to the BAS; BI 2 Local Setpoint Control shows when the chiller is using local setpoints instead of BAS setpoints.",
  "heartbeat": "No timeout or heartbeat is described. MI 3 BAS Communication Status (established/lost/never established/starting) and the diagnostic flags BI 510 BAS Communication Loss, BI 511 and BI 512 report the BAS link; the document doesn't say what the chiller does on loss.",
  "remote_sensors": null,
  "setup": [
   "With no protocol specified at order, the controller ships as BACnet MS/TP at 76,800 bps with the rotary address at 000, and MS/TP is disabled at 000. Set a rotary address of 001-127 to bring it online.",
   "The rotary address sets the MS/TP MAC and the Device ID and takes effect without a power cycle. A software Device ID (1-4194302) can be set in the web UI, Tracer SC+ or Tracer TU.",
   "The web UI is reached only over USB at http://198.80.18.1/; the Ethernet ports do not serve it.",
   "BACnet IP uses Ethernet port 1 (or the optional USB Wi-Fi adapter); the default UDP port is 47808. Enable BBMD only if this is the only BACnet IP device on the subnet, then fill in the BDT.",
   "MS/TP wiring lands on the P1 link; P2 and P3 are for factory devices only, and Ethernet port 2 is only for the touch-screen display."
  ],
  "gotchas": [
   "Communicated units (I-P or SI) are fixed at the factory; changing them in the field needs a Trane representative. Web UI display units do not change the BACnet values.",
   "Points that don't apply to the unit's configuration are absent, and a technician can 'recycle' (remove) factory points from the interface, so a missing object may have been recycled.",
   "This list has no read/write column; writability of the command and setpoint objects is inferred from their object type and relinquish defaults.",
   "Relinquish defaults: AV 1 44 °F (6.7 °C), AV 2 100 % RLA, AV 3 120 °F (48.9 °C), AV 4 50 %, MV 1 Auto, MV 2 Cool. Releasing MV 1 leaves the chiller in Auto.",
   "MI 2 is named Chiller Mode Command but is a read-only input; write MV 2 BAS Chiller Mode Command.",
   "Diagnostic BIs are one object per alarm condition and only exist for the options fitted."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Active Cool/Heat Setpoint Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Active Current Limit Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Active Base Loading Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Actual Running Capacity",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Evaporator Refrigerant Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Evaporator Saturated Rfgt Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Condenser Refrigerant Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Condenser Saturated Rfgt Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Local Atmospheric Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Compressor Starts",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Compressor Running Time",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Evaporator Entering Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Evaporator Leaving Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Condenser Entering Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Condenser Leaving Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Compressor Oil Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Discharge Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Head Pressure Control Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Starter Input Voltage AB",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Starter Input Voltage BC",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Starter Input Voltage CA",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Starter Motor Current L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Starter Motor Current L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Starter Motor Current L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Starter Motor Current L1 % RLA",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Starter Motor Current L2 % RLA",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Starter Motor Current L3 % RLA",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Number of Circuits",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Number of Compressors— Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Number of Compressors—Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Chiller Design Capacity",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Frequency Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "AFD Output Power",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Approx Evap Water Flow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Evap Differential Wtr Press",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Approx Cond Water Flow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "Cond Differential Wtr Press",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "EXV Position Percent",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Heat Recovery Entering Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Heat Recovery Leaving Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Heat Recovery Tank Water Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Evaporator Approach Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Condenser Approach Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Motor Winding Temperature 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Motor Winding Temperature 2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "BAS Chilled Water Setpoint",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "BAS Current Limit Setpoint",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "BAS Hot Water Setpoint",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "BAS Base Loading Setpoint",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "BAS Heat Recovery Water Tank Temperature Setpoint",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "Run Enable",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = stop, 1 = auto"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "Local Setpoint Control",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = no, 1 = yes"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "Limit Mode Relay Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = inactive, 1 = active"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "Chiller Running",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = off, 1 = on"
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "Condenser Water Flow Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = no flow, 1 = flow"
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "Head Relief Request Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = off, 1 = on"
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "Active Base Loading Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = auto, 1 = on"
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "Compressor Running Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = off, 1 = running"
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "Evaporator Water Pump Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = off, 1 = on"
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "Condenser Water Pump Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = off, 1 = on"
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "Evaporator Water Flow Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = no flow, 1 = flow"
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "Alarm Present",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = no, 1 = yes"
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "Shutdown Alarm Present",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = no, 1 = yes"
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "Heat Recovery Water Flow Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = no flow, 1 = flow"
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "Heat Recovery Control Active Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = inactive, 1 = active"
  },
  {
   "type": "BI",
   "instance": 501,
   "name": "Comm Loss: Ext Base Loading Command Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 502,
   "name": "Comm Loss: Ext Base Loading Setpoint Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 503,
   "name": "External Base Loading Setpoint Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 504,
   "name": "Comm Loss: Evap Entering Water Temp Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 505,
   "name": "Comm Loss: Evap Leaving Water Temp Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 506,
   "name": "Comm Loss: Outdoor Air Temperature Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 508,
   "name": "Outdoor Air Temperature Sensor Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 510,
   "name": "BAS Communication Loss",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 511,
   "name": "BAS Failed to Establish Communication",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 512,
   "name": "Comm Loss: Local BAS Interface",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 516,
   "name": "LCI-C Software Mismatch: Use BAS Tool",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 517,
   "name": "Comm Loss: Oil Loss Level Sensor Input Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 518,
   "name": "Comm Loss: Cprsr Discharge Rfgt Temp Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 519,
   "name": "Comm Loss: High Pressure Cutout Switch Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 520,
   "name": "Comm Loss: Primary Oil Line SV",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 521,
   "name": "Comm Loss: Oil Pressure Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 522,
   "name": "Comm Loss: Oil Return Gas Pump Drain Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 523,
   "name": "Comm Loss: Oil Return Gas Pump Fill Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 524,
   "name": "Compressor Discharge Temperature Sensor Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 525,
   "name": "High Cprsr Rfgt Discharge Temperature Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 526,
   "name": "High Differential Refrigerant Pressure Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 527,
   "name": "High Pressure Cutout Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 528,
   "name": "High Refrigerant Pressure Ratio Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 529,
   "name": "Loss of Oil at Compressor (Running) Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 530,
   "name": "Loss of Oil at Compressor (Stopped) Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 531,
   "name": "Low Differential Refrigerant Pressure Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 532,
   "name": "Low Discharge Superheat Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 533,
   "name": "Low Oil Flow Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 534,
   "name": "No Differential Refrigerant Pressure Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 535,
   "name": "Oil Flow Protection Fault Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 536,
   "name": "Oil Pressure Transducer Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 537,
   "name": "Comm Loss: Slide Valve Load Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 538,
   "name": "Comm Loss: Slide Valve Unload Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 539,
   "name": "Restart Inhibit Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 540,
   "name": "Comm Loss: Condenser Rfgt Pressure Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 541,
   "name": "Evaporator Rfgt Pressure Transducer Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 542,
   "name": "Comm Loss: Condenser Water Flow Switch",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 543,
   "name": "Comm Loss: Condenser Water Pump Relay Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 544,
   "name": "Condenser Water Flow Lost Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 545,
   "name": "Condenser Water Flow Overdue Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 546,
   "name": "Comm Loss: Condenser Entering Water Temp Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 547,
   "name": "Comm Loss: Condenser Leaving Water Temp Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 548,
   "name": "Condenser Entering Water Temp Sensor Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 549,
   "name": "Condenser Leaving Water Temp Sensor Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 550,
   "name": "Comm Loss: Evaporator Rfgt Liquid Level Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 551,
   "name": "Evaporator Liquid Level Sensor Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 552,
   "name": "High Evaporator Liquid Level Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 553,
   "name": "Low Evaporator Liquid Level Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 554,
   "name": "Low Evaporator Refrigerant Pressure Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 555,
   "name": "Low Evaporator Refrigerant Temperature Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 556,
   "name": "Low Evaporator Temp: Unit Off Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 557,
   "name": "Comm Loss: Evaporator Water Flow Switch Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 558,
   "name": "Comm Loss: Evaporator Water Pump Relay Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 559,
   "name": "Evaporator Water Flow Lost Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 560,
   "name": "Evaporator Water Flow Overdue Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 561,
   "name": "High Evaporator Refrigerant Pressure Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 562,
   "name": "High Evaporator Water Temperature Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 563,
   "name": "Evap Water Flow (Entering Water Temp) Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 564,
   "name": "Evaporator Entering Water Temp Sensor Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 565,
   "name": "Evaporator Leaving Water Temp Sensor Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 566,
   "name": "Low Evaporator Water Temp (Unit On) Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 567,
   "name": "Low Evaporator Water Temp (Unit Off) Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 568,
   "name": "Comm Loss: Electronic Expansion Valve 1 Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 569,
   "name": "Comm Loss: Electronic Expansion Valve 2 Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 570,
   "name": "Comm Loss: Evaporator Rfgt Pressure Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 571,
   "name": "Evaporator Rfgt Pressure Transducer Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 572,
   "name": "Comm Loss: Compressor % RLA Output Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 573,
   "name": "Comm Loss: Cond Rfgt Pressure Output",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 574,
   "name": "Comm Loss: Cond Head Press Cntrl Output Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 575,
   "name": "Comm Loss: Emergency Stop Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 576,
   "name": "Comm Loss: Ext Chilled/Hot Water Setpoint Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 577,
   "name": "Comm Loss: Ext Current Limit Setpoint Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 578,
   "name": "Comm Loss: External Auto/Stop Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 579,
   "name": "Comm Loss: External Hot Water Command Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 580,
   "name": "Comm Loss: Op Status Programmable Relays Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 581,
   "name": "Comm Loss: Refrigerant Monitor Input Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 582,
   "name": "Emergency Stop Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 583,
   "name": "External Chilled/Hot Water Setpoint Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 584,
   "name": "External Current Limit Setpoint Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 585,
   "name": "Refrigerant Monitor Input Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 586,
   "name": "Comm Loss: External Ice Building Command Ice Building",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 587,
   "name": "Comm Loss: Ice Building Status Relay Ice Building",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 588,
   "name": "Comm Loss: SSS/AFD Fault Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 589,
   "name": "Comm Loss: Starter Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 590,
   "name": "Solid State Starter Fault Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 591,
   "name": "Starter Failed to Arm/Start Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 592,
   "name": "Unexpected Starter Shutdown Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 593,
   "name": "At Speed Input Opened Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 594,
   "name": "At Speed Input Shorted Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 595,
   "name": "Compressor Did Not Accel: Transition Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 596,
   "name": "Compressor Did Not Accelerate Fully Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 597,
   "name": "Compressor Did Not Accelerate: Shutdown Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 598,
   "name": "Starter Contactor Interrupt Failure Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 599,
   "name": "Momentary Power Loss Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 600,
   "name": "Motor Current Overload Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 601,
   "name": "Over Voltage Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 602,
   "name": "Phase Loss Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 603,
   "name": "Phase Reversal Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 604,
   "name": "Power Loss Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 605,
   "name": "Severe Current Unbalance Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 606,
   "name": "Starter Comm Loss: Main Processor Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 607,
   "name": "Starter Did Not Transition",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 608,
   "name": "Starter Dry Run Test Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 609,
   "name": "Starter Fault Type I Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 610,
   "name": "Starter Fault Type II Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 611,
   "name": "Starter Fault Type III Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 612,
   "name": "Starter Module Memory Error Type 1 Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 613,
   "name": "Starter Module Memory Error Type 2 Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 614,
   "name": "Transition Complete Input Opened",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 615,
   "name": "Transition Complete Input Shorted",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 616,
   "name": "Under Voltage Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 617,
   "name": "Check Clock",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 619,
   "name": "MP: Invalid Configuration Platform",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 622,
   "name": "MP: Reset Has Occurred Platform",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 623,
   "name": "AFD Drive Fault Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 624,
   "name": "AFD Output Power Input Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 625,
   "name": "Comm Loss: AFD Speed Signal Output Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 626,
   "name": "Comm Loss: AFD Output Power Input Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 627,
   "name": "Software Error 1001: Call Trane Service Chiller",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 628,
   "name": "Low Evaporator Water Flow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 629,
   "name": "Comm Loss: Evap Diff Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 630,
   "name": "Comm Loss: Cond Diff Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 631,
   "name": "Evaporator Diff Water Pressure Xdcr",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 632,
   "name": "Condenser Diff Water Pressure Xdcr(a)",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 633,
   "name": "Comm Loss: Adaptive Frequency Drive",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 634,
   "name": "Comm Loss: External Heat Recovery Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 635,
   "name": "Comm Loss: External Heat Recovery Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 636,
   "name": "Comm Loss: HR Entering Water Temp Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 637,
   "name": "Comm Loss: HR Leaving Water Temp Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 638,
   "name": "Comm Loss: Heat Recovery Tank Water Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 639,
   "name": "Comm Loss: Heat Recovery Water Flow Switch",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 640,
   "name": "Comm Loss: Heat Recovery Water Pump Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 641,
   "name": "Ext Heat Recovery Temp Setpoint Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 642,
   "name": "Heat Recovery Entering Water Temperature Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 643,
   "name": "Heat Recovery Leaving Water Temperature Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 644,
   "name": "Heat Recovery Tank Water Temp Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 645,
   "name": "Heat Recovery Water Flow Lost",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 646,
   "name": "Heat Recovery Water Flow Overdue",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 647,
   "name": "Unexpected Heat Recovery Water Flow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 648,
   "name": "Unexpected Condenser Water Flow",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 649,
   "name": "Comm Loss: Economizer Valve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 650,
   "name": "Comm Loss: Economizer Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 651,
   "name": "Economizer Temperature Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 652,
   "name": "Comm Loss: Economizer Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 653,
   "name": "Economizer Pressure Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 654,
   "name": "Comm Loss: Economizer Bypass Valve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 655,
   "name": "AFD Bus Over Voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 656,
   "name": "AFD Bus Under Voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 657,
   "name": "AFD Comm Loss: Main Processor",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 658,
   "name": "AFD Emergency Stop Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 659,
   "name": "AFD General Failure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 660,
   "name": "AFD Ground Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 661,
   "name": "AFD Instantaneous Current Overload",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 662,
   "name": "AFD Inverter Heatsink Over Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 663,
   "name": "AFD Motor Current Overload",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 664,
   "name": "AFD Output Phase Loss",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 665,
   "name": "AFD Rated Current Out of Range",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 666,
   "name": "High Pressure Cutout",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 667,
   "name": "AFD Interrupt Failure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 668,
   "name": "High Motor Winding Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 669,
   "name": "Motor Winding Temp Sensor - Cprsr1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 670,
   "name": "Excessive Condenser Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 671,
   "name": "Comm Loss: Motor Winding Temperature 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 672,
   "name": "Comm Loss: Motor Winding Temperature 2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 673,
   "name": "Comm Loss: Oil Return Purge Valve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 674,
   "name": "Comm Loss: Hot Gas Bypass Valve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 675,
   "name": "Comm Loss: Liquid Line Bypass Valve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "BAS Base Loading Enable",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0 = auto, 1 = on"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "BAS Diagnostic Reset",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0 = false (no reset), 1 = true (can reset)"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "BAS Heat Recovery Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0 = auto, 1 = on"
  },
  {
   "type": "MI",
   "instance": 1,
   "name": "Chiller Running Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1 = not running, 2 = starting, 3 = running, 4 = stopping, 5 = Chiller in service mode"
  },
  {
   "type": "MI",
   "instance": 2,
   "name": "Chiller Mode Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1 = cool, 2 = heat, 3 = ice, 4 = not used"
  },
  {
   "type": "MI",
   "instance": 3,
   "name": "BAS Communication Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1 = established, 2 = lost, 3 = never established, 4 = starting"
  },
  {
   "type": "MI",
   "instance": 4,
   "name": "Refrigerant Type",
   "description": "",
   "units": "",
   "access": "R",
   "states": "5 = R-134A"
  },
  {
   "type": "MI",
   "instance": 7,
   "name": "Manufacturing Location",
   "description": "",
   "units": "",
   "access": "R",
   "states": "3 = Pueblo, CO, USA, 4 = Charmes,France, 15 = Taicang, China"
  },
  {
   "type": "MI",
   "instance": 34,
   "name": "Model Information",
   "description": "",
   "units": "",
   "access": "R",
   "states": "6 = RTH"
  },
  {
   "type": "MI",
   "instance": 35,
   "name": "Cooling Type",
   "description": "",
   "units": "",
   "access": "R",
   "states": "1 = water cooled"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "BAS Chiller Auto Stop Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1 = Stop, 2 = Auto"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "BAS Chiller Mode Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1 = cool, 2 = heat, 3 = ice"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rthd-uc800",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
