{
 "manufacturer": "Trane",
 "manufacturer_slug": "trane",
 "model": "Symbio 800 Sintesis RTAF",
 "model_slug": "symbio-800-sintesis-rtaf",
 "aliases": [
  "Sintesis RTAF",
  "RTAF",
  "Sintesis air-cooled chiller",
  "Symbio 800 Sintesis",
  "BAS-PTS013"
 ],
 "equipment_type": "Air-cooled screw chiller controller",
 "applies_to": "Trane Sintesis model RTAF air-cooled helical-rotary chillers with Symbio 800 controls.",
 "summary": "Sintesis RTAF chillers with Symbio 800 publish about 830 BACnet objects, each also mapped to a Modbus register in the same table. About 540 are per-alarm diagnostic binary inputs; the rest cover water temperatures, refrigerant circuits, compressors, condenser fans, free cooling and heat recovery. The BAS writes chilled water setpoint, demand limit, mode, lockouts and auto/stop.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "Only the points that apply to the unit's factory configuration show up; the doc lists every possible point.",
  "The chiller tables have no read/write column: AI/BI/MI are read-only, and AV/BV/MV are the BAS command and setpoint objects, marked writable here per Trane's naming convention.",
  "Units are listed as a quantity (Temperature, Pressure, Percent...); the communicated engineering unit follows the factory-configured unit system (I-P or SI), not the web UI display setting.",
  "Binary inputs named 'Diagnostic: ...' are individual alarm flags (0/false = normal, 1/true = in alarm).",
  "The Symbio 800 integration guide (BAS-SVP083) covers BACnet IP and BACnet MS/TP; the rotary address sets the MS/TP MAC and a default Device ID of 1-127, and a software Device ID can be set instead.",
  "The same document also maps every object to a Modbus register; only the BACnet side is listed here.",
  "The document ends with a table of numeric diagnostic codes and their names; AI 10110 Unit Source ID reports the last diagnostic as a number."
 ],
 "source": {
  "title": "Symbio 800 Integration Points List BACnet/Modbus - Sintesis Model RTAF",
  "doc_number": "BAS-PTS013B-EN",
  "revision_date": "04/07/2026",
  "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS013B-EN_04072026.pdf"
 },
 "integration": {
  "summary": "Put the chiller on the network (BACnet MS/TP or IP), then write the auto/stop command, chilled water setpoint, demand limit and mode. Read back running state, leaving water temperature and capacity. Check the local-setpoint flag to confirm the BAS setpoints are actually in use. Most remaining objects are read-only status and per-alarm diagnostic flags.",
  "minimum_points": [
   {
    "ref": "BV 10100",
    "name": "Chiller Auto Stop Command BAS",
    "why": "BMS auto/stop (enable) command"
   },
   {
    "ref": "MV 10100",
    "name": "Chiller Mode Command BAS",
    "why": "Cool/heat/ice/free-cooling mode command"
   },
   {
    "ref": "AV 10100",
    "name": "Chilled Water Setpoint",
    "why": "Chilled water setpoint from the BMS"
   },
   {
    "ref": "AV 10101",
    "name": "Demand Limit Setpoint",
    "why": "Capacity (demand) limit from the BMS"
   },
   {
    "ref": "BI 10104",
    "name": "Chiller Running State",
    "why": "Chiller on/off status"
   },
   {
    "ref": "BI 10102",
    "name": "Local Setpoint Control",
    "why": "Shows if local setpoints override BAS setpoints"
   },
   {
    "ref": "AI 10107",
    "name": "Evaporator Leaving Water Temperature",
    "why": "Leaving chilled water temperature"
   },
   {
    "ref": "AI 10113",
    "name": "Actual Running Capacity",
    "why": "Actual running capacity in percent"
   },
   {
    "ref": "BI 10110",
    "name": "Diagnostic Present",
    "why": "Any active diagnostic (alarm) on the chiller"
   }
  ],
  "enable": "BV 10100 Chiller Auto Stop Command BAS (0 = Stop, 1 = Auto) is the BMS auto/stop; with it at Auto the chiller runs when its own run conditions are met. BI 10122 External Auto Stop Status reports the hardwired external auto/stop input, and BI 10101 Run Enable shows whether the chiller is enabled to run. The documents don't say how the two combine or how to hand setpoint control to the BAS; BI 10102 Local Setpoint Control shows when the chiller is using local setpoints instead of BAS setpoints, and MI 10107 Chiller Setpoint Source shows BAS, External or Front Panel.",
  "heartbeat": "No timeout or heartbeat is described. The list includes the diagnostic flags BI 11232 'Diagnostic: BAS Communication Lost', BI 11233 'Diagnostic: BAS Failed to Establish Communication' and BI 11125 'Comm Loss: Local BAS Interface'; the document doesn't say what timeout sets them or what the chiller does when they are set.",
  "remote_sensors": null,
  "setup": [
   "With no protocol specified at order, the controller ships as BACnet MS/TP at 76,800 bps with the rotary address at 000, and MS/TP is disabled at 000. Set a rotary address of 001-127 to bring it online.",
   "The rotary address sets the MS/TP MAC and the Device ID and takes effect without a power cycle. A software Device ID (1-4194302) can be set in the web UI, Tracer SC+ or Tracer TU.",
   "The web UI is reached only over USB at http://198.80.18.1/; the Ethernet ports do not serve it.",
   "BACnet IP uses Ethernet port 1 (or the optional USB Wi-Fi adapter); the default UDP port is 47808. Enable BBMD only if this is the only BACnet IP device on the subnet, then fill in the BDT.",
   "MS/TP wiring lands on the P1 link; P2 and P3 are for factory devices only, and Ethernet port 2 is only for the touch-screen display."
  ],
  "gotchas": [
   "Communicated units (I-P or SI) are fixed at the factory; changing them in the field needs a Trane representative. Web UI display units do not change the BACnet values.",
   "Points that don't apply to the unit's configuration are absent, and a technician can 'recycle' (remove) factory points from the interface, so a missing object may have been recycled.",
   "The chiller lists have no read/write column; writability of the AV/BV/MV objects is inferred from Trane's naming convention.",
   "Diagnostic BIs are one object per alarm condition and only exist for the options fitted.",
   "The document says BAS setpoint values go through the controller's arbitration logic, so a written value may not be the one in use.",
   "The printed states for BV 10102 Noise Reduction Request BAS read 'Normal' / 'Locked Out', which look copied from the lockout points; test before relying on the state text."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 10100,
   "name": "Active Cool/Heat Setpoint Temperature",
   "description": "Value of the active Cool/Heat Setpoint actively being used by the chiller",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10101,
   "name": "External Chilled Water Setpoint",
   "description": "External Chilled Water Setpoint value actively being used by the chiller",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10102,
   "name": "Front Panel Chilled Water Setpoint",
   "description": "Value of Front Panel Chilled Water setpoint",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10103,
   "name": "Active Demand Limit Setpoint",
   "description": "Demand limit setpoint value actively being used by the chiller",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10104,
   "name": "External Demand Limit Setpoint",
   "description": "Status of the External Demand Limit Setpoint",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10105,
   "name": "Front Panel Demand Limit Setpoint",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10106,
   "name": "Evaporator Entering Water Temperature",
   "description": "Current temperature of the water entering the evaporator",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10107,
   "name": "Evaporator Leaving Water Temperature",
   "description": "Current temperature of the water leaving the evaporator",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10108,
   "name": "Outdoor Air Temperature",
   "description": "Current temperature of the outdoor air",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10109,
   "name": "Number of Circuits",
   "description": "Number of refrigeration circuits in the chiller",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10110,
   "name": "Unit Source ID",
   "description": "Last diagnostic of the chiller",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10111,
   "name": "Number of Compressors Circuit 1",
   "description": "Number of compressors on circuit 1 of the chiller",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10112,
   "name": "Number of Compressors Circuit 2",
   "description": "Number of compressors on circuit 2 of the chiller",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10113,
   "name": "Actual Running Capacity",
   "description": "Measurement of the power being consumed by the chiller",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10114,
   "name": "Air Flow Percentage Circuit 1",
   "description": "Approximate air flow percentage of circuit 1",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10115,
   "name": "Evaporator Refrigerant Pressure Circuit 1",
   "description": "Current absolute pressure of the refrigerant in the evaporator on circuit 1",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10116,
   "name": "Condenser Refrigerant Pressure Circuit 1",
   "description": "Current absolute pressure of the refrigerant in the condenser on circuit 1",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10117,
   "name": "Differential Refrigerant Pressure Circuit 1",
   "description": "Pressure difference between the suction and discharge lines on circuit 1",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10118,
   "name": "Evaporator Saturated Refrigerant Temperature Circuit 1",
   "description": "Saturated refrigerant temperature of the evaporator on circuit 1",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10119,
   "name": "Condenser Saturated Refrigerant Temperature Circuit 1",
   "description": "Saturated refrigerant temperature of the condenser on circuit 1",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10120,
   "name": "Sub Cooled Liquid Temperature Circuit 1",
   "description": "Sub cooled liquid temperature on circuit 1",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10121,
   "name": "Refrigerant Discharge Temperature - Compressor 1A",
   "description": "Current temperature of the refrigerant being discharged from Compressor 1A",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10122,
   "name": "Oil Pressure - Compressor 1A",
   "description": "Oil absolute pressure on the Compressor 1A",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10123,
   "name": "Starts - Compressor 1A",
   "description": "Number of starts of Compressor 1A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10124,
   "name": "Run Time - Compressor 1A (in seconds)",
   "description": "Run time of Compressor 1A (in seconds)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10125,
   "name": "Air Flow Percentage Circuit 2",
   "description": "Approximate air flow percentage of circuit 2",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10126,
   "name": "Evaporator Refrigerant Pressure Circuit 2",
   "description": "Current absolute pressure of the refrigerant in the evaporator on circuit 2",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10127,
   "name": "Condenser Refrigerant Pressure Circuit 2",
   "description": "Current absolute pressure of the refrigerant in the condenser on circuit 2",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10128,
   "name": "Differential Refrigerant Pressure Circuit 2",
   "description": "Pressure difference between the suction and discharge lines on circuit 2",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10129,
   "name": "Evaporator Saturated Refrigerant Temperature Circuit 2",
   "description": "Saturated refrigerant temperature of the evaporator on circuit 2",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10130,
   "name": "Condenser Saturated Refrigerant Temperature Circuit 2",
   "description": "Saturated refrigerant temperature of the condenser on circuit 2",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10131,
   "name": "Sub Cooled Liquid Temperature Circuit 2",
   "description": "Sub cooled liquid temperature on circuit 2",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10132,
   "name": "Refrigerant Discharge Temperature - Compressor 2A",
   "description": "Current temperature of the refrigerant being discharged from Compressor 2A",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10133,
   "name": "Oil Pressure - Compressor 2A",
   "description": "Oil absolute pressure on the Compressor 2A",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10134,
   "name": "Refrigerant Discharge Temperature - Compressor 1B",
   "description": "Current temperature of the refrigerant being discharged from Compressor 1B",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10135,
   "name": "Oil Pressure - Compressor 1B",
   "description": "Oil absolute pressure on the Compressor 1B",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10136,
   "name": "Starts - Compressor 1B",
   "description": "Number of starts of Compressor 1B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10137,
   "name": "Run Time - Compressor 1B (in seconds)",
   "description": "Run time of Compressor 1B (in seconds)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10138,
   "name": "Starts - Compressor 2A",
   "description": "Number of starts of Compressor 2A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10139,
   "name": "Run Time - Compressor 2A (in seconds)",
   "description": "Run time of Compressor 2A (in seconds)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10140,
   "name": "Refrigerant Discharge Temperature - Compressor 2B",
   "description": "Current temperature of the refrigerant being discharged from Compressor 2B",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10141,
   "name": "Oil Pressure - Compressor 2B",
   "description": "Oil absolute pressure on the Compressor 2B",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10142,
   "name": "Starts - Compressor 2B",
   "description": "Number of starts of Compressor 2B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10143,
   "name": "Run Time - Compressor 2B (in seconds)",
   "description": "Run time of Compressor 2B (in seconds)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10144,
   "name": "Free Cooling Capacity Status",
   "description": "% capacity of the free cooling being used",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10145,
   "name": "Free Cooling Entering Water Temperature Active",
   "description": "Entering water temperature of the free cooling circuit",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10146,
   "name": "Free Cooling Entering Glycol Temperature",
   "description": "Entering glycol water temperature of the free cooling circuit",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10147,
   "name": "Free Cooling Leaving Glycol Temperature",
   "description": "Leaving glycol water temperature of the free cooling circuit",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10148,
   "name": "Free Cooling Glycol Pressure",
   "description": "Glycol absolute pressure of the free cooling circuit",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10149,
   "name": "Drive Motor Average Current RLA Compressor 1A",
   "description": "Average current at AFD for Compressor 1A in terms of % RLA",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10150,
   "name": "Drive Motor Average Current RLA Compressor 2A",
   "description": "Average current at AFD for Compressor 2A in terms of % RLA",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10151,
   "name": "Heat Recovery Entering Water Temperature",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10152,
   "name": "Heat Recovery Leaving Water Temperature",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10153,
   "name": "Evaporator Shell Refrigerant Pressure Circuit 1",
   "description": "Measurement of evaporator shell refrigerant absolute pressure in circuit 1",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10154,
   "name": "Evaporator Shell Refrigerant Pressure Circuit 2",
   "description": "Measurement of evaporator shell refrigerant absolute pressure in circuit 2",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10155,
   "name": "Phase AB Voltage - Compressor 1A",
   "description": "Measurement of voltage in Phase AB for Compressor 1A",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10156,
   "name": "Phase AB Voltage - Compressor 1B",
   "description": "Measurement of voltage in Phase AB for Compressor 1B",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10157,
   "name": "Phase AB Voltage - Compressor 2A",
   "description": "Measurement of voltage in Phase AB for Compressor 2A",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10158,
   "name": "Phase AB Voltage - Compressor 2B",
   "description": "Measurement of voltage in Phase AB for Compressor 2B",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10159,
   "name": "Oil Temperature - Compressor 1A",
   "description": "Measurement of oil temperature in Compressor 1A",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10160,
   "name": "Oil Temperature - Compressor 1B",
   "description": "Measurement of oil temperature in Compressor 1B",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10161,
   "name": "Oil Temperature - Compressor 2A",
   "description": "Measurement of oil temperature in Compressor 2A",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10162,
   "name": "Oil Temperature - Compressor 2B",
   "description": "Measurement of oil temperature in Compressor 2B",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10163,
   "name": "Oil Supply Temperature Circuit 1",
   "description": "Measurement of oil supply temperature in circuit 1",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10164,
   "name": "Oil Supply Temperature Circuit 2",
   "description": "Measurement of oil supply temperature in circuit 2",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10165,
   "name": "Unit Power Consumption",
   "description": "Measurement of the power being consumed by the chiller",
   "units": "Power, Electrical",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10166,
   "name": "Energy Consumption Lifetime",
   "description": "Total energy consumption of the chiller (for the lifetime of the chiller)",
   "units": "Power, Electrical",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10167,
   "name": "Energy Consumption",
   "description": "Total energy consumption of the chiller (since last accumulation reset)",
   "units": "Power, Electrical",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10168,
   "name": "Evaporator Differential Water Pressure",
   "description": "Differential water pressure of the evaporator",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10169,
   "name": "System Chilled Water Differential Water Pressure",
   "description": "Differential water pressure of the chilled water system",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10170,
   "name": "Evaporator Differential Water Pressure Setpoint Status",
   "description": "Status of differential water pressure setpoint of the evaporator",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10171,
   "name": "Line 1 Current - Compressor 1A",
   "description": "Measurement of Line 1 current for Compressor 1A in terms of Amps",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10172,
   "name": "Line 2 Current - Compressor 1A",
   "description": "Measurement of Line 2 current for Compressor 1A in terms of Amps",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10173,
   "name": "Line 3 Current - Compressor 1A",
   "description": "Measurement of Line 3 current for Compressor 1A in terms of Amps",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10174,
   "name": "Line 1 Current RLA - Compressor 1A",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10175,
   "name": "Line 2 Current RLA - Compressor 1A",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10176,
   "name": "Line 3 Current RLA - Compressor 1A",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10177,
   "name": "Line 1 Current - Compressor 1B",
   "description": "Measurement of Line 1 current for Compressor 1B in terms of Amps",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10178,
   "name": "Line 2 Current - Compressor 1B",
   "description": "Measurement of Line 2 current for Compressor 1B in terms of Amps",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10179,
   "name": "Line 3 Current - Compressor 1B",
   "description": "Measurement of Line 3 current for Compressor 1B in terms of Amps",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10180,
   "name": "Line 1 Current RLA - Compressor 1B",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10181,
   "name": "Line 2 Current RLA - Compressor 1B",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10182,
   "name": "Line 3 Current RLA - Compressor 1B",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10183,
   "name": "Line 1 Current - Compressor 2A",
   "description": "Measurement of Line 1 current for Compressor 2A in terms of Amps",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10184,
   "name": "Line 2 Current - Compressor 2A",
   "description": "Measurement of Line 2 current for Compressor 2A in terms of Amps",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10185,
   "name": "Line 3 Current - Compressor 2A",
   "description": "Measurement of Line 3 current for Compressor 2A in terms of Amps",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10186,
   "name": "Line 1 Current RLA - Compressor 2A",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10187,
   "name": "Line 2 Current RLA - Compressor 2A",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10188,
   "name": "Line 3 Current RLA - Compressor 2A",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10189,
   "name": "Line 1 Current - Compressor 2B",
   "description": "Measurement of Line 1 current for Compressor 2B in terms of Amps",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10190,
   "name": "Line 2 Current - Compressor 2B",
   "description": "Measurement of Line 2 current for Compressor 2B in terms of Amps",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10191,
   "name": "Line 3 Current - Compressor 2B",
   "description": "Measurement of Line 3 current for Compressor 2B in terms of Amps",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10192,
   "name": "Line 1 Current RLA - Compressor 2B",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10193,
   "name": "Line 2 Current RLA - Compressor 2B",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10194,
   "name": "Line 3 Current RLA - Compressor 2B",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10195,
   "name": "Drive Motor Current U Compressor 1A",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10196,
   "name": "Drive Motor Current V Compressor 1A",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10197,
   "name": "Drive Motor Current W Compressor 1A",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10198,
   "name": "Drive Motor Current U RLA Compressor 1A",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10199,
   "name": "Drive Motor Current V RLA Compressor 1A",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10200,
   "name": "Drive Motor Current W RLA Compressor 1A",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10201,
   "name": "Drive Motor Average Voltage Compressor 1A",
   "description": "Average voltage line to line at AFD for Compressor 1A",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10202,
   "name": "Drive Motor Average Voltage Compressor 2A",
   "description": "Average voltage line to line at AFD for Compressor 2A",
   "units": "Voltage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10203,
   "name": "Drive Motor Current U Compressor 2A",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10204,
   "name": "Drive Motor Current V Compressor 2A",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10205,
   "name": "Drive Motor Current W Compressor 2A",
   "description": "",
   "units": "Current",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10206,
   "name": "Drive Motor Current U RLA Compressor 2A",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10207,
   "name": "Drive Motor Current V RLA Compressor 2A",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10208,
   "name": "Drive Motor Current W RLA Compressor 2A",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10209,
   "name": "Drive Motor Average Current RLA Compressor 1B",
   "description": "Average current at AFD for Compressor 1B in terms of % RLA",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10210,
   "name": "Drive Motor Average Current RLA Compressor 2B",
   "description": "Average current at AFD for Compressor 2B in terms of % RLA",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10211,
   "name": "Demand Limit Setpoint Status",
   "description": "Status of demand limit setpoint value actively being used by the chiller",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10212,
   "name": "Chiller Design Capacity",
   "description": "Design capacity of chiller",
   "units": "Power, Cooling",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10213,
   "name": "Chilled Water Setpoint Status",
   "description": "Status of chilled water setpoint value actively being used by the chiller",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10214,
   "name": "Evaporator Approach Temperature Circuit 1",
   "description": "Approach temperature of the evaporator of circuit 1",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10215,
   "name": "Evaporator Approach Temperature Circuit 2",
   "description": "Approach temperature of the evaporator of circuit 2",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10216,
   "name": "Unit Load Command",
   "description": "Total unit load command in percentage %",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10217,
   "name": "Chilled Water Pump 1 Run Hours",
   "description": "Run time of chilled water pump 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10218,
   "name": "Chilled Water Pump 2 Run Hours",
   "description": "Run time of chilled water pump 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10219,
   "name": "Active Chilled Water Pump Service Interval Setpoint",
   "description": "Active Chilled Water Pump Service Interval Hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10220,
   "name": "Evaporator Refrigerant Gauge Pressure Circuit 1",
   "description": "Evaporator Refrigerant Gauge Pressure Ckt1",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10221,
   "name": "Condenser Refrigerant Gauge Pressure Circuit 1",
   "description": "Condenser Refrigerant Gauge Pressure Ckt1",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10222,
   "name": "Evaporator Refrigerant Gauge Pressure Circuit 2",
   "description": "Evaporator Refrigerant Gauge Pressure Ckt2",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10223,
   "name": "Condenser Refrigerant Gauge Pressure Circuit 2",
   "description": "Condenser Refrigerant Gauge Pressure Ckt2",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10224,
   "name": "Oil Gauge Pressure - Compressor 1A",
   "description": "Oil Gauge Pressure Cprsr1A",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10225,
   "name": "Oil Gauge Pressure - Compressor 2A",
   "description": "Oil Gauge Pressure Cprsr2A",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10226,
   "name": "Oil Gauge Pressure - Compressor 1B",
   "description": "Oil Gauge Pressure Cprsr1B",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10227,
   "name": "Oil Gauge Pressure - Compressor 2B",
   "description": "Oil Gauge Pressure Cprsr2B",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10228,
   "name": "Free Cooling Glycol Gauge Pressure",
   "description": "",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10229,
   "name": "Evaporator Shell Refrigerant Gauge Pressure Circuit 1",
   "description": "Evaporator Shell Refrigerant Gauge Pressure Ckt1",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10230,
   "name": "Evaporator Shell Refrigerant Gauge Pressure Circuit 2",
   "description": "Evaporator Shell Refrigerant Gauge Pressure Ckt2",
   "units": "Pressure, Fluidic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10231,
   "name": "Active Heat Recovery Setpoint",
   "description": "",
   "units": "Temperature",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10232,
   "name": "Active Rapid Start Target Load Command",
   "description": "",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10233,
   "name": "Free Cooling Valve Position Status",
   "description": "Free Cooling Valve Percent Open",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10234,
   "name": "Free Cooling Bypass Valve Position Status",
   "description": "Free Cooling Bypass Valve Percent Open",
   "units": "Percentage",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10235,
   "name": "Free Cooling Target Offset",
   "description": "",
   "units": "Temperature, Delta",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10236,
   "name": "Free Cooling Pump Override Time Remaining",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10100,
   "name": "Chilled Water Setpoint",
   "description": "Written by the BAS; goes through arbitration before use",
   "units": "Temperature",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10101,
   "name": "Demand Limit Setpoint",
   "description": "Written by the BAS; goes through arbitration before use",
   "units": "Percentage",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10102,
   "name": "Heat Recovery Leaving Water Temperature Setpoint BAS",
   "description": "Written by the BAS; goes through arbitration before use",
   "units": "Temperature",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10103,
   "name": "Evaporator Water Pump Speed Setpoint",
   "description": "",
   "units": "Percentage",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10104,
   "name": "Rapid Start Target Load Command BAS",
   "description": "",
   "units": "Percentage",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10101,
   "name": "Run Enable",
   "description": "That chiller is available to run or is currently running",
   "units": "",
   "access": "R",
   "states": "0 = Run Not Enabled, 1 = Run Enabled"
  },
  {
   "type": "BI",
   "instance": 10102,
   "name": "Local Setpoint Control",
   "description": "Which setpoint is used for control purposes, Remote (BAS) or Local",
   "units": "",
   "access": "R",
   "states": "0 = Remote control, 1 = Local control"
  },
  {
   "type": "BI",
   "instance": 10103,
   "name": "Limit Mode Relay Status",
   "description": "Status of the chiller limit relay",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10104,
   "name": "Chiller Running State",
   "description": "The chiller is on",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10105,
   "name": "Maximum Capacity",
   "description": "Status of the maximum capacity relay",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10106,
   "name": "Manual Override Exists",
   "description": "D a manual override is present",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10107,
   "name": "Emergency Stop",
   "description": "Status of the emergency stop function of the chiller",
   "units": "",
   "access": "R",
   "states": "0 = Auto, 1 = Emergency Stop-Manual Reset Required"
  },
  {
   "type": "BI",
   "instance": 10108,
   "name": "Evaporator Water Flow Status",
   "description": "Flow of water through evaporator",
   "units": "",
   "access": "R",
   "states": "0 = No Flow, 1 = Flow"
  },
  {
   "type": "BI",
   "instance": 10109,
   "name": "Front Panel Auto Stop",
   "description": "Auto/stop status of the Front Panel",
   "units": "",
   "access": "R",
   "states": "0 = Stop, 1 = Auto"
  },
  {
   "type": "BI",
   "instance": 10110,
   "name": "Diagnostic Present",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10111,
   "name": "Diagnostic Shutdown Present",
   "description": "Chiller is shut down due to diagnostics",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10112,
   "name": "Diagnostic: Manual Reset Required",
   "description": "When a diagnostic exists that requires manual reset",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10113,
   "name": "Diagnostic: Local Manual Reset Required",
   "description": "When a diagnostic exists that requires manual reset (local only)",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10114,
   "name": "Diagnostic Present: Information",
   "description": "Diagnostic present with Information Category",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10115,
   "name": "Diagnostic Present: Advisory",
   "description": "Diagnostic present with Warning Category",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10116,
   "name": "Diagnostic Present: Critical",
   "description": "Diagnostic present with Critical Category",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10117,
   "name": "Diagnostic Present: Service Required",
   "description": "Diagnostic present with Service Required Category",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10118,
   "name": "Compressor 1A Running Status",
   "description": "Running state of Compressor 1A",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = Running"
  },
  {
   "type": "BI",
   "instance": 10119,
   "name": "Compressor 1BRunning Status",
   "description": "Running state of Compressor 1B",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = Running"
  },
  {
   "type": "BI",
   "instance": 10120,
   "name": "Compressor 2A Running Status",
   "description": "Running state of Compressor 2A",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = Running"
  },
  {
   "type": "BI",
   "instance": 10121,
   "name": "Compressor 2B Running Status",
   "description": "Running state of Compressor 2B",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = Running"
  },
  {
   "type": "BI",
   "instance": 10122,
   "name": "External Auto Stop Status",
   "description": "Status of the externally-wired auto/stop input",
   "units": "",
   "access": "R",
   "states": "0 = Stop, 1 = Auto"
  },
  {
   "type": "BI",
   "instance": 10123,
   "name": "Free Cooling Active",
   "description": "D the free cooling mode is active",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = Active"
  },
  {
   "type": "BI",
   "instance": 10124,
   "name": "Evaporator Water Pump Request",
   "description": "Request from the chiller to turn on the Evaporator Water Pump",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10125,
   "name": "Heat Recovery Control Active Status",
   "description": "Active control state of Heat Recovery",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = Active"
  },
  {
   "type": "BI",
   "instance": 10126,
   "name": "Heat Recovery Ckt1 Active Status",
   "description": "Active state of Heat Recovery circuit 1",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = Active"
  },
  {
   "type": "BI",
   "instance": 10127,
   "name": "Heat Recovery Ckt2 Active Status",
   "description": "Active state of Heat Recovery circuit 2",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = Active"
  },
  {
   "type": "BI",
   "instance": 10128,
   "name": "Alarm - Latching Unit",
   "description": "Latching alarm is present",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10129,
   "name": "Alarm - NonLatching Unit",
   "description": "Non-latching alarm is present",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10130,
   "name": "Alarm - Ckt 1",
   "description": "Latching and/or non-latching alarm present on circuit 1",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10131,
   "name": "Alarm - Ckt 2",
   "description": "Latching and/or non-latching alarm present on circuit 2",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10132,
   "name": "Alarm - General Latching Unit",
   "description": "Latching alarm is present",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10133,
   "name": "Alarm - General Non Latching Unit",
   "description": "At least one non-latching alarm is present",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10134,
   "name": "Alarm - General Latching Ckt1",
   "description": "Latching alarm is present",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10135,
   "name": "Alarm - General Latching Ckt2",
   "description": "Latching alarm is present",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10136,
   "name": "Alarm - General Non Latching Ckt1",
   "description": "At least one non-latching alarm is present",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10137,
   "name": "Alarm - General Non Latching Ckt2",
   "description": "At least one non-latching alarm is present",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 10138,
   "name": "Noise Reduction Request Active",
   "description": "Noise Reduction active",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10139,
   "name": "Heat Recovery Water Flow Status",
   "description": "Flow of water through heat recovery",
   "units": "",
   "access": "R",
   "states": "0 = No, 1 = Flow"
  },
  {
   "type": "BI",
   "instance": 10140,
   "name": "Heat Recovery Water Pump Command",
   "description": "Status of heat recovery pump command",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10141,
   "name": "Circuit 1 Running Status",
   "description": "Running state of circuit 1",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = Running"
  },
  {
   "type": "BI",
   "instance": 10142,
   "name": "Circuit 2 Running Status",
   "description": "Running state of circuit 2",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = Running"
  },
  {
   "type": "BI",
   "instance": 10143,
   "name": "Emergency Stop Input Status",
   "description": "Status of the emergency stop function of the chiller",
   "units": "",
   "access": "R",
   "states": "0 = Inactive, 1 = Active"
  },
  {
   "type": "BI",
   "instance": 10144,
   "name": "Evaporator Water Pump Status",
   "description": "Evaporator Water Pump effective run command status",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10145,
   "name": "Active Heat Recovery Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10146,
   "name": "Active Rapid Start Request",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10147,
   "name": "Fan 1 circuit 1 running state",
   "description": "Fan 5M40-111 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10148,
   "name": "Fan 2 circuit 1 running state",
   "description": "Fan 5M40-112 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10149,
   "name": "Fan 3 circuit 1 running state",
   "description": "Fan 5M40-113 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10150,
   "name": "Fan 4 circuit 1 running state",
   "description": "Fan 5M40-114 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10151,
   "name": "Fan 5 circuit 1 running state",
   "description": "Fan 5M40-115 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10152,
   "name": "Fan 6 circuit 1 running state",
   "description": "Fan 5M40-116 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10153,
   "name": "Fan 7 circuit 1 running state",
   "description": "Fan 5M40-117 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10154,
   "name": "Fan 8 circuit 1 running state",
   "description": "Fan 5M40-118 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10155,
   "name": "Fan 9 circuit 1 running state",
   "description": "Fan 5M40-119 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10156,
   "name": "Fan 10 circuit 1 running state",
   "description": "Fan 5M40-120 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10157,
   "name": "Fan 11 circuit 1 running state",
   "description": "Fan 5M40-121 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10158,
   "name": "Fan 12 circuit 1 running state",
   "description": "Fan 5M40-1221 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10159,
   "name": "Fan 13 circuit 1 running state",
   "description": "Fan 5M40-123 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10160,
   "name": "Fan 14 circuit 1 running state",
   "description": "Fan 5M40-124 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10161,
   "name": "Fan 15 circuit 1 running state",
   "description": "Fan 5M40-1251 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10162,
   "name": "Fan 16 circuit 1 running state",
   "description": "Fan 5M40-126 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10163,
   "name": "Fan 1 circuit 2 running state",
   "description": "Fan 5M40-211 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10164,
   "name": "Fan 2 circuit 2 running state",
   "description": "Fan 5M40-212 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10165,
   "name": "Fan 3 circuit 2 running state",
   "description": "Fan 5M40-213 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10166,
   "name": "Fan 4 circuit 2 running state",
   "description": "Fan 5M40-214 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10167,
   "name": "Fan 5 circuit 2 running state",
   "description": "Fan 5M40-215 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10168,
   "name": "Fan 6 circuit 2 running state",
   "description": "Fan 5M40-216 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10169,
   "name": "Fan 7 circuit 2 running state",
   "description": "Fan 5M40-217 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10170,
   "name": "Fan 8 circuit 2 running state",
   "description": "Fan 5M40-218 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10171,
   "name": "Fan 9 circuit 2 running state",
   "description": "Fan 5M40-219 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10172,
   "name": "Fan 10 circuit 2 running state",
   "description": "Fan 5M40-220 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10173,
   "name": "Fan 11 circuit 2 running state",
   "description": "Fan 5M40-221 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10174,
   "name": "Fan 12 circuit 2 running state",
   "description": "Fan 5M40-222 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10175,
   "name": "Fan 13 circuit 2 running state",
   "description": "Fan 5M40-223 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10176,
   "name": "Fan 14 circuit 2 running state",
   "description": "Fan 5M40-224 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10177,
   "name": "Fan 15 circuit 2 running state",
   "description": "Fan 5M40-225 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10178,
   "name": "Fan 16 circuit 2 running state",
   "description": "Fan 5M40-226 running state",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10179,
   "name": "Fan 1 circuit 1 fault",
   "description": "Fan 5M40-111 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10180,
   "name": "Fan 2 circuit 1 fault",
   "description": "Fan 5M40-112 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10181,
   "name": "Fan 3 circuit 1 fault",
   "description": "Fan 5M40-113 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10182,
   "name": "Fan 4 circuit 1 fault",
   "description": "Fan 5M40-114 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10183,
   "name": "Fan 5 circuit 1 fault",
   "description": "Fan 5M40-115 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10184,
   "name": "Fan 6 circuit 1 fault",
   "description": "Fan 5M40-116 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10185,
   "name": "Fan 7 circuit 1 fault",
   "description": "Fan 5M40-117 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10186,
   "name": "Fan 8 circuit 1 fault",
   "description": "Fan 5M40-118 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10187,
   "name": "Fan 9 circuit 1 fault",
   "description": "Fan 5M40-119 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10188,
   "name": "Fan 10 circuit 1 fault",
   "description": "Fan 5M40-120 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10189,
   "name": "Fan 11 circuit 1 fault",
   "description": "Fan 5M40-1211 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10190,
   "name": "Fan 12 circuit 1 fault",
   "description": "Fan 5M40-122 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10191,
   "name": "Fan 13 circuit 1 fault",
   "description": "Fan 5M40-123 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10192,
   "name": "Fan 14 circuit 1 fault",
   "description": "Fan 5M40-124 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10193,
   "name": "Fan 15 circuit 1 fault",
   "description": "Fan 5M40-125 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10194,
   "name": "Fan 16 circuit 1 fault",
   "description": "Fan 5M40-126 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10195,
   "name": "Fan 1 circuit 2 fault",
   "description": "Fan 5M40-211 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10196,
   "name": "Fan 2 circuit 2 fault",
   "description": "Fan 5M40-212 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10197,
   "name": "Fan 3 circuit 2 fault",
   "description": "Fan 5M40-213 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10198,
   "name": "Fan 4 circuit 2 fault",
   "description": "Fan 5M40-214 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10199,
   "name": "Fan 5 circuit 2 fault",
   "description": "Fan 5M40-215 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10200,
   "name": "Fan 6 circuit 2 fault",
   "description": "Fan 5M40-216 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10201,
   "name": "Fan 7 circuit 2 fault",
   "description": "Fan 5M40-217 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10202,
   "name": "Fan 8 circuit 2 fault",
   "description": "Fan 5M40-218 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10203,
   "name": "Fan 9 circuit 2 fault",
   "description": "Fan 5M40-219 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10204,
   "name": "Fan 10 circuit 2 fault",
   "description": "Fan 5M40-220 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10205,
   "name": "Fan 11 circuit 2 fault",
   "description": "Fan 5M40-221 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10206,
   "name": "Fan 12 circuit 2 fault",
   "description": "Fan 5M40-222 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10207,
   "name": "Fan 13 circuit 2 fault",
   "description": "Fan 5M40-223 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10208,
   "name": "Fan 14 circuit 2 fault",
   "description": "Fan 5M40-224 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10209,
   "name": "Fan 15 circuit 2 fault",
   "description": "Fan 5M40-225 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10210,
   "name": "Fan 16 circuit 2 fault",
   "description": "Fan 5M40-226 fault",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10211,
   "name": "Free Cooling Pump Command Status",
   "description": "Free Cooling Pump Command",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10212,
   "name": "Free Cooling Front Panel Command Status",
   "description": "Front Panel Free Cooling Command",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 10213,
   "name": "Free Cooling Glycol Flow Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BI",
   "instance": 11000,
   "name": "Comm Loss: %RLA Indication Output(Vdc)",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11001,
   "name": "Comm Loss: AFD Fault Input 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11002,
   "name": "Comm Loss: AFD Fault Input 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11003,
   "name": "Comm Loss: AFD Fault Input 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11004,
   "name": "Comm Loss: AFD Fault Input 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11005,
   "name": "Comm Loss: AFD Run Command - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11006,
   "name": "Comm Loss: AFD Run Command - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11007,
   "name": "Comm Loss: AFD Speed Command 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11008,
   "name": "Comm Loss: AFD Speed Command 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11009,
   "name": "Comm Loss: AFD Speed Command 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11010,
   "name": "Comm Loss: AFD Speed Command 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11011,
   "name": "Comm Loss: Auxiliary Setpoint Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11012,
   "name": "Comm Loss: Chiller Bypass Valve Output",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11013,
   "name": "Comm Loss: Cond Fan Enbl Shared Ckt 1&2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11014,
   "name": "Comm Loss: Cond Rfgt Tank Valve Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11015,
   "name": "Comm Loss: Cond Rfgt Tank Valve Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11016,
   "name": "Comm Loss: Condenser Fan Enable - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11017,
   "name": "Comm Loss: Condenser Fan Enable - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11018,
   "name": "Comm Loss: Condenser Rfgt Pressure - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11019,
   "name": "Comm Loss: Condenser Rfgt Pressure - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11020,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11021,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11022,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11023,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11024,
   "name": "Comm Loss: Economizer Disch Press - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11025,
   "name": "Comm Loss: Economizer Disch Press - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11026,
   "name": "Comm Loss: Economizer Disch Press - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11027,
   "name": "Comm Loss: Economizer Disch Press - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11028,
   "name": "Comm Loss: Economizer Disch Temp - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11029,
   "name": "Comm Loss: Economizer Disch Temp - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11030,
   "name": "Comm Loss: Economizer Disch Temp - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11031,
   "name": "Comm Loss: Economizer Disch Temp - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11032,
   "name": "Comm Loss: Economizer Valve - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11033,
   "name": "Comm Loss: Economizer Valve - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11034,
   "name": "Comm Loss: Economizer Valve - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11035,
   "name": "Comm Loss: Economizer Valve - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11036,
   "name": "Comm Loss: Electronic Expansion Valve - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11037,
   "name": "Comm Loss: Electronic Expansion Valve - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11038,
   "name": "Comm Loss: Emergency Stop Feedback Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11039,
   "name": "Comm Loss: Energy Meter",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11040,
   "name": "Comm Loss: Energy Meter Pulse Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11041,
   "name": "Comm Loss: Evap Entering Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11042,
   "name": "Comm Loss: Evap Entering Water Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11043,
   "name": "Comm Loss: Evap Iso Valve Close Switch - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11044,
   "name": "Comm Loss: Evap Iso Valve Close Switch - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11045,
   "name": "Comm Loss: Evap Iso Valve Open Switch - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11046,
   "name": "Comm Loss: Evap Iso Valve Open Switch - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11047,
   "name": "Comm Loss: Evap Isolation Valve Relay - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11048,
   "name": "Comm Loss: Evap Isolation Valve Relay - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11049,
   "name": "Comm Loss: Evap Leaving Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11050,
   "name": "Comm Loss: Evap Leaving Water Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11051,
   "name": "Comm Loss: Evap Pump Inv1 Fault Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11052,
   "name": "Comm Loss: Evap Pump Inv1 Run Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11053,
   "name": "Comm Loss: Evap Rfgt Pool Temp - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11054,
   "name": "Comm Loss: Evap Rfgt Pool Temp - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11055,
   "name": "Comm Loss: Evap Shell Rfgt Pressure - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11056,
   "name": "Comm Loss: Evap Shell Rfgt Pressure - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11057,
   "name": "Comm Loss: Evap Water Pump Inv Freq Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11058,
   "name": "Comm Loss: Evap Water Pump Inverter Speed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11059,
   "name": "Comm Loss: Evaporator Pump 1 Fault Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11060,
   "name": "Comm Loss: Evaporator Pump 2 Fault Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11061,
   "name": "Comm Loss: Evaporator Water Flow Switch",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11062,
   "name": "Comm Loss: Evaporator Water Pump 1 Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11063,
   "name": "Comm Loss: Evaporator Water Pump 2 Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11064,
   "name": "Comm Loss: Evaporator Water Pump Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11065,
   "name": "Comm Loss: Ext Chilled Water Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11066,
   "name": "Comm Loss: Ext Demand Limit Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11067,
   "name": "Comm Loss: Ext Noise Reduction Request",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11068,
   "name": "Comm Loss: External Auto/Stop",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11069,
   "name": "Comm Loss: External Ckt Lockout - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11070,
   "name": "Comm Loss: External Ckt Lockout - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11071,
   "name": "Comm Loss: External Heat Recovery Ckt Lockout",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11072,
   "name": "Comm Loss: External Heat Recovery Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11073,
   "name": "Comm Loss: External Heat Recovery Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11074,
   "name": "Comm Loss: External Ice Building Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11075,
   "name": "Comm Loss: Fan Board 1 Relay 1 - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11076,
   "name": "Comm Loss: Fan Board 1 Relay 1 - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11077,
   "name": "Comm Loss: Fan Board 1 Relay 2 - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11078,
   "name": "Comm Loss: Fan Board 1 Relay 2 - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11079,
   "name": "Comm Loss: Fan Board 1 Relay 3 - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11080,
   "name": "Comm Loss: Fan Board 1 Relay 3 - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11081,
   "name": "Comm Loss: Fan Board 1 Relay 4 - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11082,
   "name": "Comm Loss: Fan Board 1 Relay 4 - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11083,
   "name": "Comm Loss: Fan Board 2 Relay 1 - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11084,
   "name": "Comm Loss: Fan Board 2 Relay 1 - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11085,
   "name": "Comm Loss: Fan Board 2 Relay 2 - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11086,
   "name": "Comm Loss: Fan Board 2 Relay 2 - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11087,
   "name": "Comm Loss: Fan Board 2 Relay 3 - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11088,
   "name": "Comm Loss: Fan Board 2 Relay 3 - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11089,
   "name": "Comm Loss: Fan Board 2 Relay 4 - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11090,
   "name": "Comm Loss: Fan Board 2 Relay 4 - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11091,
   "name": "Comm Loss: Fan Inv Spd Cmd, Shrd Ckt1&2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11092,
   "name": "Comm Loss: Fan Inverter Fault - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11093,
   "name": "Comm Loss: Fan Inverter Fault - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11094,
   "name": "Comm Loss: Fan Inverter Speed Command - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11095,
   "name": "Comm Loss: Fan Inverter Speed Command - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11096,
   "name": "Comm Loss: Free Cooling Bypass Valve",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11097,
   "name": "Comm Loss: Free Cooling Entering Glycol Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11098,
   "name": "Comm Loss: Free Cooling Entering Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11099,
   "name": "Comm Loss: Free Cooling Glycol Flow Switch",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11100,
   "name": "Comm Loss: Free Cooling Glycol Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11101,
   "name": "Comm Loss: Free Cooling Glycol Pump Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11102,
   "name": "Comm Loss: Free Cooling Leaving Glycol Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11103,
   "name": "Comm Loss: Free Cooling Pump",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11104,
   "name": "Comm Loss: Free Cooling Valve",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11105,
   "name": "Comm Loss: Heat Recovery Mode Valve Command – Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11106,
   "name": "Comm Loss: Heat Recovery Mode Valve Command – Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11107,
   "name": "Comm Loss: Heat Recovery Water Flow Cmd - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11108,
   "name": "Comm Loss: Heat Recovery Water Flow Cmd - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11109,
   "name": "Comm Loss: Heat Recovery Water Flow Switch",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11110,
   "name": "Comm Loss: High Pressure Cutout Sw - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11111,
   "name": "Comm Loss: High Pressure Cutout Sw - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11112,
   "name": "Comm Loss: High Pressure Cutout Sw - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11113,
   "name": "Comm Loss: High Pressure Cutout Sw - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11114,
   "name": "Comm Loss: High Pressure Cutout Switch - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11115,
   "name": "Comm Loss: High Pressure Cutout Switch - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11116,
   "name": "Comm Loss: Hot Gas Bypass Valve Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11117,
   "name": "Comm Loss: Hot Gas Bypass Valve Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11118,
   "name": "Comm Loss: HR Entering Water Temp Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11119,
   "name": "Comm Loss: HR Leaving Water Temp Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11120,
   "name": "Comm Loss: External Rapid Start Command",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11121,
   "name": "Comm Loss: Liquid Line Pressure - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11122,
   "name": "Comm Loss: Liquid Line Pressure - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11123,
   "name": "Comm Loss: Liquid Line Temperature - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11124,
   "name": "Comm Loss: Liquid Line Temperature - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11125,
   "name": "Comm Loss: Local BAS Interface",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11126,
   "name": "Comm Loss: Mains Voltage Detection",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11127,
   "name": "Comm Loss: Motor RLA Input - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11128,
   "name": "Comm Loss: Motor RLA Input - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11129,
   "name": "Comm Loss: Motor RLA Input - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11130,
   "name": "Comm Loss: Motor RLA Input - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11131,
   "name": "Comm Loss: Motor Winding Tstat Cprsr1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11132,
   "name": "Comm Loss: Motor Winding Tstat Cprsr2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11133,
   "name": "Comm Loss: Off-cycle Freeze Prot Relay",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11134,
   "name": "Comm Loss: Oil Loss Level Sensor Input - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11135,
   "name": "Comm Loss: Oil Loss Level Sensor Input - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11136,
   "name": "Comm Loss: Oil Pressure - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11137,
   "name": "Comm Loss: Oil Pressure - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11138,
   "name": "Comm Loss: Oil Pressure - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11139,
   "name": "Comm Loss: Oil Pressure - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11140,
   "name": "Comm Loss: Oil Return Purge Valve Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11141,
   "name": "Comm Loss: Oil Return Purge Valve Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11142,
   "name": "Comm Loss: Oil Return Solenoid Valve - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11143,
   "name": "Comm Loss: Oil Return Solenoid Valve - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11144,
   "name": "Comm Loss: Oil Return Solenoid Valve - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11145,
   "name": "Comm Loss: Oil Return Solenoid Valve - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11146,
   "name": "Comm Loss: Oil Supply Temperature - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11147,
   "name": "Comm Loss: Oil Supply Temperature - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11148,
   "name": "Comm Loss: Oil Temperature - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11149,
   "name": "Comm Loss: Oil Temperature - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11150,
   "name": "Comm Loss: Oil Temperature - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11151,
   "name": "Comm Loss: Oil Temperature - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11152,
   "name": "Comm Loss: Outdoor Air Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11153,
   "name": "Comm Loss: Programmable Relay Board 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11154,
   "name": "Comm Loss: Programmable Relay Board 2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11155,
   "name": "Comm Loss: Slide Valve Load - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11156,
   "name": "Comm Loss: Slide Valve Load - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11157,
   "name": "Comm Loss: Slide Valve Load - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11158,
   "name": "Comm Loss: Slide Valve Load - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11159,
   "name": "Comm Loss: Slide Valve Unload - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11160,
   "name": "Comm Loss: Slide Valve Unload - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11161,
   "name": "Comm Loss: Slide Valve Unload - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11162,
   "name": "Comm Loss: Slide Valve Unload - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11163,
   "name": "Comm Loss: Starter 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11164,
   "name": "Comm Loss: Starter 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11165,
   "name": "Comm Loss: Starter 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11166,
   "name": "Comm Loss: Starter 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11167,
   "name": "Comm Loss: Step Load - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11168,
   "name": "Comm Loss: Step Load - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11169,
   "name": "Comm Loss: Step Load - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11170,
   "name": "Comm Loss: Step Load - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11171,
   "name": "Comm Loss: Suction Rfgt Pressure - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11172,
   "name": "Comm Loss: Suction Rfgt Pressure - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11173,
   "name": "Comm Loss: Suction Rfgt Pressure - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11174,
   "name": "Comm Loss: Suction Rfgt Pressure - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11175,
   "name": "Comm Loss: Suction Rfgt Pressure - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11176,
   "name": "Comm Loss: Suction Rfgt Pressure - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11177,
   "name": "Comm Loss: Var Vi Valve – Cprsr1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11178,
   "name": "Comm Loss: Var Vi Valve – Cprsr2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11179,
   "name": "Comm Loss: Water System Diff Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11180,
   "name": "Comm Loss: Winding Temp 1, Cprsr1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11181,
   "name": "Comm Loss: Winding Temp 1, Cprsr2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11182,
   "name": "Comm Loss: Winding Temp 2, Cprsr1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11183,
   "name": "Comm Loss: Winding Temp 2, Cprsr2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11184,
   "name": "Diagnostic: AFD %RLA Feedback - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11185,
   "name": "Diagnostic: AFD %RLA Feedback - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11186,
   "name": "Diagnostic: AFD %RLA Feedback - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11187,
   "name": "Diagnostic: AFD %RLA Feedback - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11188,
   "name": "Diagnostic: AFD Bump Complete - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11189,
   "name": "Diagnostic: AFD Bump Complete - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11190,
   "name": "Diagnostic: AFD Bump Current High - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11191,
   "name": "Diagnostic: AFD Bump Current High - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11192,
   "name": "Diagnostic: AFD Comm Loss – 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11193,
   "name": "Diagnostic: AFD Comm Loss – 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11194,
   "name": "Diagnostic: AFD Comm Loss – 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11195,
   "name": "Diagnostic: AFD Comm Loss – 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11196,
   "name": "Diagnostic: AFD Failure to Arm or Start - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11197,
   "name": "Diagnostic: AFD Failure to Arm or Start - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11198,
   "name": "Diagnostic: AFD Failure to Arm or Start - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11199,
   "name": "Diagnostic: AFD Failure to Arm or Start - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11200,
   "name": "Diagnostic: AFD Fault - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11201,
   "name": "Diagnostic: AFD Fault - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11202,
   "name": "Diagnostic: AFD Fault - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11203,
   "name": "Diagnostic: AFD Fault - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11204,
   "name": "Diagnostic: AFD Fault Mains - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11205,
   "name": "Diagnostic: AFD Fault Mains - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11206,
   "name": "Diagnostic: AFD Fault Mains - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11207,
   "name": "Diagnostic: AFD Fault Mains - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11208,
   "name": "Diagnostic: AFD Harmonic Filter Over Temperature - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11209,
   "name": "Diagnostic: AFD Harmonic Filter Over Temperature - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11210,
   "name": "Diagnostic: AFD High Pressure Cutout - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11211,
   "name": "Diagnostic: AFD High Pressure Cutout - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11212,
   "name": "Diagnostic: AFD Interrupt Failure - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11213,
   "name": "Diagnostic: AFD Interrupt Failure - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11214,
   "name": "Diagnostic: AFD Interrupt Failure - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11215,
   "name": "Diagnostic: AFD Interrupt Failure - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11216,
   "name": "Diagnostic: AFD Motor Current Overload - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11217,
   "name": "Diagnostic: AFD Motor Current Overload - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11218,
   "name": "Diagnostic: AFD Motor Current Overload - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11219,
   "name": "Diagnostic: AFD Motor Current Overload - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11220,
   "name": "Diagnostic: AFD Motor Fault - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11221,
   "name": "Diagnostic: AFD Motor Fault - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11222,
   "name": "Diagnostic: AFD Motor Speed Too High - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11223,
   "name": "Diagnostic: AFD Motor Speed Too High - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11224,
   "name": "Diagnostic: AFD Motor Speed Too Low - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11225,
   "name": "Diagnostic: AFD Motor Speed Too Low - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11226,
   "name": "Diagnostic: AFD Pump Out Speed Low - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11227,
   "name": "Diagnostic: AFD Pump Out Speed Low - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11228,
   "name": "Diagnostic: AFD Unexpected Shutdown - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11229,
   "name": "Diagnostic: AFD Unexpected Shutdown - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11230,
   "name": "Diagnostic: AFD Unhandled Fault - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11231,
   "name": "Diagnostic: AFD Unhandled Fault - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11232,
   "name": "Diagnostic: BAS Communication Lost",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11233,
   "name": "Diagnostic: BAS Failed to Establish Communication",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11234,
   "name": "Diagnostic: Check Clock",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11235,
   "name": "Diagnostic: Chiller Service Recommended",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11236,
   "name": "Diagnostic: Compressor Speed Too High - Thrust Load - Cprs1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11237,
   "name": "Diagnostic: Compressor Speed Too High - Thrust Load - Cprs1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11238,
   "name": "Diagnostic: Compressor Speed Too High - Thrust Load - Cprs2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11239,
   "name": "Diagnostic: Compressor Speed Too High - Thrust Load - Cprs2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11240,
   "name": "Diagnostic: Compressor Speed Too Low - Discharge Temperature - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11241,
   "name": "Diagnostic: Compressor Speed Too Low - Discharge Temperature - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11242,
   "name": "Diagnostic: Compressor Speed Too Low - Discharge Temperature - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11243,
   "name": "Diagnostic: Compressor Speed Too Low - Discharge Temperature - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11244,
   "name": "Diagnostic: Compressor Speed Too Low - Oil Viscosity - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11245,
   "name": "Diagnostic: Compressor Speed Too Low - Oil Viscosity - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11246,
   "name": "Diagnostic: Compressor Speed Too Low - Oil Viscosity - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11247,
   "name": "Diagnostic: Compressor Speed Too Low - Oil Viscosity - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11248,
   "name": "Diagnostic: Condenser Rfgt Pressure Sensor - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11249,
   "name": "Diagnostic: Condenser Rfgt Pressure Sensor - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11250,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11251,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11252,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11253,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11254,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11255,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11256,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11257,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11258,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11259,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11260,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11261,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11262,
   "name": "Diagnostic: Economizer Disch Press Sensor - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11263,
   "name": "Diagnostic: Economizer Disch Press Sensor - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11264,
   "name": "Diagnostic: Economizer Disch Press Sensor - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11265,
   "name": "Diagnostic: Economizer Disch Press Sensor - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11266,
   "name": "Diagnostic: Economizer Disch Temp Sensor - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11267,
   "name": "Diagnostic: Economizer Disch Temp Sensor - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11268,
   "name": "Diagnostic: Economizer Disch Temp Sensor - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11269,
   "name": "Diagnostic: Economizer Disch Temp Sensor - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11270,
   "name": "Diagnostic: Emergency Stop Feedback Input",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11271,
   "name": "Diagnostic: Energy Meter Write Command Failure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11272,
   "name": "Diagnostic: Evap Iso Valve Illegal Switch State - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11273,
   "name": "Diagnostic: Evap Iso Valve Illegal Switch State - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11274,
   "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11275,
   "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11276,
   "name": "Diagnostic: Evap Isolation Valve Failed To Close - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11277,
   "name": "Diagnostic: Evap Isolation Valve Failed To Close - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11278,
   "name": "Diagnostic: Evap Isolation Valve Failed To Open - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11279,
   "name": "Diagnostic: Evap Isolation Valve Failed To Open - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11280,
   "name": "Diagnostic: Evap Isolation Valve Open Switch Failure - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11281,
   "name": "Diagnostic: Evap Isolation Valve Open Switch Failure - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11282,
   "name": "Diagnostic: Evap Pump 1 Starts Run time Written",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11283,
   "name": "Diagnostic: Evap Pump 2 Starts Run time Written",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11284,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11285,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11286,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11287,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11288,
   "name": "Diagnostic: Evap Water Pump 1 Svc Recommended",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11289,
   "name": "Diagnostic: Evap Water Pump 2 Svc Recommended",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11290,
   "name": "Diagnostic: Evaporator Approach Error - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11291,
   "name": "Diagnostic: Evaporator Approach Error - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11292,
   "name": "Diagnostic: Evaporator Entering Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11293,
   "name": "Diagnostic: Evaporator Entering Water Temp Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11294,
   "name": "Diagnostic: Evaporator Leaving Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11295,
   "name": "Diagnostic: Evaporator Leaving Water Temp Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11296,
   "name": "Diagnostic: Evaporator Pump 1 Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11297,
   "name": "Diagnostic: Evaporator Pump 2 Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11298,
   "name": "Diagnostic: Evaporator Shell Rfgt Pressure Sensor - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11299,
   "name": "Diagnostic: Evaporator Shell Rfgt Pressure Sensor - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11300,
   "name": "Diagnostic: Evaporator Water Flow Lost",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11301,
   "name": "Diagnostic: Evaporator Water Flow Lost - Pump1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11302,
   "name": "Diagnostic: Evaporator Water Flow Lost - Pump2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11303,
   "name": "Diagnostic: Evaporator Water Flow Overdue",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11304,
   "name": "Diagnostic: Evaporator Water Flow Overdue - Pump1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11305,
   "name": "Diagnostic: Evaporator Water Flow Overdue - Pump2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11306,
   "name": "Diagnostic: Excessive Condenser Pressure - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11307,
   "name": "Diagnostic: Excessive Condenser Pressure - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11308,
   "name": "Diagnostic: External Chilled Water Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11309,
   "name": "Diagnostic: External Demand Limit Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11310,
   "name": "Diagnostic: External Heat Recovery Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11311,
   "name": "Diagnostic: EXV Pressure Equalization Failed - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11312,
   "name": "Diagnostic: EXV Pressure Equalization Failed - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11313,
   "name": "Diagnostic: Fan Inverter Fault - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11314,
   "name": "Diagnostic: Fan Inverter Fault - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11315,
   "name": "Diagnostic: Free Cooling Entering Glycol Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11316,
   "name": "Diagnostic: Free Cooling Entering Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11317,
   "name": "Diagnostic: Free Cooling Glycol Flow Lost",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11318,
   "name": "Diagnostic: Free Cooling Glycol Flow Overdue",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11319,
   "name": "Diagnostic: Free Cooling Glycol Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11320,
   "name": "Diagnostic: Free Cooling Glycol Pump Fault",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11321,
   "name": "Diagnostic: Free Cooling Glycol Temperature Equalization Overdue",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11322,
   "name": "Diagnostic: Free Cooling Leaving Glycol Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11323,
   "name": "Diagnostic: Heat Recovery Entering Water Temp Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11324,
   "name": "Diagnostic: Heat Recovery Leaving Water Temp Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11325,
   "name": "Diagnostic: Heat Recovery Water Flow Lost",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11326,
   "name": "Diagnostic: Heat Recovery Water Flow Overdue",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11327,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11328,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11329,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11330,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11331,
   "name": "Diagnostic: High Differential Refrigerant Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11332,
   "name": "Diagnostic: High Differential Rfgt Pressure - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11333,
   "name": "Diagnostic: High Differential Rfgt Pressure - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11334,
   "name": "Diagnostic: High Differential Rfgt Pressure - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11335,
   "name": "Diagnostic: High Differential Rfgt Pressure - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11336,
   "name": "Diagnostic: High Evap Shell Rfgt Pressure - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11337,
   "name": "Diagnostic: High Evap Shell Rfgt Pressure - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11338,
   "name": "Diagnostic: High Evaporator Refrigerant Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11339,
   "name": "Diagnostic: High Evaporator Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11340,
   "name": "Diagnostic: High Motor Winding Temperature - 1A - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11341,
   "name": "Diagnostic: High Motor Winding Temperature - 1A - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11342,
   "name": "Diagnostic: High Motor Winding Temperature - 2A - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11343,
   "name": "Diagnostic: High Motor Winding Temperature - 2A - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11344,
   "name": "Diagnostic: High Oil Temperature - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11345,
   "name": "Diagnostic: High Oil Temperature - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11346,
   "name": "Diagnostic: High Oil Temperature - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11347,
   "name": "Diagnostic: High Oil Temperature - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11348,
   "name": "Diagnostic: High Pressure Cutout - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11349,
   "name": "Diagnostic: High Pressure Cutout - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11350,
   "name": "Diagnostic: High Pressure Cutout - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11351,
   "name": "Diagnostic: High Pressure Cutout - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11352,
   "name": "Diagnostic: High Pressure Cutout - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11353,
   "name": "Diagnostic: High Pressure Cutout - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11354,
   "name": "Diagnostic: High Refrigerant Pressure Ratio",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11355,
   "name": "Diagnostic: High Refrigerant Pressure Ratio - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11356,
   "name": "Diagnostic: High Refrigerant Pressure Ratio - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11357,
   "name": "Diagnostic: High Refrigerant Pressure Ratio - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11358,
   "name": "Diagnostic: High Refrigerant Pressure Ratio - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11359,
   "name": "Diagnostic: Inverted Evaporator Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11360,
   "name": "Diagnostic: LCI-C Software Mismatch: Use BAS Tool",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11361,
   "name": "Diagnostic: Liquid Line Pressure Sensor - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11362,
   "name": "Diagnostic: Liquid Line Pressure Sensor - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11363,
   "name": "Diagnostic: Liquid Line Temp Sensor - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11364,
   "name": "Diagnostic: Liquid Line Temp Sensor - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11365,
   "name": "Diagnostic: Loss of Oil at Compressor (Running) - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11366,
   "name": "Diagnostic: Loss of Oil at Compressor (Running) - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11367,
   "name": "Diagnostic: Loss of Oil at Compressor (Stopped) - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11368,
   "name": "Diagnostic: Loss of Oil at Compressor (Stopped) - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11369,
   "name": "Diagnostic: Loss of Oil for Compressor (Running) - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11370,
   "name": "Diagnostic: Loss of Oil for Compressor (Running) - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11371,
   "name": "Diagnostic: Loss of Oil for Compressor (Stopped) - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11372,
   "name": "Diagnostic: Loss of Oil for Compressor (Stopped) - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11373,
   "name": "Diagnostic: Low Differential Rfgt Pressure - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11374,
   "name": "Diagnostic: Low Differential Rfgt Pressure - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11375,
   "name": "Diagnostic: Low Differential Rfgt Pressure - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11376,
   "name": "Diagnostic: Low Differential Rfgt Pressure - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11377,
   "name": "Diagnostic: Low Discharge Superheat - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11378,
   "name": "Diagnostic: Low Discharge Superheat - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11379,
   "name": "Diagnostic: Low Discharge Superheat - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11380,
   "name": "Diagnostic: Low Discharge Superheat - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11381,
   "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 1: Unit Off",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11382,
   "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 2: Unit Off",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11383,
   "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11384,
   "name": "Diagnostic: Low Evaporator Water Temp (Unit On)",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11385,
   "name": "Diagnostic: Low Glycol Pressure Free Cooling",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11386,
   "name": "Diagnostic: Low Glycol Temp Free Cooling",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11387,
   "name": "Diagnostic: Low Oil Flow - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11388,
   "name": "Diagnostic: Low Oil Flow - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11389,
   "name": "Diagnostic: Low Oil Flow - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11390,
   "name": "Diagnostic: Low Oil Flow - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11391,
   "name": "Diagnostic: Low Refrigerant Temperature - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11392,
   "name": "Diagnostic: Low Refrigerant Temperature - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11393,
   "name": "Diagnostic: Low Suction Refrigerant Pressure - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11394,
   "name": "Diagnostic: Low Suction Refrigerant Pressure - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11395,
   "name": "Diagnostic: Main Power Loss",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11396,
   "name": "Diagnostic: Mfr Maintenance Recommended - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11397,
   "name": "Diagnostic: Mfr Maintenance Recommended - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11398,
   "name": "Diagnostic: Mfr Maintenance Recommended - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11399,
   "name": "Diagnostic: Mfr Maintenance Recommended - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11400,
   "name": "Diagnostic: Momentary Power Loss - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11401,
   "name": "Diagnostic: Momentary Power Loss - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11402,
   "name": "Diagnostic: Motor Current Overload - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11403,
   "name": "Diagnostic: Motor Current Overload - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11404,
   "name": "Diagnostic: Motor Current Overload - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11405,
   "name": "Diagnostic: Motor Current Overload - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11406,
   "name": "Diagnostic: Motor Winding Temp Sensor - Cprsr1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11407,
   "name": "Diagnostic: Motor Winding Temp Sensor - Cprsr2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11408,
   "name": "Diagnostic: MP: Invalid Configuration",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11409,
   "name": "Diagnostic: MP: Non-Volatile Block Test Error",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11410,
   "name": "Diagnostic: MP: Reset Has Occurred",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11411,
   "name": "Diagnostic: No Differential Rfgt Pressure - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11412,
   "name": "Diagnostic: No Differential Rfgt Pressure - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11413,
   "name": "Diagnostic: No Differential Rfgt Pressure - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11414,
   "name": "Diagnostic: No Differential Rfgt Pressure - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11415,
   "name": "Diagnostic: Oil Analysis Recommended - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11416,
   "name": "Diagnostic: Oil Analysis Recommended - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11417,
   "name": "Diagnostic: Oil Filter Change Recommended - Cprsr1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11418,
   "name": "Diagnostic: Oil Filter Change Recommended - Cprsr2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11419,
   "name": "Diagnostic: Oil Flow Protection Fault - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11420,
   "name": "Diagnostic: Oil Flow Protection Fault - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11421,
   "name": "Diagnostic: Oil Flow Protection Fault - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11422,
   "name": "Diagnostic: Oil Flow Protection Fault - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11423,
   "name": "Diagnostic: Oil Pressure Sensor - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11424,
   "name": "Diagnostic: Oil Pressure Sensor - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11425,
   "name": "Diagnostic: Oil Pressure Sensor - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11426,
   "name": "Diagnostic: Oil Pressure Sensor - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11427,
   "name": "Diagnostic: Oil Supply Temperature Sensor - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11428,
   "name": "Diagnostic: Oil Supply Temperature Sensor - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11429,
   "name": "Diagnostic: Oil Temperature Sensor - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11430,
   "name": "Diagnostic: Oil Temperature Sensor - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11431,
   "name": "Diagnostic: Oil Temperature Sensor - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11432,
   "name": "Diagnostic: Oil Temperature Sensor - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11433,
   "name": "Diagnostic: Outdoor Air Temperature Sensor",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11434,
   "name": "Diagnostic: Over Voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11435,
   "name": "Diagnostic: Phase Loss - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11436,
   "name": "Diagnostic: Phase Loss - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11437,
   "name": "Diagnostic: Phase Loss - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11438,
   "name": "Diagnostic: Phase Loss - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11439,
   "name": "Diagnostic: Phase Reversal - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11440,
   "name": "Diagnostic: Phase Reversal - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11441,
   "name": "Diagnostic: Phase Reversal - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11442,
   "name": "Diagnostic: Phase Reversal - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11443,
   "name": "Diagnostic: Power Loss - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11444,
   "name": "Diagnostic: Power Loss - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11445,
   "name": "Diagnostic: Power Loss - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11446,
   "name": "Diagnostic: Power Loss - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11447,
   "name": "Diagnostic: Pumpdown Terminated By Time - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11448,
   "name": "Diagnostic: Pumpdown Terminated By Time - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11449,
   "name": "Diagnostic: Restart Inhibit Invoked - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11450,
   "name": "Diagnostic: Restart Inhibit Invoked - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11451,
   "name": "Diagnostic: Restart Inhibit Invoked - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11452,
   "name": "Diagnostic: Restart Inhibit Invoked - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11453,
   "name": "Diagnostic: Severe Current Imbalance - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11454,
   "name": "Diagnostic: Severe Current Imbalance - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11455,
   "name": "Diagnostic: Severe Current Imbalance - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11456,
   "name": "Diagnostic: Severe Current Imbalance - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11457,
   "name": "Diagnostic: Software Error 1001: Call Trane Service",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11458,
   "name": "Diagnostic: Software Error 1002: Call Trane Service",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11459,
   "name": "Diagnostic: Software Error 1003: Call Trane Service",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11460,
   "name": "Diagnostic: Starter Comm Loss: Main Processor - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11461,
   "name": "Diagnostic: Starter Comm Loss: Main Processor - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11462,
   "name": "Diagnostic: Starter Comm Loss: Main Processor - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11463,
   "name": "Diagnostic: Starter Comm Loss: Main Processor - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11464,
   "name": "Diagnostic: Starter Contactor Interrupt Failure - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11465,
   "name": "Diagnostic: Starter Contactor Interrupt Failure - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11466,
   "name": "Diagnostic: Starter Contactor Interrupt Failure - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11467,
   "name": "Diagnostic: Starter Contactor Interrupt Failure - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11468,
   "name": "Diagnostic: Starter Did Not Fully Accelerate - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11469,
   "name": "Diagnostic: Starter Did Not Fully Accelerate - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11470,
   "name": "Diagnostic: Starter Did Not Transition - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11471,
   "name": "Diagnostic: Starter Did Not Transition - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11472,
   "name": "Diagnostic: Starter Did Not Transition - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11473,
   "name": "Diagnostic: Starter Did Not Transition - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11474,
   "name": "Diagnostic: Starter Dry Run Test - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11475,
   "name": "Diagnostic: Starter Dry Run Test - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11476,
   "name": "Diagnostic: Starter Dry Run Test - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11477,
   "name": "Diagnostic: Starter Dry Run Test - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11478,
   "name": "Diagnostic: Starter Failed to Arm/Start - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11479,
   "name": "Diagnostic: Starter Failed to Arm/Start - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11480,
   "name": "Diagnostic: Starter Failed to Arm/Start - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11481,
   "name": "Diagnostic: Starter Failed to Arm/Start - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11482,
   "name": "Diagnostic: Starter Fault Type I - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11483,
   "name": "Diagnostic: Starter Fault Type I - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11484,
   "name": "Diagnostic: Starter Fault Type I - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11485,
   "name": "Diagnostic: Starter Fault Type I - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11486,
   "name": "Diagnostic: Starter Fault Type II - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11487,
   "name": "Diagnostic: Starter Fault Type II - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11488,
   "name": "Diagnostic: Starter Fault Type II - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11489,
   "name": "Diagnostic: Starter Fault Type II - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11490,
   "name": "Diagnostic: Starter Fault Type III - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11491,
   "name": "Diagnostic: Starter Fault Type III - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11492,
   "name": "Diagnostic: Starter Fault Type III - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11493,
   "name": "Diagnostic: Starter Fault Type III - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11494,
   "name": "Diagnostic: Starter Module Memory Error Type 1 - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11495,
   "name": "Diagnostic: Starter Module Memory Error Type 1 - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11496,
   "name": "Diagnostic: Starter Module Memory Error Type 1 - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11497,
   "name": "Diagnostic: Starter Module Memory Error Type 1 - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11498,
   "name": "Diagnostic: Starter Module Memory Error Type 2 - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11499,
   "name": "Diagnostic: Starter Module Memory Error Type 2 - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11500,
   "name": "Diagnostic: Starter Module Memory Error Type 2 - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11501,
   "name": "Diagnostic: Starter Module Memory Error Type 2 - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11502,
   "name": "Diagnostic: Starts/Hours Modified 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11503,
   "name": "Diagnostic: Starts/Hours Modified 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11504,
   "name": "Diagnostic: Starts/Hours Modified 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11505,
   "name": "Diagnostic: Starts/Hours Modified 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11506,
   "name": "Diagnostic: Suction Pressure Transducer - Ckt1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11507,
   "name": "Diagnostic: Suction Pressure Transducer - Ckt2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11508,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11509,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11510,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11511,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11512,
   "name": "Diagnostic: Transition Complete Input Opened - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11513,
   "name": "Diagnostic: Transition Complete Input Opened - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11514,
   "name": "Diagnostic: Transition Complete Input Opened - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11515,
   "name": "Diagnostic: Transition Complete Input Opened - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11516,
   "name": "Diagnostic: Transition Complete Input Shorted - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11517,
   "name": "Diagnostic: Transition Complete Input Shorted - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11518,
   "name": "Diagnostic: Transition Complete Input Shorted - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11519,
   "name": "Diagnostic: Transition Complete Input Shorted - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11520,
   "name": "Diagnostic: Under Voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11521,
   "name": "Diagnostic: Unexpected Starter Shutdown - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11522,
   "name": "Diagnostic: Unexpected Starter Shutdown - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11523,
   "name": "Diagnostic: Unexpected Starter Shutdown - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11524,
   "name": "Diagnostic: Unexpected Starter Shutdown - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11525,
   "name": "Diagnostic: Very Low Discharge Superheat - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11526,
   "name": "Diagnostic: Very Low Discharge Superheat - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11527,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure - 1A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11528,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure - 1B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11529,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure - 2A",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11530,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure - 2B",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11531,
   "name": "Diagnostic: Water System Differential Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11532,
   "name": "Comm Loss: Fan Control Module",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11533,
   "name": "Comm Loss: Condenser Fan Circuit 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11534,
   "name": "Comm Loss: Condenser Fan Shared Circuit",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11535,
   "name": "Comm Loss: Condenser Fan Circuit 2",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11536,
   "name": "Diagnostic: Drive 1A configuration may be not complete",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11537,
   "name": "Diagnostic: Drive 1B configuration may be not complete",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11538,
   "name": "Diagnostic: Drive 2A configuration may be not complete",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11539,
   "name": "Diagnostic: Drive 2B configuration may be not complete",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11540,
   "name": "Comm Loss: Refrigerant Leak Detector",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11541,
   "name": "Diagnostic: Refrigerant Leakage Detected",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11542,
   "name": "Comm Loss: Evap Water Pump Inlet Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11543,
   "name": "Diagnostic: Low Evaporator Water Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BI",
   "instance": 11544,
   "name": "Diagnostic: Evaporator Water Pump Inlet Pressure Transducer",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0 = Normal, 1 = In Alarm"
  },
  {
   "type": "BV",
   "instance": 10100,
   "name": "Chiller Auto Stop Command BAS",
   "description": "Command the chiller to start running if operating conditions are satisfied",
   "units": "",
   "access": "W",
   "states": "0 = Stop, 1 = Auto"
  },
  {
   "type": "BV",
   "instance": 10101,
   "name": "Reset Diagnostic",
   "description": "Initiate a request to reset any controller diagnostics",
   "units": "",
   "access": "W",
   "states": "0 = Normal, 1 = Reset"
  },
  {
   "type": "BV",
   "instance": 10102,
   "name": "Noise Reduction Request BAS",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0 = Normal, 1 = Locked Out"
  },
  {
   "type": "BV",
   "instance": 10103,
   "name": "Circuit 1 Lockout BAS",
   "description": "Lockout the Circuit-1 Compressor",
   "units": "",
   "access": "W",
   "states": "0 = Normal, 1 = Locked Out"
  },
  {
   "type": "BV",
   "instance": 10104,
   "name": "Circuit 2 Lockout BAS",
   "description": "Lockout the Circuit-2 Compressor",
   "units": "",
   "access": "W",
   "states": "0 = Normal, 1 = Locked Out"
  },
  {
   "type": "BV",
   "instance": 10105,
   "name": "Compressor 1A Lockout BAS",
   "description": "Lockout the Compressor 1A",
   "units": "",
   "access": "W",
   "states": "0 = Normal, 1 = Locked Out"
  },
  {
   "type": "BV",
   "instance": 10106,
   "name": "Compressor 1B Lockout BAS",
   "description": "Lockout the Compressor 1B",
   "units": "",
   "access": "W",
   "states": "0 = Normal, 1 = Locked Out"
  },
  {
   "type": "BV",
   "instance": 10107,
   "name": "Compressor 2A Lockout BAS",
   "description": "Lockout the Compressor 2A",
   "units": "",
   "access": "W",
   "states": "0 = Normal, 1 = Locked Out"
  },
  {
   "type": "BV",
   "instance": 10108,
   "name": "Compressor 2B Lockout BAS",
   "description": "Lockout the Compressor 2B",
   "units": "",
   "access": "W",
   "states": "0 = Normal, 1 = Locked Out"
  },
  {
   "type": "BV",
   "instance": 10109,
   "name": "Free Cooling Auto Stop Command BAS",
   "description": "Command the chiller to allow free cooling mode if conditions are satisfied",
   "units": "",
   "access": "W",
   "states": "0 = Stop, 1 = Auto"
  },
  {
   "type": "BV",
   "instance": 10110,
   "name": "Energy Consumption Reset",
   "description": "Reset the energy consumption accumulated total",
   "units": "",
   "access": "W",
   "states": "0 = Accumulating, 1 = Reset"
  },
  {
   "type": "BV",
   "instance": 10111,
   "name": "Heat Recovery Enable BAS",
   "description": "Command the heat recovery to start running if operating conditions are satisfied",
   "units": "",
   "access": "W",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 10112,
   "name": "Heat Recovery Lockout Circuit 1 BAS",
   "description": "Lockout the heat recovery Circuit 1",
   "units": "",
   "access": "W",
   "states": "0 = Normal, 1 = Locked Out"
  },
  {
   "type": "BV",
   "instance": 10113,
   "name": "Heat Recovery Lockout Circuit 2 BAS",
   "description": "Lockout the heat recovery Circuit 2",
   "units": "",
   "access": "W",
   "states": "0 = Normal, 1 = Locked Out"
  },
  {
   "type": "BV",
   "instance": 10114,
   "name": "Evaporator Water Pump Request BAS",
   "description": "BAS Evaporator Water Pump Auto On Request",
   "units": "",
   "access": "W",
   "states": "0 = Auto, 1 = On"
  },
  {
   "type": "BV",
   "instance": 10115,
   "name": "Rapid Start Request BAS",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0 = Off, 1 = On"
  },
  {
   "type": "BV",
   "instance": 10116,
   "name": "Free Cooling Compressor Lockout",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0 = Normal, 1 = Locked Out"
  },
  {
   "type": "MI",
   "instance": 10100,
   "name": "Running Mode",
   "description": "Running state of the chiller",
   "units": "",
   "access": "R",
   "states": "1 = Chiller Off, 2 = Chiller In Start Mode, 3 = Chiller In Run Mode, 4 = Chiller In Pre- Shutdown Mode, 5 = Chiller In Service Mode"
  },
  {
   "type": "MI",
   "instance": 10101,
   "name": "Operating Mode",
   "description": "Operating mode of the chiller",
   "units": "",
   "access": "R",
   "states": "1 = Cool, 2 = Heat, 3 = Ice Making, 4 = Free Cooling"
  },
  {
   "type": "MI",
   "instance": 10102,
   "name": "Front Panel Chiller Mode Command",
   "description": "Chiller Mode Command in Front Panel",
   "units": "",
   "access": "R",
   "states": "1 = Cool, 2 = Heat, 3 = Ice Making, 4 = Free Cooling"
  },
  {
   "type": "MI",
   "instance": 10103,
   "name": "Refrigerant Type",
   "description": "Chiller refrigerant type",
   "units": "",
   "access": "R",
   "states": "5 = R-134a, 13 = R-513A, 16 = R-1234ze(E)"
  },
  {
   "type": "MI",
   "instance": 10104,
   "name": "Cooling Type",
   "description": "Cooling Type of chiller",
   "units": "",
   "access": "R",
   "states": "2 = Air Cooled"
  },
  {
   "type": "MI",
   "instance": 10105,
   "name": "Model Information [GEN2]",
   "description": "Model information of chiller",
   "units": "",
   "access": "R",
   "states": "5 = RTAF"
  },
  {
   "type": "MI",
   "instance": 10106,
   "name": "Manufacture Location",
   "description": "Location that the chiller was manufactured",
   "units": "",
   "access": "R",
   "states": "3 = Pueblo, 4 = Charmes"
  },
  {
   "type": "MI",
   "instance": 10107,
   "name": "Chiller Setpoint Source",
   "description": "Selected setpoint source for control purpose",
   "units": "",
   "access": "R",
   "states": "1 = BAS, 2 = External, 3 = Front Panel"
  },
  {
   "type": "MV",
   "instance": 10100,
   "name": "Chiller Mode Command BAS",
   "description": "Command the chiller Mode",
   "units": "",
   "access": "W",
   "states": "1 = Cool, 2 = Heat, 3 = Ice Making, 4 = Free Cooling"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-sintesis-rtaf",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
