{
 "manufacturer": "TROX",
 "manufacturer_slug": "trox",
 "model": "X-CUBE Control BACnet data point list",
 "model_slug": "x-cube-control",
 "aliases": [
  "X-CUBE",
  "TROX X-CUBE",
  "X-CUBE Control",
  "BACnet DPL",
  "BACnet EDE XCUBE"
 ],
 "equipment_type": "Air handling unit controller",
 "applies_to": "TROX X-CUBE central air handling units with the factory X-CUBE Control system.",
 "summary": "TROX X-CUBE air handlers are controlled by a factory PLC (X-CUBE Control) that connects to a BMS over BACnet IP. TROX publishes the maximum data point list as an EDE-style table: 17 BMS write objects (heartbeat, reset, system mode, standby, external outdoor temperature and fan/temperature/humidity setpoints), about 100 analog inputs for temperatures, humidities, pressures, airflows, valve/damper/fan positions and filter data, and over 600 binary inputs for alarms, fire dampers, fans and heat recovery. Which objects are live depends on the unit's actual configuration.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": 200,
 "access_inferred": false,
 "notes": [
  "This is the maximum list; objects for components a unit doesn't have (extra fans, dampers, fire dampers, KVS run-around coil) stay unused.",
  "BMS write objects are the AO/BO block (BO-1..4, AO-5..17); everything else is read-only.",
  "Units come from the EDE unit-code column (BACnet engineering unit enums: 62=°C, 98=%, 53=Pa, 135=m³/h, 29=%RH, 28=g/kg, 96=ppm, 48=W, 71=h).",
  "Binary inputs reference state-text table 1, which is not printed in this document.",
  "Fan setpoints AO-8/9 carry no engineering unit in the list.",
  "The device instance 200 and device name TROX_856581 come from the example EDE and will differ per unit."
 ],
 "source": {
  "title": "BACnet EDE-File XCUBE (BACnet DPL)",
  "doc_number": "V003",
  "revision_date": "2014-10",
  "url": "https://www.trox.de/en/downloads/ad12a8c8fa3e2cc5/bacnet.pdf"
 },
 "integration": {
  "summary": "Write AO-5 eInSystemMode = 2 (auto) and keep BO-7 bInSPStandby false so the unit runs, toggle BO-1 bInHeartBeat2PLC so the PLC sees the BMS, and set the supply/extract fan and temperature/humidity setpoints in AO-8..17. Read back AI-89 eOutPVOperationMode, AI-1 eOutEventNotification and the main temperatures, and use BO-2 to reset errors. The list marks the objects that must be set in green; those are the AO/BO block.",
  "minimum_points": [
   {
    "ref": "AO 5",
    "name": "eInSystemMode",
    "why": "Operation mode command: 0 off, 1 manual, 2 auto"
   },
   {
    "ref": "BO 7",
    "name": "bInSPStandby",
    "why": "Standby when true; must be false for auto run"
   },
   {
    "ref": "AO 8",
    "name": "fInSPFanSUP",
    "why": "Supply fan setpoint"
   },
   {
    "ref": "AO 14",
    "name": "fInSPTempSUPMin",
    "why": "Minimum supply air temperature setpoint"
   },
   {
    "ref": "BO 1",
    "name": "bInHeartBeat2PLC",
    "why": "BMS-to-PLC heartbeat"
   },
   {
    "ref": "BO 2",
    "name": "bInResetErrors",
    "why": "Resets all errors"
   },
   {
    "ref": "AI 89",
    "name": "eOutPVOperationMode",
    "why": "Actual operating mode"
   },
   {
    "ref": "AI 3",
    "name": "fOutPVTempSUP",
    "why": "Supply air temperature"
   },
   {
    "ref": "AI 4",
    "name": "fOutPVTempETA",
    "why": "Extract air temperature"
   },
   {
    "ref": "AI 1",
    "name": "eOutEventNotification",
    "why": "No error / warning / critical error"
   }
  ],
  "enable": "AO-5 eInSystemMode sets the operation mode (0=unit off, 1=manual, 2=auto); the unit runs in auto only when eInSystemMode is 2, BO-7 bInSPStandby is false and there is no critical error.",
  "heartbeat": "BO-1 bInHeartBeat2PLC is the heartbeat from the BMS to the unit PLC and BI-0 bOutHeartbeat2BMS is the PLC's heartbeat back to the BMS. The list does not state a timeout or what the unit does if the BMS heartbeat stops.",
  "remote_sensors": "A BMS outdoor temperature can be written to AO-6 fInMeasTempOutdoor. No source-select or timeout object is listed for it.",
  "setup": [
   "BACnet IP; the EDE example uses device instance 200 (device object name TROX_856581), which is unit specific."
  ],
  "gotchas": [
   "Fan and temperature setpoints have default 0 and full float range in the list; write sensible values before enabling auto.",
   "BO-4 bInTestFireDampers starts a test of all fire dampers.",
   "Many alarm BIs are described as 'normally closed' contacts; check polarity during commissioning.",
   "Humidity setpoints (AO-12/13, 16/17) are in g/kg (absolute), while humidity readings are %RH."
  ]
 },
 "points": [
  {
   "type": "DEV",
   "instance": 200,
   "name": "TROX_856581",
   "description": "Informational object",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "FILE",
   "instance": 0,
   "name": "CurrentConfig.xml",
   "description": "Informational object",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "FILE",
   "instance": 1,
   "name": "BACnetOnline_1010010.wbp",
   "description": "Informational object",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 0,
   "name": "IO",
   "description": "Informational object",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "bInHeartBeat2PLC",
   "description": "Heart beat from BMS to the local PLC",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "bInResetErrors",
   "description": "reset all errors",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 3,
   "name": "bInLight",
   "description": "Switch on/off",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 4,
   "name": "bInTestFireDampers",
   "description": "starts test of all fire dampers",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 5,
   "name": "eInSystemMode",
   "description": "set the units operation mode",
   "units": "",
   "access": "C",
   "states": "0=units off, 1=manual mode, 2=auto"
  },
  {
   "type": "AO",
   "instance": 6,
   "name": "fInMeasTempOutdoor",
   "description": "present value outdoor temperature",
   "units": "°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 7,
   "name": "bInSPStandby",
   "description": "Puts the unit in standby when true",
   "units": "",
   "access": "C",
   "states": "true=standby, false=auto if eInSystemMode=2"
  },
  {
   "type": "AO",
   "instance": 8,
   "name": "fInSPFanSUP",
   "description": "setpoint of the supply air fan",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 9,
   "name": "fInSPFanETA",
   "description": "setpoint of the extract air fan",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 10,
   "name": "fInSPTempMin",
   "description": "setpoint of the minimal air temperature",
   "units": "°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 11,
   "name": "fInSPTempMax",
   "description": "setpoint of the maximal air temperature",
   "units": "°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 12,
   "name": "fInSPHumMin",
   "description": "setpoint of the minimal air humidity",
   "units": "g/kg",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 13,
   "name": "fInSPHumMax",
   "description": "setpoint of the maximal air humidity",
   "units": "g/kg",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 14,
   "name": "fInSPTempSUPMin",
   "description": "setpoint of the minimal supply air temperature",
   "units": "°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 15,
   "name": "fInSPTempSUPMax",
   "description": "setpoint of the maximal supply air temperature",
   "units": "°C",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 16,
   "name": "fInSPHumSUPMin",
   "description": "setpoint of the minimal supply air humidity",
   "units": "g/kg",
   "access": "C",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 17,
   "name": "fInSPHumSUPMax",
   "description": "setpoint of the maximal supply air humidity",
   "units": "g/kg",
   "access": "C",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 0,
   "name": "bOutHeartbeat2BMS",
   "description": "heart beat from to local plc to the BMS",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "bOutLight",
   "description": "true if the light is on otherwise false",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "bOutExtLock",
   "description": "false if the unit have been lock over an external signal otherwise",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "bOutExtAlarm1",
   "description": "State of the extern alarm number 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "bOutExtAlarm2",
   "description": "State of the extern alarm number 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "bOutExtAlarm3",
   "description": "State of the extern alarm number 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "bOutExtAlarm4",
   "description": "State of the extern alarm number 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "bOutExtAlarm5",
   "description": "State of the extern alarm number 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "bOutExtAlarm6",
   "description": "State of the extern alarm number 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "bOutExtAlarm7",
   "description": "State of the extern alarm number 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "bOutExtAlarm8",
   "description": "State of the extern alarm number 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "bOutExtAlarm9",
   "description": "State of the extern alarm number 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "bOutExtAlarm10",
   "description": "State of the extern alarm number 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "bOutFireDamperClosed1",
   "description": "contact fire damper 1 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "bOutFireDamperClosed2",
   "description": "contact fire damper 2 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "bOutFireDamperClosed3",
   "description": "contact fire damper 3 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "bOutFireDamperClosed4",
   "description": "contact fire damper 4 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "bOutFireDamperClosed5",
   "description": "contact fire damper 5 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "bOutFireDamperClosed6",
   "description": "contact fire damper 6 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 19,
   "name": "bOutFireDamperClosed7",
   "description": "contact fire damper 7 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 20,
   "name": "bOutFireDamperClosed8",
   "description": "contact fire damper 8 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 21,
   "name": "bOutFireDamperClosed9",
   "description": "contact fire damper 9 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 22,
   "name": "bOutFireDamperClosed10",
   "description": "contact fire damper 10 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 23,
   "name": "bOutFireDamperClosed11",
   "description": "contact fire damper 11 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 24,
   "name": "bOutFireDamperClosed12",
   "description": "contact fire damper 12 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 25,
   "name": "bOutFireDamperClosed13",
   "description": "contact fire damper 13 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 26,
   "name": "bOutFireDamperClosed14",
   "description": "contact fire damper 14 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 27,
   "name": "bOutFireDamperClosed15",
   "description": "contact fire damper 15 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 28,
   "name": "bOutFireDamperClosed16",
   "description": "contact fire damper 16 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "bOutFireDamperClosed17",
   "description": "contact fire damper 17 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "bOutFireDamperClosed18",
   "description": "contact fire damper 18 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 31,
   "name": "bOutFireDamperClosed19",
   "description": "contact fire damper 19 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 32,
   "name": "bOutFireDamperClosed20",
   "description": "contact fire damper 20 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 33,
   "name": "bOutFireDamperClosed21",
   "description": "contact fire damper 21 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 34,
   "name": "bOutFireDamperClosed22",
   "description": "contact fire damper 22 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "bOutFireDamperClosed23",
   "description": "contact fire damper 23 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 36,
   "name": "bOutFireDamperClosed24",
   "description": "contact fire damper 24 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 37,
   "name": "bOutFireDamperClosed25",
   "description": "contact fire damper 25 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 38,
   "name": "bOutFireDamperClosed26",
   "description": "contact fire damper 26 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 39,
   "name": "bOutFireDamperClosed27",
   "description": "contact fire damper 27 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "bOutFireDamperClosed28",
   "description": "contact fire damper 28 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 41,
   "name": "bOutFireDamperClosed29",
   "description": "contact fire damper 29 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 42,
   "name": "bOutFireDamperClosed30",
   "description": "contact fire damper 30 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "bOutFireDamperClosed31",
   "description": "contact fire damper 31 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 44,
   "name": "bOutFireDamperClosed32",
   "description": "contact fire damper 32 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 45,
   "name": "bOutFireDamperClosed33",
   "description": "contact fire damper 33 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "bOutFireDamperClosed34",
   "description": "contact fire damper 34 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 47,
   "name": "bOutFireDamperClosed35",
   "description": "contact fire damper 35 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "bOutFireDamperClosed36",
   "description": "contact fire damper 36 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "bOutFireDamperClosed37",
   "description": "contact fire damper 37 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "bOutFireDamperClosed38",
   "description": "contact fire damper 38 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "bOutFireDamperClosed39",
   "description": "contact fire damper 39 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "bOutFireDamperClosed40",
   "description": "contact fire damper 40 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "bOutFireDamperClosed41",
   "description": "contact fire damper 41 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "bOutFireDamperClosed42",
   "description": "contact fire damper 42 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 55,
   "name": "bOutFireDamperClosed43",
   "description": "contact fire damper 43 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "bOutFireDamperClosed44",
   "description": "contact fire damper 44 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "bOutFireDamperClosed45",
   "description": "contact fire damper 45 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 58,
   "name": "bOutFireDamperClosed46",
   "description": "contact fire damper 46 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 59,
   "name": "bOutFireDamperClosed47",
   "description": "contact fire damper 47 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 60,
   "name": "bOutFireDamperClosed48",
   "description": "contact fire damper 48 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 61,
   "name": "bOutFireDamperClosed49",
   "description": "contact fire damper 49 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 62,
   "name": "bOutFireDamperClosed50",
   "description": "contact fire damper 50 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 63,
   "name": "bOutFireDamperClosed51",
   "description": "contact fire damper 51 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 64,
   "name": "bOutFireDamperClosed52",
   "description": "contact fire damper 52 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 65,
   "name": "bOutFireDamperClosed53",
   "description": "contact fire damper 53 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 66,
   "name": "bOutFireDamperClosed54",
   "description": "contact fire damper 54 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 67,
   "name": "bOutFireDamperClosed55",
   "description": "contact fire damper 55 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 68,
   "name": "bOutFireDamperClosed56",
   "description": "contact fire damper 56 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 69,
   "name": "bOutFireDamperClosed57",
   "description": "contact fire damper 57 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 70,
   "name": "bOutFireDamperClosed58",
   "description": "contact fire damper 58 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 71,
   "name": "bOutFireDamperClosed59",
   "description": "contact fire damper 59 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 72,
   "name": "bOutFireDamperClosed60",
   "description": "contact fire damper 60 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 73,
   "name": "bOutFireDamperClosed61",
   "description": "contact fire damper 61 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 74,
   "name": "bOutFireDamperClosed62",
   "description": "contact fire damper 62 closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 75,
   "name": "bOutFireDamperOpened1",
   "description": "contact fire damper 1 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 76,
   "name": "bOutFireDamperOpened2",
   "description": "contact fire damper 2 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 77,
   "name": "bOutFireDamperOpened3",
   "description": "contact fire damper 3 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 78,
   "name": "bOutFireDamperOpened4",
   "description": "contact fire damper 4 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 79,
   "name": "bOutFireDamperOpened5",
   "description": "contact fire damper 5 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 80,
   "name": "bOutFireDamperOpened6",
   "description": "contact fire damper 6 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 81,
   "name": "bOutFireDamperOpened7",
   "description": "contact fire damper 7 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 82,
   "name": "bOutFireDamperOpened8",
   "description": "contact fire damper 8 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 83,
   "name": "bOutFireDamperOpened9",
   "description": "contact fire damper 9 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 84,
   "name": "bOutFireDamperOpened10",
   "description": "contact fire damper 10 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 85,
   "name": "bOutFireDamperOpened11",
   "description": "contact fire damper 11 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 86,
   "name": "bOutFireDamperOpened12",
   "description": "contact fire damper 12 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 87,
   "name": "bOutFireDamperOpened13",
   "description": "contact fire damper 13 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 88,
   "name": "bOutFireDamperOpened14",
   "description": "contact fire damper 14 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 89,
   "name": "bOutFireDamperOpened15",
   "description": "contact fire damper 15 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 90,
   "name": "bOutFireDamperOpened16",
   "description": "contact fire damper 16 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 91,
   "name": "bOutFireDamperOpened17",
   "description": "contact fire damper 17 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 92,
   "name": "bOutFireDamperOpened18",
   "description": "contact fire damper 18 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 93,
   "name": "bOutFireDamperOpened19",
   "description": "contact fire damper 19 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 94,
   "name": "bOutFireDamperOpened20",
   "description": "contact fire damper 20 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 95,
   "name": "bOutFireDamperOpened21",
   "description": "contact fire damper 21 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 96,
   "name": "bOutFireDamperOpened22",
   "description": "contact fire damper 22 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 97,
   "name": "bOutFireDamperOpened23",
   "description": "contact fire damper 23 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 98,
   "name": "bOutFireDamperOpened24",
   "description": "contact fire damper 24 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 99,
   "name": "bOutFireDamperOpened25",
   "description": "contact fire damper 25 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 100,
   "name": "bOutFireDamperOpened26",
   "description": "contact fire damper 26 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 101,
   "name": "bOutFireDamperOpened27",
   "description": "contact fire damper 27 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 102,
   "name": "bOutFireDamperOpened28",
   "description": "contact fire damper 28 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 103,
   "name": "bOutFireDamperOpened29",
   "description": "contact fire damper 29 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 104,
   "name": "bOutFireDamperOpened30",
   "description": "contact fire damper 30 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 105,
   "name": "bOutFireDamperOpened31",
   "description": "contact fire damper 31 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 106,
   "name": "bOutFireDamperOpened32",
   "description": "contact fire damper 32 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 107,
   "name": "bOutFireDamperOpened33",
   "description": "contact fire damper 33 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 108,
   "name": "bOutFireDamperOpened34",
   "description": "contact fire damper 34 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 109,
   "name": "bOutFireDamperOpened35",
   "description": "contact fire damper 35 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 110,
   "name": "bOutFireDamperOpened36",
   "description": "contact fire damper 36 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 111,
   "name": "bOutFireDamperOpened37",
   "description": "contact fire damper 37 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 112,
   "name": "bOutFireDamperOpened38",
   "description": "contact fire damper 38 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 113,
   "name": "bOutFireDamperOpened39",
   "description": "contact fire damper 39 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 114,
   "name": "bOutFireDamperOpened40",
   "description": "contact fire damper 40 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 115,
   "name": "bOutFireDamperOpened41",
   "description": "contact fire damper 41 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 116,
   "name": "bOutFireDamperOpened42",
   "description": "contact fire damper 42 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 117,
   "name": "bOutFireDamperOpened43",
   "description": "contact fire damper 43 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 118,
   "name": "bOutFireDamperOpened44",
   "description": "contact fire damper 44 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 119,
   "name": "bOutFireDamperOpened45",
   "description": "contact fire damper 45 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 120,
   "name": "bOutFireDamperOpened46",
   "description": "contact fire damper 46 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 121,
   "name": "bOutFireDamperOpened47",
   "description": "contact fire damper 47 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 122,
   "name": "bOutFireDamperOpened48",
   "description": "contact fire damper 48 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 123,
   "name": "bOutFireDamperOpened49",
   "description": "contact fire damper 49 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 124,
   "name": "bOutFireDamperOpened50",
   "description": "contact fire damper 50 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 125,
   "name": "bOutFireDamperOpened51",
   "description": "contact fire damper 51 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 126,
   "name": "bOutFireDamperOpened52",
   "description": "contact fire damper 52 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 127,
   "name": "bOutFireDamperOpened53",
   "description": "contact fire damper 53 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 128,
   "name": "bOutFireDamperOpened54",
   "description": "contact fire damper 54 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 129,
   "name": "bOutFireDamperOpened55",
   "description": "contact fire damper 55 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 130,
   "name": "bOutFireDamperOpened56",
   "description": "contact fire damper 56 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 131,
   "name": "bOutFireDamperOpened57",
   "description": "contact fire damper 57 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 132,
   "name": "bOutFireDamperOpened58",
   "description": "contact fire damper 58 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 133,
   "name": "bOutFireDamperOpened59",
   "description": "contact fire damper 59 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 134,
   "name": "bOutFireDamperOpened60",
   "description": "contact fire damper 60 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 135,
   "name": "bOutFireDamperOpened61",
   "description": "contact fire damper 61 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 136,
   "name": "bOutFireDamperOpened62",
   "description": "contact fire damper 62 Opened",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 137,
   "name": "bOutFireDamperErrClosingRuntime1",
   "description": "Error closing runtime fire damper 1, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 138,
   "name": "bOutFireDamperErrClosingRuntime2",
   "description": "Error closing runtime fire damper 2, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 139,
   "name": "bOutFireDamperErrClosingRuntime3",
   "description": "Error closing runtime fire damper 3, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 140,
   "name": "bOutFireDamperErrClosingRuntime4",
   "description": "Error closing runtime fire damper 4, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 141,
   "name": "bOutFireDamperErrClosingRuntime5",
   "description": "Error closing runtime fire damper 5, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 142,
   "name": "bOutFireDamperErrClosingRuntime6",
   "description": "Error closing runtime fire damper 6, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 143,
   "name": "bOutFireDamperErrClosingRuntime7",
   "description": "Error closing runtime fire damper 7, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 144,
   "name": "bOutFireDamperErrClosingRuntime8",
   "description": "Error closing runtime fire damper 8, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 145,
   "name": "bOutFireDamperErrClosingRuntime9",
   "description": "Error closing runtime fire damper 9, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 146,
   "name": "bOutFireDamperErrClosingRuntime10",
   "description": "Error closing runtime fire damper 10, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 147,
   "name": "bOutFireDamperErrClosingRuntime11",
   "description": "Error closing runtime fire damper 11, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 148,
   "name": "bOutFireDamperErrClosingRuntime12",
   "description": "Error closing runtime fire damper 12, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 149,
   "name": "bOutFireDamperErrClosingRuntime13",
   "description": "Error closing runtime fire damper 13, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 150,
   "name": "bOutFireDamperErrClosingRuntime14",
   "description": "Error closing runtime fire damper 14, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 151,
   "name": "bOutFireDamperErrClosingRuntime15",
   "description": "Error closing runtime fire damper 15, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 152,
   "name": "bOutFireDamperErrClosingRuntime16",
   "description": "Error closing runtime fire damper 16, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 153,
   "name": "bOutFireDamperErrClosingRuntime17",
   "description": "Error closing runtime fire damper 17, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 154,
   "name": "bOutFireDamperErrClosingRuntime18",
   "description": "Error closing runtime fire damper 18, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 155,
   "name": "bOutFireDamperErrClosingRuntime19",
   "description": "Error closing runtime fire damper 19, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 156,
   "name": "bOutFireDamperErrClosingRuntime20",
   "description": "Error closing runtime fire damper 20, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 157,
   "name": "bOutFireDamperErrClosingRuntime21",
   "description": "Error closing runtime fire damper 21, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 158,
   "name": "bOutFireDamperErrClosingRuntime22",
   "description": "Error closing runtime fire damper 22, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 159,
   "name": "bOutFireDamperErrClosingRuntime23",
   "description": "Error closing runtime fire damper 23, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 160,
   "name": "bOutFireDamperErrClosingRuntime24",
   "description": "Error closing runtime fire damper 24, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 161,
   "name": "bOutFireDamperErrClosingRuntime25",
   "description": "Error closing runtime fire damper 25, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 162,
   "name": "bOutFireDamperErrClosingRuntime26",
   "description": "Error closing runtime fire damper 26, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 163,
   "name": "bOutFireDamperErrClosingRuntime27",
   "description": "Error closing runtime fire damper 27, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 164,
   "name": "bOutFireDamperErrClosingRuntime28",
   "description": "Error closing runtime fire damper 28, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 165,
   "name": "bOutFireDamperErrClosingRuntime29",
   "description": "Error closing runtime fire damper 29, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 166,
   "name": "bOutFireDamperErrClosingRuntime30",
   "description": "Error closing runtime fire damper 30, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 167,
   "name": "bOutFireDamperErrClosingRuntime31",
   "description": "Error closing runtime fire damper 31, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 168,
   "name": "bOutFireDamperErrClosingRuntime32",
   "description": "Error closing runtime fire damper 32, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 169,
   "name": "bOutFireDamperErrClosingRuntime33",
   "description": "Error closing runtime fire damper 33, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 170,
   "name": "bOutFireDamperErrClosingRuntime34",
   "description": "Error closing runtime fire damper 34, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 171,
   "name": "bOutFireDamperErrClosingRuntime35",
   "description": "Error closing runtime fire damper 35, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 172,
   "name": "bOutFireDamperErrClosingRuntime36",
   "description": "Error closing runtime fire damper 36, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 173,
   "name": "bOutFireDamperErrClosingRuntime37",
   "description": "Error closing runtime fire damper 37, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 174,
   "name": "bOutFireDamperErrClosingRuntime38",
   "description": "Error closing runtime fire damper 38, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 175,
   "name": "bOutFireDamperErrClosingRuntime39",
   "description": "Error closing runtime fire damper 39, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 176,
   "name": "bOutFireDamperErrClosingRuntime40",
   "description": "Error closing runtime fire damper 40, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 177,
   "name": "bOutFireDamperErrClosingRuntime41",
   "description": "Error closing runtime fire damper 41, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 178,
   "name": "bOutFireDamperErrClosingRuntime42",
   "description": "Error closing runtime fire damper 42, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 179,
   "name": "bOutFireDamperErrClosingRuntime43",
   "description": "Error closing runtime fire damper 43, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 180,
   "name": "bOutFireDamperErrClosingRuntime44",
   "description": "Error closing runtime fire damper 44, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 181,
   "name": "bOutFireDamperErrClosingRuntime45",
   "description": "Error closing runtime fire damper 45, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 182,
   "name": "bOutFireDamperErrClosingRuntime46",
   "description": "Error closing runtime fire damper 46, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 183,
   "name": "bOutFireDamperErrClosingRuntime47",
   "description": "Error closing runtime fire damper 47, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 184,
   "name": "bOutFireDamperErrClosingRuntime48",
   "description": "Error closing runtime fire damper 48, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 185,
   "name": "bOutFireDamperErrClosingRuntime49",
   "description": "Error closing runtime fire damper 49, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 186,
   "name": "bOutFireDamperErrClosingRuntime50",
   "description": "Error closing runtime fire damper 50, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 187,
   "name": "bOutFireDamperErrClosingRuntime51",
   "description": "Error closing runtime fire damper 51, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 188,
   "name": "bOutFireDamperErrClosingRuntime52",
   "description": "Error closing runtime fire damper 52, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 189,
   "name": "bOutFireDamperErrClosingRuntime53",
   "description": "Error closing runtime fire damper 53, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 190,
   "name": "bOutFireDamperErrClosingRuntime54",
   "description": "Error closing runtime fire damper 54, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 191,
   "name": "bOutFireDamperErrClosingRuntime55",
   "description": "Error closing runtime fire damper 55, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 192,
   "name": "bOutFireDamperErrClosingRuntime56",
   "description": "Error closing runtime fire damper 56, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 193,
   "name": "bOutFireDamperErrClosingRuntime57",
   "description": "Error closing runtime fire damper 57, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 194,
   "name": "bOutFireDamperErrClosingRuntime58",
   "description": "Error closing runtime fire damper 58, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 195,
   "name": "bOutFireDamperErrClosingRuntime59",
   "description": "Error closing runtime fire damper 59, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 196,
   "name": "bOutFireDamperErrClosingRuntime60",
   "description": "Error closing runtime fire damper 60, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 197,
   "name": "bOutFireDamperErrClosingRuntime61",
   "description": "Error closing runtime fire damper 61, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 198,
   "name": "bOutFireDamperErrClosingRuntime62",
   "description": "Error closing runtime fire damper 62, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 199,
   "name": "bOutFireDamperErrOpeningRuntime1",
   "description": "Error Opening runtime fire damper 1, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 200,
   "name": "bOutFireDamperErrOpeningRuntime2",
   "description": "Error Opening runtime fire damper 2, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 201,
   "name": "bOutFireDamperErrOpeningRuntime3",
   "description": "Error Opening runtime fire damper 3, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 202,
   "name": "bOutFireDamperErrOpeningRuntime4",
   "description": "Error Opening runtime fire damper 4, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 203,
   "name": "bOutFireDamperErrOpeningRuntime5",
   "description": "Error Opening runtime fire damper 5, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 204,
   "name": "bOutFireDamperErrOpeningRuntime6",
   "description": "Error Opening runtime fire damper 6, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 205,
   "name": "bOutFireDamperErrOpeningRuntime7",
   "description": "Error Opening runtime fire damper 7, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 206,
   "name": "bOutFireDamperErrOpeningRuntime8",
   "description": "Error Opening runtime fire damper 8, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 207,
   "name": "bOutFireDamperErrOpeningRuntime9",
   "description": "Error Opening runtime fire damper 9, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 208,
   "name": "bOutFireDamperErrOpeningRuntime10",
   "description": "Error Opening runtime fire damper 10, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 209,
   "name": "bOutFireDamperErrOpeningRuntime11",
   "description": "Error Opening runtime fire damper 11, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 210,
   "name": "bOutFireDamperErrOpeningRuntime12",
   "description": "Error Opening runtime fire damper 12, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 211,
   "name": "bOutFireDamperErrOpeningRuntime13",
   "description": "Error Opening runtime fire damper 13, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 212,
   "name": "bOutFireDamperErrOpeningRuntime14",
   "description": "Error Opening runtime fire damper 14, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 213,
   "name": "bOutFireDamperErrOpeningRuntime15",
   "description": "Error Opening runtime fire damper 15, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 214,
   "name": "bOutFireDamperErrOpeningRuntime16",
   "description": "Error Opening runtime fire damper 16, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 215,
   "name": "bOutFireDamperErrOpeningRuntime17",
   "description": "Error Opening runtime fire damper 17, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 216,
   "name": "bOutFireDamperErrOpeningRuntime18",
   "description": "Error Opening runtime fire damper 18, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 217,
   "name": "bOutFireDamperErrOpeningRuntime19",
   "description": "Error Opening runtime fire damper 19, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 218,
   "name": "bOutFireDamperErrOpeningRuntime20",
   "description": "Error Opening runtime fire damper 20, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 219,
   "name": "bOutFireDamperErrOpeningRuntime21",
   "description": "Error Opening runtime fire damper 21, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 220,
   "name": "bOutFireDamperErrOpeningRuntime22",
   "description": "Error Opening runtime fire damper 22, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 221,
   "name": "bOutFireDamperErrOpeningRuntime23",
   "description": "Error Opening runtime fire damper 23, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 222,
   "name": "bOutFireDamperErrOpeningRuntime24",
   "description": "Error Opening runtime fire damper 24, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 223,
   "name": "bOutFireDamperErrOpeningRuntime25",
   "description": "Error Opening runtime fire damper 25, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 224,
   "name": "bOutFireDamperErrOpeningRuntime26",
   "description": "Error Opening runtime fire damper 26, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 225,
   "name": "bOutFireDamperErrOpeningRuntime27",
   "description": "Error Opening runtime fire damper 27, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 226,
   "name": "bOutFireDamperErrOpeningRuntime28",
   "description": "Error Opening runtime fire damper 28, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 227,
   "name": "bOutFireDamperErrOpeningRuntime29",
   "description": "Error Opening runtime fire damper 29, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 228,
   "name": "bOutFireDamperErrOpeningRuntime30",
   "description": "Error Opening runtime fire damper 30, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 229,
   "name": "bOutFireDamperErrOpeningRuntime31",
   "description": "Error Opening runtime fire damper 31, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 230,
   "name": "bOutFireDamperErrOpeningRuntime32",
   "description": "Error Opening runtime fire damper 32, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 231,
   "name": "bOutFireDamperErrOpeningRuntime33",
   "description": "Error Opening runtime fire damper 33, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 232,
   "name": "bOutFireDamperErrOpeningRuntime34",
   "description": "Error Opening runtime fire damper 34, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 233,
   "name": "bOutFireDamperErrOpeningRuntime35",
   "description": "Error Opening runtime fire damper 35, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 234,
   "name": "bOutFireDamperErrOpeningRuntime36",
   "description": "Error Opening runtime fire damper 36, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 235,
   "name": "bOutFireDamperErrOpeningRuntime37",
   "description": "Error Opening runtime fire damper 37, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 236,
   "name": "bOutFireDamperErrOpeningRuntime38",
   "description": "Error Opening runtime fire damper 38, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 237,
   "name": "bOutFireDamperErrOpeningRuntime39",
   "description": "Error Opening runtime fire damper 39, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 238,
   "name": "bOutFireDamperErrOpeningRuntime40",
   "description": "Error Opening runtime fire damper 40, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 239,
   "name": "bOutFireDamperErrOpeningRuntime41",
   "description": "Error Opening runtime fire damper 41, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 240,
   "name": "bOutFireDamperErrOpeningRuntime42",
   "description": "Error Opening runtime fire damper 42, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 241,
   "name": "bOutFireDamperErrOpeningRuntime43",
   "description": "Error Opening runtime fire damper 43, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 242,
   "name": "bOutFireDamperErrOpeningRuntime44",
   "description": "Error Opening runtime fire damper 44, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 243,
   "name": "bOutFireDamperErrOpeningRuntime45",
   "description": "Error Opening runtime fire damper 45, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 244,
   "name": "bOutFireDamperErrOpeningRuntime46",
   "description": "Error Opening runtime fire damper 46, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 245,
   "name": "bOutFireDamperErrOpeningRuntime47",
   "description": "Error Opening runtime fire damper 47, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 246,
   "name": "bOutFireDamperErrOpeningRuntime48",
   "description": "Error Opening runtime fire damper 48, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 247,
   "name": "bOutFireDamperErrOpeningRuntime49",
   "description": "Error Opening runtime fire damper 49, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 248,
   "name": "bOutFireDamperErrOpeningRuntime50",
   "description": "Error Opening runtime fire damper 50, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 249,
   "name": "bOutFireDamperErrOpeningRuntime51",
   "description": "Error Opening runtime fire damper 51, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 250,
   "name": "bOutFireDamperErrOpeningRuntime52",
   "description": "Error Opening runtime fire damper 52, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 251,
   "name": "bOutFireDamperErrOpeningRuntime53",
   "description": "Error Opening runtime fire damper 53, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 252,
   "name": "bOutFireDamperErrOpeningRuntime54",
   "description": "Error Opening runtime fire damper 54, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 253,
   "name": "bOutFireDamperErrOpeningRuntime55",
   "description": "Error Opening runtime fire damper 55, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 254,
   "name": "bOutFireDamperErrOpeningRuntime56",
   "description": "Error Opening runtime fire damper 56, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 255,
   "name": "bOutFireDamperErrOpeningRuntime57",
   "description": "Error Opening runtime fire damper 57, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 256,
   "name": "bOutFireDamperErrOpeningRuntime58",
   "description": "Error Opening runtime fire damper 58, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 257,
   "name": "bOutFireDamperErrOpeningRuntime59",
   "description": "Error Opening runtime fire damper 59, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 258,
   "name": "bOutFireDamperErrOpeningRuntime60",
   "description": "Error Opening runtime fire damper 60, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 259,
   "name": "bOutFireDamperErrOpeningRuntime61",
   "description": "Error Opening runtime fire damper 61, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 260,
   "name": "bOutFireDamperErrOpeningRuntime62",
   "description": "Error Opening runtime fire damper 62, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 261,
   "name": "bOutFireDamperErrPosIndicator1",
   "description": "Error end switch fire damper 1, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 262,
   "name": "bOutFireDamperErrPosIndicator2",
   "description": "Error end switch fire damper 2, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 263,
   "name": "bOutFireDamperErrPosIndicator3",
   "description": "Error end switch fire damper 3, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 264,
   "name": "bOutFireDamperErrPosIndicator4",
   "description": "Error end switch fire damper 4, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 265,
   "name": "bOutFireDamperErrPosIndicator5",
   "description": "Error end switch fire damper 5, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 266,
   "name": "bOutFireDamperErrPosIndicator6",
   "description": "Error end switch fire damper 6, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 267,
   "name": "bOutFireDamperErrPosIndicator7",
   "description": "Error end switch fire damper 7, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 268,
   "name": "bOutFireDamperErrPosIndicator8",
   "description": "Error end switch fire damper 8, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 269,
   "name": "bOutFireDamperErrPosIndicator9",
   "description": "Error end switch fire damper 9, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 270,
   "name": "bOutFireDamperErrPosIndicator10",
   "description": "Error end switch fire damper 10, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 271,
   "name": "bOutFireDamperErrPosIndicator11",
   "description": "Error end switch fire damper 11, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 272,
   "name": "bOutFireDamperErrPosIndicator12",
   "description": "Error end switch fire damper 12, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 273,
   "name": "bOutFireDamperErrPosIndicator13",
   "description": "Error end switch fire damper 13, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 274,
   "name": "bOutFireDamperErrPosIndicator14",
   "description": "Error end switch fire damper 14, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 275,
   "name": "bOutFireDamperErrPosIndicator15",
   "description": "Error end switch fire damper 15, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 276,
   "name": "bOutFireDamperErrPosIndicator16",
   "description": "Error end switch fire damper 16, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 277,
   "name": "bOutFireDamperErrPosIndicator17",
   "description": "Error end switch fire damper 17, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 278,
   "name": "bOutFireDamperErrPosIndicator18",
   "description": "Error end switch fire damper 18, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 279,
   "name": "bOutFireDamperErrPosIndicator19",
   "description": "Error end switch fire damper 19, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 280,
   "name": "bOutFireDamperErrPosIndicator20",
   "description": "Error end switch fire damper 20, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 281,
   "name": "bOutFireDamperErrPosIndicator21",
   "description": "Error end switch fire damper 21, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 282,
   "name": "bOutFireDamperErrPosIndicator22",
   "description": "Error end switch fire damper 22, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 283,
   "name": "bOutFireDamperErrPosIndicator23",
   "description": "Error end switch fire damper 23, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 284,
   "name": "bOutFireDamperErrPosIndicator24",
   "description": "Error end switch fire damper 24, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 285,
   "name": "bOutFireDamperErrPosIndicator25",
   "description": "Error end switch fire damper 25, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 286,
   "name": "bOutFireDamperErrPosIndicator26",
   "description": "Error end switch fire damper 26, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 287,
   "name": "bOutFireDamperErrPosIndicator27",
   "description": "Error end switch fire damper 27, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 288,
   "name": "bOutFireDamperErrPosIndicator28",
   "description": "Error end switch fire damper 28, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 289,
   "name": "bOutFireDamperErrPosIndicator29",
   "description": "Error end switch fire damper 29, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 290,
   "name": "bOutFireDamperErrPosIndicator30",
   "description": "Error end switch fire damper 30, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 291,
   "name": "bOutFireDamperErrPosIndicator31",
   "description": "Error end switch fire damper 31, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 292,
   "name": "bOutFireDamperErrPosIndicator32",
   "description": "Error end switch fire damper 32, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 293,
   "name": "bOutFireDamperErrPosIndicator33",
   "description": "Error end switch fire damper 33, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 294,
   "name": "bOutFireDamperErrPosIndicator34",
   "description": "Error end switch fire damper 34, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 295,
   "name": "bOutFireDamperErrPosIndicator35",
   "description": "Error end switch fire damper 35, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 296,
   "name": "bOutFireDamperErrPosIndicator36",
   "description": "Error end switch fire damper 36, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 297,
   "name": "bOutFireDamperErrPosIndicator37",
   "description": "Error end switch fire damper 37, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 298,
   "name": "bOutFireDamperErrPosIndicator38",
   "description": "Error end switch fire damper 38, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 299,
   "name": "bOutFireDamperErrPosIndicator39",
   "description": "Error end switch fire damper 39, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 300,
   "name": "bOutFireDamperErrPosIndicator40",
   "description": "Error end switch fire damper 40, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 301,
   "name": "bOutFireDamperErrPosIndicator41",
   "description": "Error end switch fire damper 41, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 302,
   "name": "bOutFireDamperErrPosIndicator42",
   "description": "Error end switch fire damper 42, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 303,
   "name": "bOutFireDamperErrPosIndicator43",
   "description": "Error end switch fire damper 43, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 304,
   "name": "bOutFireDamperErrPosIndicator44",
   "description": "Error end switch fire damper 44, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 305,
   "name": "bOutFireDamperErrPosIndicator45",
   "description": "Error end switch fire damper 45, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 306,
   "name": "bOutFireDamperErrPosIndicator46",
   "description": "Error end switch fire damper 46, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 307,
   "name": "bOutFireDamperErrPosIndicator47",
   "description": "Error end switch fire damper 47, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 308,
   "name": "bOutFireDamperErrPosIndicator48",
   "description": "Error end switch fire damper 48, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 309,
   "name": "bOutFireDamperErrPosIndicator49",
   "description": "Error end switch fire damper 49, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 310,
   "name": "bOutFireDamperErrPosIndicator50",
   "description": "Error end switch fire damper 50, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 311,
   "name": "bOutFireDamperErrPosIndicator51",
   "description": "Error end switch fire damper 51, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 312,
   "name": "bOutFireDamperErrPosIndicator52",
   "description": "Error end switch fire damper 52, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 313,
   "name": "bOutFireDamperErrPosIndicator53",
   "description": "Error end switch fire damper 53, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 314,
   "name": "bOutFireDamperErrPosIndicator54",
   "description": "Error end switch fire damper 54, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 315,
   "name": "bOutFireDamperErrPosIndicator55",
   "description": "Error end switch fire damper 55, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 316,
   "name": "bOutFireDamperErrPosIndicator56",
   "description": "Error end switch fire damper 56, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 317,
   "name": "bOutFireDamperErrPosIndicator57",
   "description": "Error end switch fire damper 57, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 318,
   "name": "bOutFireDamperErrPosIndicator58",
   "description": "Error end switch fire damper 58, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 319,
   "name": "bOutFireDamperErrPosIndicator59",
   "description": "Error end switch fire damper 59, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 320,
   "name": "bOutFireDamperErrPosIndicator60",
   "description": "Error end switch fire damper 60, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 321,
   "name": "bOutFireDamperErrPosIndicator61",
   "description": "Error end switch fire damper 61, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 322,
   "name": "bOutFireDamperErrPosIndicator62",
   "description": "Error end switch fire damper 62, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 323,
   "name": "bOutFireDamperErr1",
   "description": "Error triggered fire damper 1, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 324,
   "name": "bOutFireDamperErr2",
   "description": "Error triggered fire damper 2, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 325,
   "name": "bOutFireDamperErr3",
   "description": "Error triggered fire damper 3, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 326,
   "name": "bOutFireDamperErr4",
   "description": "Error triggered fire damper 4, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 327,
   "name": "bOutFireDamperErr5",
   "description": "Error triggered fire damper 5, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 328,
   "name": "bOutFireDamperErr6",
   "description": "Error triggered fire damper 6, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 329,
   "name": "bOutFireDamperErr7",
   "description": "Error triggered fire damper 7, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 330,
   "name": "bOutFireDamperErr8",
   "description": "Error triggered fire damper 8, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 331,
   "name": "bOutFireDamperErr9",
   "description": "Error triggered fire damper 9, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 332,
   "name": "bOutFireDamperErr10",
   "description": "Error triggered fire damper 10, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 333,
   "name": "bOutFireDamperErr11",
   "description": "Error triggered fire damper 11, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 334,
   "name": "bOutFireDamperErr12",
   "description": "Error triggered fire damper 12, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 335,
   "name": "bOutFireDamperErr13",
   "description": "Error triggered fire damper 13, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 336,
   "name": "bOutFireDamperErr14",
   "description": "Error triggered fire damper 14, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 337,
   "name": "bOutFireDamperErr15",
   "description": "Error triggered fire damper 15, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 338,
   "name": "bOutFireDamperErr16",
   "description": "Error triggered fire damper 16, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 339,
   "name": "bOutFireDamperErr17",
   "description": "Error triggered fire damper 17, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 340,
   "name": "bOutFireDamperErr18",
   "description": "Error triggered fire damper 18, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 341,
   "name": "bOutFireDamperErr19",
   "description": "Error triggered fire damper 19, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 342,
   "name": "bOutFireDamperErr20",
   "description": "Error triggered fire damper 20, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 343,
   "name": "bOutFireDamperErr21",
   "description": "Error triggered fire damper 21, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 344,
   "name": "bOutFireDamperErr22",
   "description": "Error triggered fire damper 22, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 345,
   "name": "bOutFireDamperErr23",
   "description": "Error triggered fire damper 23, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 346,
   "name": "bOutFireDamperErr24",
   "description": "Error triggered fire damper 24, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 347,
   "name": "bOutFireDamperErr25",
   "description": "Error triggered fire damper 25, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 348,
   "name": "bOutFireDamperErr26",
   "description": "Error triggered fire damper 26, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 349,
   "name": "bOutFireDamperErr27",
   "description": "Error triggered fire damper 27, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 350,
   "name": "bOutFireDamperErr28",
   "description": "Error triggered fire damper 28, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 351,
   "name": "bOutFireDamperErr29",
   "description": "Error triggered fire damper 29, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 352,
   "name": "bOutFireDamperErr30",
   "description": "Error triggered fire damper 30, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 353,
   "name": "bOutFireDamperErr31",
   "description": "Error triggered fire damper 31, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 354,
   "name": "bOutFireDamperErr32",
   "description": "Error triggered fire damper 32, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 355,
   "name": "bOutFireDamperErr33",
   "description": "Error triggered fire damper 33, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 356,
   "name": "bOutFireDamperErr34",
   "description": "Error triggered fire damper 34, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 357,
   "name": "bOutFireDamperErr35",
   "description": "Error triggered fire damper 35, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 358,
   "name": "bOutFireDamperErr36",
   "description": "Error triggered fire damper 36, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 359,
   "name": "bOutFireDamperErr37",
   "description": "Error triggered fire damper 37, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 360,
   "name": "bOutFireDamperErr38",
   "description": "Error triggered fire damper 38, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 361,
   "name": "bOutFireDamperErr39",
   "description": "Error triggered fire damper 39, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 362,
   "name": "bOutFireDamperErr40",
   "description": "Error triggered fire damper 40, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 363,
   "name": "bOutFireDamperErr41",
   "description": "Error triggered fire damper 41, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 364,
   "name": "bOutFireDamperErr42",
   "description": "Error triggered fire damper 42, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 365,
   "name": "bOutFireDamperErr43",
   "description": "Error triggered fire damper 43, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 366,
   "name": "bOutFireDamperErr44",
   "description": "Error triggered fire damper 44, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 367,
   "name": "bOutFireDamperErr45",
   "description": "Error triggered fire damper 45, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 368,
   "name": "bOutFireDamperErr46",
   "description": "Error triggered fire damper 46, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 369,
   "name": "bOutFireDamperErr47",
   "description": "Error triggered fire damper 47, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 370,
   "name": "bOutFireDamperErr48",
   "description": "Error triggered fire damper 48, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 371,
   "name": "bOutFireDamperErr49",
   "description": "Error triggered fire damper 49, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 372,
   "name": "bOutFireDamperErr50",
   "description": "Error triggered fire damper 50, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 373,
   "name": "bOutFireDamperErr51",
   "description": "Error triggered fire damper 51, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 374,
   "name": "bOutFireDamperErr52",
   "description": "Error triggered fire damper 52, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 375,
   "name": "bOutFireDamperErr53",
   "description": "Error triggered fire damper 53, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 376,
   "name": "bOutFireDamperErr54",
   "description": "Error triggered fire damper 54, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 377,
   "name": "bOutFireDamperErr55",
   "description": "Error triggered fire damper 55, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 378,
   "name": "bOutFireDamperErr56",
   "description": "Error triggered fire damper 56, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 379,
   "name": "bOutFireDamperErr57",
   "description": "Error triggered fire damper 57, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 380,
   "name": "bOutFireDamperErr58",
   "description": "Error triggered fire damper 58, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 381,
   "name": "bOutFireDamperErr59",
   "description": "Error triggered fire damper 59, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 382,
   "name": "bOutFireDamperErr60",
   "description": "Error triggered fire damper 60, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 383,
   "name": "bOutFireDamperErr61",
   "description": "Error triggered fire damper 61, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 384,
   "name": "bOutFireDamperErr62",
   "description": "Error triggered fire damper 62, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 385,
   "name": "bOutSmokeDetectorErr1",
   "description": "Error triggered smoke detector 1, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 386,
   "name": "bOutSmokeDetectorErr2",
   "description": "Error triggered smoke detector 2, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 387,
   "name": "bOutSmokeDetectorErr3",
   "description": "Error triggered smoke detector 3, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 388,
   "name": "bOutSmokeDetectorErr4",
   "description": "Error triggered smoke detector 4, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 389,
   "name": "bOutSmokeDetectorErr5",
   "description": "Error triggered smoke detector 5, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 390,
   "name": "bOutSmokeDetectorDirty1",
   "description": "Error triggered smoke detector 1 is dirty, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 391,
   "name": "bOutSmokeDetectorDirty2",
   "description": "Error triggered smoke detector 2 is dirty, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 392,
   "name": "bOutSmokeDetectorDirty3",
   "description": "Error triggered smoke detector 3 is dirty, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 393,
   "name": "bOutSmokeDetectorDirty4",
   "description": "Error triggered smoke detector 4 is dirty, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 394,
   "name": "bOutSmokeDetectorDirty5",
   "description": "Error triggered smoke detector 5 is dirty, normally closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 0,
   "name": "fOutPVTempOutdoor",
   "description": "present value outdoor temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "eOutEventNotification",
   "description": "Unit error summary",
   "units": "",
   "access": "R",
   "states": "0=no error, 1=warnings, 2=at least one critical error"
  },
  {
   "type": "BI",
   "instance": 395,
   "name": "bOutVoltageError",
   "description": "voltage error, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 396,
   "name": "bOutMainFuseError",
   "description": "main fuse error, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 397,
   "name": "bOutFireAlarm",
   "description": "fire alarm, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 398,
   "name": "bOutFrostProtection",
   "description": "error frost protection, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 399,
   "name": "bOutModbuslineError",
   "description": "error modbus line, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "fOutPVTempODA",
   "description": "present value outdoor air temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "fOutPVTempSUP",
   "description": "present value supply air temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "fOutPVTempETA",
   "description": "present value extracted air temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "fOutPVTempEHA",
   "description": "present value exhauts air temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "fOutPVHumODA",
   "description": "present value outdoor air humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "fOutPVHumSUP",
   "description": "present value supply air humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "fOutPVHumETA",
   "description": "present value extracted air humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "fOutPVHumEHA",
   "description": "present value exhauts air humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "fOutPVPressureSUP",
   "description": "present value supply duct pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "fOutPVPressureETA",
   "description": "present value exhaust duct pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "fOutPV_VOC",
   "description": "present value voc concentration",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "fOutPV_CO2",
   "description": "present value CO2 concentration",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 400,
   "name": "bOutCoolerMotorProtection",
   "description": "error motor protection cooler pump, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 401,
   "name": "bOutCoolerValveComErr",
   "description": "modbus communication error witth the cooler valve, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 402,
   "name": "bOutCoolerCtrlPumpON",
   "description": "controlled value to switch on/off the cooler pump",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "fOutCoolerPVValvePos",
   "description": "current position of the cooler valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "fOutCoolerCtrlValvePos",
   "description": "controlled value of the cooler valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "fOutCoolerPVIntletTemp",
   "description": "present value of the cooler inlet temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 403,
   "name": "bOutPreheaterMotorProtection",
   "description": "error motor protection preheater pump, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 404,
   "name": "bOutPreheaterValveComErr",
   "description": "modbus communication error witth the preheater valve, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 405,
   "name": "bOutPreheaterCtrlPumpON",
   "description": "controlled value to switch on/off the preheater pump",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "fOutPreheaterPVValvePos",
   "description": "current position of the preheater valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "fOutPreheaterCtrlValvePos",
   "description": "controlled value of the preheater valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "fOutPreheaterPVReturnTemp",
   "description": "present value of the preheater return temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 406,
   "name": "bOutReheaterMotorProtection",
   "description": "error motor protection reheater pump, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 407,
   "name": "bOutReheaterValveComErr",
   "description": "modbus communication error witth the reheater valve, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 408,
   "name": "bOutReheaterCtrlPumpON",
   "description": "controlled value to switch on/off the reheater pump",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "fOutReheaterPVValvePos",
   "description": "current position of the reheater valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "fOutReheaterCtrlValvePos",
   "description": "controlled value of the reheater valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "fOutReheaterPVReturnTemp",
   "description": "present value of the reheater return temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 409,
   "name": "bOutDamperODAComErr",
   "description": "modbus communication error witth the outdoor air damper, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 410,
   "name": "bOutDamperSUPComErr",
   "description": "modbus communication error witth the supply air damper, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 411,
   "name": "bOutDamperETAComErr",
   "description": "modbus communication error witth the extracted air damper, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 412,
   "name": "bOutDamperEHAComErr",
   "description": "modbus communication error witth the exhaust air damper, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 413,
   "name": "bOutDamperFanSUPComErr",
   "description": "modbus communication error witth the supply air fan damper, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 414,
   "name": "bOutDamperFanETAComErr",
   "description": "modbus communication error witth the extracted air fan damper, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 415,
   "name": "bOutDamperODAComErr2",
   "description": "modbus communication error witth the second outdoor air damper, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 416,
   "name": "bOutDamperSUPComErr2",
   "description": "modbus communication error witth the second supply air damper, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 417,
   "name": "bOutDamperETAComErr2",
   "description": "modbus communication error witth the second extracted air damper, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 418,
   "name": "bOutDamperEHAComErr2",
   "description": "modbus communication error witth the second exhaust air damper, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 419,
   "name": "bOutDamperFanSUPComErr2",
   "description": "modbus communication error witth the second supply air fan damper, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 420,
   "name": "bOutDamperFanETAComErr2",
   "description": "modbus communication error witth the second extracted air fan damper, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 421,
   "name": "bOutDamperRCAComErr",
   "description": "modbus communication error with the recovery air damper, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 422,
   "name": "bOutDamperRCAComErr2",
   "description": "modbus communication error with the second recovery air damper, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "fOutDamperODAPVPos",
   "description": "current position of the outdoor air damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "fOutDamperSUPPVPos",
   "description": "current position of the supply air damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "fOutDamperETAPVPos",
   "description": "current position of the extract air damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "fOutDamperEHAPVPos",
   "description": "current position of the exhaust air damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "fOutDamperODAPVPos2",
   "description": "current position of the second outdoor air damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "fOutDamperSUPPVPos2",
   "description": "current position of the second supply air damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "fOutDamperETAPVPos2",
   "description": "current position of the second extract air damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "fOutDamperEHAPVPos2",
   "description": "current position of the second exhaust air damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "fOutDamperFanSUPPVPos",
   "description": "current position of the supply air fan damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "fOutDamperFanETAPVPos",
   "description": "current position of the extract air fan damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "fOutDamperFanSUPPVPos2",
   "description": "current position of the second supply air fan damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "fOutDamperFanETAPVPos2",
   "description": "current position of the second extract air fan damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "fOutDamperRCAPVPos",
   "description": "current position of the recovery air damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "fOutDamperRCAPVPos2",
   "description": "current position of the second recovery air damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "fOutDamperODACtrlPos",
   "description": "controlled value of the outdoor air damper position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "fOutDamperSUPCtrlPos",
   "description": "controlled value of the supply air damper position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "fOutDamperETACtrlPos",
   "description": "controlled value of the extract air damper position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "fOutDamperEHACtrlPos",
   "description": "controlled value of the exhaust air damper position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "fOutDamperODACtrlPos2",
   "description": "controlled value of the second outdoor air damper position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "fOutDamperSUPCtrlPos2",
   "description": "controlled value of the second supply air damper position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "fOutDamperETACtrlPos2",
   "description": "controlled value of the second extract air damper position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "fOutDamperEHACtrlPos2",
   "description": "controlled value of the second exhaust air damper position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "fOutDamperFanSUPCtrlPos",
   "description": "controlled value of the supply air fan damper position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "fOutDamperFanETACtrlPos",
   "description": "controlled value of the extract air fan damper position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "fOutDamperFanSUPCtrlPos2",
   "description": "controlled value of the second supply air fan damper position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "fOutDamperFanETACtrlPos2",
   "description": "controlled value of the second extract air fan damper position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "fOutDamperRCACtrlPos",
   "description": "controlled value of the recovery air damper position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "fOutDamperRCACtrlPos2",
   "description": "controlled value of the second recovery air damper position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 423,
   "name": "bOutFanSUPMotorProtection",
   "description": "error motor protection supply air fan, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 424,
   "name": "bOutFanSUPMotorProtection2",
   "description": "error motor protection of the second supply air fan, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 425,
   "name": "bOutFanETAMotorProtection",
   "description": "error motor protection extract air fan, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 426,
   "name": "bOutFanETAMotorProtection2",
   "description": "error motor protection of the second extract air fan, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 427,
   "name": "bOutFanSUPRepairSwitch",
   "description": "error repair switch supply air fan, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 428,
   "name": "bOutFanSUPRepairSwitch2",
   "description": "error repair switch of the second supply air fan, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 429,
   "name": "bOutFanSUPRepairSwitch3",
   "description": "error repair switch of the supply air fan 3, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 430,
   "name": "bOutFanSUPRepairSwitch4",
   "description": "error repair switch of the supply air fan 4, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 431,
   "name": "bOutFanSUPRepairSwitch5",
   "description": "error repair switch of the supply air fan 5, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 432,
   "name": "bOutFanSUPRepairSwitch6",
   "description": "error repair switch of the supply air fan 6, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 433,
   "name": "bOutFanSUPRepairSwitch7",
   "description": "error repair switch of the supply air fan 7, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 434,
   "name": "bOutFanSUPRepairSwitch8",
   "description": "error repair switch of the supply air fan 8, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 435,
   "name": "bOutFanSUPRepairSwitch9",
   "description": "error repair switch of the supply air fan 9, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 436,
   "name": "bOutFanSUPRepairSwitch10",
   "description": "error repair switch of the supply air fan 10, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 437,
   "name": "bOutFanSUPRepairSwitch11",
   "description": "error repair switch of the supply air fan 11, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 438,
   "name": "bOutFanSUPRepairSwitch12",
   "description": "error repair switch of the supply air fan 12, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 439,
   "name": "bOutFanSUPRepairSwitch13",
   "description": "error repair switch of the supply air fan 13, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 440,
   "name": "bOutFanSUPRepairSwitch14",
   "description": "error repair switch of the supply air fan 14, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 441,
   "name": "bOutFanSUPRepairSwitch15",
   "description": "error repair switch of the supply air fan 15, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 442,
   "name": "bOutFanSUPRepairSwitch16",
   "description": "error repair switch of the supply air fan 16, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 443,
   "name": "bOutFanETARepairSwitch",
   "description": "error repair switch extract air fan, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 444,
   "name": "bOutFanETARepairSwitch2",
   "description": "error repair switch of the second extract air fan, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 445,
   "name": "bOutFanETARepairSwitch3",
   "description": "error repair switch of the extract air fan 3, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 446,
   "name": "bOutFanETARepairSwitch4",
   "description": "error repair switch of the extract air fan 4, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 447,
   "name": "bOutFanETARepairSwitch5",
   "description": "error repair switch of the extract air fan 5, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 448,
   "name": "bOutFanETARepairSwitch6",
   "description": "error repair switch of the extract air fan 6, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 449,
   "name": "bOutFanETARepairSwitch7",
   "description": "error repair switch of the extract air fan 7, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 450,
   "name": "bOutFanETARepairSwitch8",
   "description": "error repair switch of the extract air fan 8, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 451,
   "name": "bOutFanETARepairSwitch9",
   "description": "error repair switch of the extract air fan 9, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 452,
   "name": "bOutFanETARepairSwitch10",
   "description": "error repair switch of the extract air fan 10, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 453,
   "name": "bOutFanETARepairSwitch11",
   "description": "error repair switch of the extract air fan 11, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 454,
   "name": "bOutFanETARepairSwitch12",
   "description": "error repair switch of the extract air fan 12, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 455,
   "name": "bOutFanETARepairSwitch13",
   "description": "error repair switch of the extract air fan 13, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 456,
   "name": "bOutFanETARepairSwitch14",
   "description": "error repair switch of the extract air fan 14, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 457,
   "name": "bOutFanETARepairSwitch15",
   "description": "error repair switch of the extract air fan 15, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 458,
   "name": "bOutFanETARepairSwitch16",
   "description": "error repair switch of the extract air fan 16, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 459,
   "name": "bOutFanSUPComErr",
   "description": "modbus communication error with the supply air fan, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 460,
   "name": "bOutFanSUPComErr2",
   "description": "modbus communication error with the second supply air fan, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 461,
   "name": "bOutFanSUPComErr3",
   "description": "modbus communication error with the supply air fan 3, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 462,
   "name": "bOutFanSUPComErr4",
   "description": "modbus communication error with the supply air fan 4, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 463,
   "name": "bOutFanSUPComErr5",
   "description": "modbus communication error with the supply air fan 5, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 464,
   "name": "bOutFanSUPComErr6",
   "description": "modbus communication error with the supply air fan 6, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 465,
   "name": "bOutFanSUPComErr7",
   "description": "modbus communication error with the supply air fan 7, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 466,
   "name": "bOutFanSUPComErr8",
   "description": "modbus communication error with the supply air fan 8, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 467,
   "name": "bOutFanSUPComErr9",
   "description": "modbus communication error with the supply air fan 9, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 468,
   "name": "bOutFanSUPComErr10",
   "description": "modbus communication error with the supply air fan 10, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 469,
   "name": "bOutFanSUPComErr11",
   "description": "modbus communication error with the supply air fan 11, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 470,
   "name": "bOutFanSUPComErr12",
   "description": "modbus communication error with the supply air fan 12, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 471,
   "name": "bOutFanSUPComErr13",
   "description": "modbus communication error with the supply air fan 13, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 472,
   "name": "bOutFanSUPComErr14",
   "description": "modbus communication error with the supply air fan 14, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 473,
   "name": "bOutFanSUPComErr15",
   "description": "modbus communication error with the supply air fan 15, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 474,
   "name": "bOutFanSUPComErr16",
   "description": "modbus communication error with the supply air fan 16, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 475,
   "name": "bOutFanETAComErr",
   "description": "modbus communication error with the extract air fan, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 476,
   "name": "bOutFanETAComErr2",
   "description": "modbus communication error with the second extract air fan, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 477,
   "name": "bOutFanETAComErr3",
   "description": "modbus communication error with the extract air fan 3, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 478,
   "name": "bOutFanETAComErr4",
   "description": "modbus communication error with the extract air fan 4, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 479,
   "name": "bOutFanETAComErr5",
   "description": "modbus communication error with the extract air fan 5, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 480,
   "name": "bOutFanETAComErr6",
   "description": "modbus communication error with the extract air fan 6, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 481,
   "name": "bOutFanETAComErr7",
   "description": "modbus communication error with the extract air fan 7, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 482,
   "name": "bOutFanETAComErr8",
   "description": "modbus communication error with the extract air fan 8, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 483,
   "name": "bOutFanETAComErr9",
   "description": "modbus communication error with the extract air fan 9, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 484,
   "name": "bOutFanETAComErr10",
   "description": "modbus communication error with the extract air fan 10, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 485,
   "name": "bOutFanETAComErr11",
   "description": "modbus communication error with the extract air fan 11, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 486,
   "name": "bOutFanETAComErr12",
   "description": "modbus communication error with the extract air fan 12, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 487,
   "name": "bOutFanETAComErr13",
   "description": "modbus communication error with the extract air fan 13, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 488,
   "name": "bOutFanETAComErr14",
   "description": "modbus communication error with the extract air fan 14, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 489,
   "name": "bOutFanETAComErr15",
   "description": "modbus communication error with the extract air fan 15, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 490,
   "name": "bOutFanETAComErr16",
   "description": "modbus communication error with the extract air fan 16, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 491,
   "name": "bOutFanSUPInErr",
   "description": "internal supply air fan error, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 492,
   "name": "bOutFanSUPInErr2",
   "description": "internal error on the second supply air fan, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 493,
   "name": "bOutFanSUPInErr3",
   "description": "internal error on the supply air fan 3, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 494,
   "name": "bOutFanSUPInErr4",
   "description": "internal error on the supply air fan 4, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 495,
   "name": "bOutFanSUPInErr5",
   "description": "internal error on the supply air fan 5, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 496,
   "name": "bOutFanSUPInErr6",
   "description": "internal error on the supply air fan 6, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 497,
   "name": "bOutFanSUPInErr7",
   "description": "internal error on the supply air fan 7, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 498,
   "name": "bOutFanSUPInErr8",
   "description": "internal error on the supply air fan 8, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 499,
   "name": "bOutFanSUPInErr9",
   "description": "internal error on the supply air fan 9, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 500,
   "name": "bOutFanSUPInErr10",
   "description": "internal error on the supply air fan 10, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 501,
   "name": "bOutFanSUPInErr11",
   "description": "internal error on the supply air fan 11, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 502,
   "name": "bOutFanSUPInErr12",
   "description": "internal error on the supply air fan 12, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 503,
   "name": "bOutFanSUPInErr13",
   "description": "internal error on the supply air fan 13, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 504,
   "name": "bOutFanSUPInErr14",
   "description": "internal error on the supply air fan 14, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 505,
   "name": "bOutFanSUPInErr15",
   "description": "internal error on the supply air fan 15, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 506,
   "name": "bOutFanSUPInErr16",
   "description": "internal error on the supply air fan 16, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 507,
   "name": "bOutFanETAInErr",
   "description": "internal extract air fan error, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 508,
   "name": "bOutFanETAInErr2",
   "description": "internal error on the second extract air fan, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 509,
   "name": "bOutFanETAInErr3",
   "description": "internal error on the extract air fan 3, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 510,
   "name": "bOutFanETAInErr4",
   "description": "internal error on the extract air fan 4, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 511,
   "name": "bOutFanETAInErr5",
   "description": "internal error on the extract air fan 5, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 512,
   "name": "bOutFanETAInErr6",
   "description": "internal error on the extract air fan 6, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 513,
   "name": "bOutFanETAInErr7",
   "description": "internal error on the extract air fan 7, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 514,
   "name": "bOutFanETAInErr8",
   "description": "internal error on the extract air fan 8, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 515,
   "name": "bOutFanETAInErr9",
   "description": "internal error on the extract air fan 9, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 516,
   "name": "bOutFanETAInErr10",
   "description": "internal error on the extract air fan 10, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 517,
   "name": "bOutFanETAInErr11",
   "description": "internal error on the extract air fan 11, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 518,
   "name": "bOutFanETAInErr12",
   "description": "internal error on the extract air fan 12, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 519,
   "name": "bOutFanETAInErr13",
   "description": "internal error on the extract air fan 13, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 520,
   "name": "bOutFanETAInErr14",
   "description": "internal error on the extract air fan 14, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 521,
   "name": "bOutFanETAInErr15",
   "description": "internal error on the extract air fan 15, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 522,
   "name": "bOutFanETAInErr16",
   "description": "internal error on the extract air fan 16, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 523,
   "name": "bOutFanSUPDpComErr",
   "description": "modbus communication error with the pressure transmitter of the supply air fan",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 524,
   "name": "bOutFanSUPDpComErr2",
   "description": "modbus communication error with the pressure transmitter of the second supply air",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 525,
   "name": "bOutFanETADpComErr",
   "description": "modbus communication error with the pressure transmitter of the extract air fan",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 526,
   "name": "bOutFanETADpComErr2",
   "description": "modbus communication error with the pressure transmitter of the second extract air",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 527,
   "name": "bOutFanSUPCtrlON",
   "description": "controlled value to switch on/off the supply air fan",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 528,
   "name": "bOutFanSUPCtrlON2",
   "description": "controlled value to switch on/off the second supply air fan",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 529,
   "name": "bOutFanSUPCtrlON3",
   "description": "controlled value to switch on/off the supply air fan 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 530,
   "name": "bOutFanSUPCtrlON4",
   "description": "controlled value to switch on/off the supply air fan 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 531,
   "name": "bOutFanSUPCtrlON5",
   "description": "controlled value to switch on/off the supply air fan 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 532,
   "name": "bOutFanSUPCtrlON6",
   "description": "controlled value to switch on/off the supply air fan 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 533,
   "name": "bOutFanSUPCtrlON7",
   "description": "controlled value to switch on/off the supply air fan 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 534,
   "name": "bOutFanSUPCtrlON8",
   "description": "controlled value to switch on/off the supply air fan 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 535,
   "name": "bOutFanSUPCtrlON9",
   "description": "controlled value to switch on/off the supply air fan 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 536,
   "name": "bOutFanSUPCtrlON10",
   "description": "controlled value to switch on/off the supply air fan 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 537,
   "name": "bOutFanSUPCtrlON11",
   "description": "controlled value to switch on/off the supply air fan 11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 538,
   "name": "bOutFanSUPCtrlON12",
   "description": "controlled value to switch on/off the supply air fan 12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 539,
   "name": "bOutFanSUPCtrlON13",
   "description": "controlled value to switch on/off the supply air fan 13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 540,
   "name": "bOutFanSUPCtrlON14",
   "description": "controlled value to switch on/off the supply air fan 14",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 541,
   "name": "bOutFanSUPCtrlON15",
   "description": "controlled value to switch on/off the supply air fan 15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 542,
   "name": "bOutFanSUPCtrlON16",
   "description": "controlled value to switch on/off the supply air fan 16",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 543,
   "name": "bOutFanETACtrlON",
   "description": "controlled value to switch on/off the extract air fan",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 544,
   "name": "bOutFanETACtrlON2",
   "description": "controlled value to switch on/off the second extract air fan",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 545,
   "name": "bOutFanETACtrlON3",
   "description": "controlled value to switch on/off the extract air fan 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 546,
   "name": "bOutFanETACtrlON4",
   "description": "controlled value to switch on/off the extract air fan 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 547,
   "name": "bOutFanETACtrlON5",
   "description": "controlled value to switch on/off the extract air fan 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 548,
   "name": "bOutFanETACtrlON6",
   "description": "controlled value to switch on/off the extract air fan 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 549,
   "name": "bOutFanETACtrlON7",
   "description": "controlled value to switch on/off the extract air fan 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 550,
   "name": "bOutFanETACtrlON8",
   "description": "controlled value to switch on/off the extract air fan 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 551,
   "name": "bOutFanETACtrlON9",
   "description": "controlled value to switch on/off the extract air fan 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 552,
   "name": "bOutFanETACtrlON10",
   "description": "controlled value to switch on/off the extract air fan 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 553,
   "name": "bOutFanETACtrlON11",
   "description": "controlled value to switch on/off the extract air fan 11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 554,
   "name": "bOutFanETACtrlON12",
   "description": "controlled value to switch on/off the extract air fan 12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 555,
   "name": "bOutFanETACtrlON13",
   "description": "controlled value to switch on/off the extract air fan 13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 556,
   "name": "bOutFanETACtrlON14",
   "description": "controlled value to switch on/off the extract air fan 14",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 557,
   "name": "bOutFanETACtrlON15",
   "description": "controlled value to switch on/off the extract air fan 15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 558,
   "name": "bOutFanETACtrlON16",
   "description": "controlled value to switch on/off the extract air fan 16",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "fOutFanSUPCtrlSpeed",
   "description": "controlled value of the supply air fan speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "fOutFanSUPCtrlSpeed2",
   "description": "controlled value of the second supply air fan speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "fOutFanETACtrlSpeed",
   "description": "controlled value of the extract air fan speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "fOutFanETACtrlSpeed2",
   "description": "controlled value of the second extract air fan speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "fOutFanSUPPVdp",
   "description": "present value supply air fan differential pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "fOutFanSUPPVdp2",
   "description": "present value second supply air fan differential pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "fOutFanETAPVdp",
   "description": "present value extract air fan differential pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "fOutFanETAPVdp2",
   "description": "present value second extract air fan differential pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "fOutFanSUPPVAirflow",
   "description": "present value supply airflow",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "fOutFanSUPPVAirflow2",
   "description": "present value supply airflow provided by the second fan",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "fOutFanETAPVAirflow",
   "description": "present value extract airflow",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "fOutFanETAPVAirflow2",
   "description": "present value extract airflow provided by the second fan",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 559,
   "name": "bOutFilterODAChangeErr",
   "description": "error outdoor air filter change required, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 560,
   "name": "bOutFilterSUPChangeErr",
   "description": "error supply air filter change required",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 561,
   "name": "bOutFilterETAChangeErr",
   "description": "error extract air filter change required",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 562,
   "name": "bOutFilterODADpComErr",
   "description": "communication error pressure sensor outdoor air filter, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 563,
   "name": "bOutFilterSUPDpComErr",
   "description": "communication error pressure sensor suppply air filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 564,
   "name": "bOutFilterETADpComErr",
   "description": "communication error pressure sensor extract air filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "tOutFitlerODAHoldingTime",
   "description": "holding time outdoor air filter",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "tOutFitlerSUPHoldingTime",
   "description": "holding time supply air filter",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "tOutFitlerETAHoldingTime",
   "description": "holding time extract air filter",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "tOutFitlerODAOperationTime",
   "description": "operation time outdoor air filter",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "tOutFitlerSUPOperationTime",
   "description": "operation time supply air filter",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "tOutFitlerETAOperationTime",
   "description": "operation time extract air filter",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "fOutFilterODAPVdp",
   "description": "present value outdoor air filter differential pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "fOutFilterSUPPVdp",
   "description": "present value supply air filter differential pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "fOutFilterETAPVdp",
   "description": "present value extract air filter differential pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 565,
   "name": "bOutFilterODAChangeErr2",
   "description": "error second outdoor air filter change required, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 566,
   "name": "bOutFilterSUPChangeErr2",
   "description": "error second supply air filter change required",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 567,
   "name": "bOutFilterETAChangeErr2",
   "description": "error second extract air filter change required",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 568,
   "name": "bOutFilterODADpComErr2",
   "description": "communication error pressure sensor second outdoor air filter, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 569,
   "name": "bOutFilterSUPDpComErr2",
   "description": "communication error pressure sensor second supply air filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 570,
   "name": "bOutFilterETADpComErr2",
   "description": "communication error pressure sensor second extract air filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "tOutFitlerODAHoldingTime2",
   "description": "holding time second outdoor air filter",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "tOutFitlerSUPHoldingTime2",
   "description": "holding time second supply air filter",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "tOutFitlerETAHoldingTime2",
   "description": "holding time second extract air filter",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "tOutFitlerODAOperationTime2",
   "description": "operation time second outdoor air filter",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "tOutFitlerSUPOperationTime2",
   "description": "operation time second supply air filter",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "tOutFitlerETAOperationTime2",
   "description": "operation time second extract air filter",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "fOutFilterODAPVdp2",
   "description": "present value second outdoor air filter differential pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "fOutFilterSUPPVdp2",
   "description": "present value second supply air filter differential pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "fOutFilterETAPVdp2",
   "description": "present value second extract air filter differential pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 571,
   "name": "bOutPlateHexDamperComErr",
   "description": "modbus communication error with the plate heat exchanger damper, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 572,
   "name": "bOutPlateHexDamperComErr2",
   "description": "modbus communication error with the second plate heat exchanger damper, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 573,
   "name": "bOutPlateHexDpComErr",
   "description": "modbus communication error with the plate heat exchanger differential pressure sensor, normaly",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "fOutPlatehexPVdp",
   "description": "present value plate heat exchanger differential pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "fOutPlatehexDamperCtrlPos",
   "description": "controlled value bypass plate heat exchanger",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "fOutPlatehexDamperCtrlPos2",
   "description": "controlled value of the second bypass plate heat exchanger",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "fOutPlatehexDamperPVPos",
   "description": "current position bypass plate heat exchanger",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "fOutPlatehexDamperPVPos2",
   "description": "current position second bypass plate heat exchanger",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 574,
   "name": "bOutRotHexInErr",
   "description": "internal error of the heat recovery wheel, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 575,
   "name": "bOutRotHexComErr",
   "description": "modbus communication error with the heat recovery wheel, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 576,
   "name": "bOutRotHexCtrlRel",
   "description": "controlled value to release the heat recovery wheel, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "fOutRothexCtrl",
   "description": "controlled value heat recovery wheel speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 577,
   "name": "bOutComErrSenHumODA",
   "description": "modbus communication error with the outdoor air humidity sensor, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 578,
   "name": "bOutComErrSenHumSUP",
   "description": "modbus communication error with the supply air humidity sensor, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 579,
   "name": "bOutComErrSenHumETA",
   "description": "modbus communication error with the extract air humidity sensor, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 580,
   "name": "bOutComErrSenHumEHA",
   "description": "modbus communication error with the exhaust air humidity sensor, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 581,
   "name": "bOutComErrSenTempODA",
   "description": "modbus communication error with the outdoor air temperature sensor, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 582,
   "name": "bOutComErrSenTempSUP",
   "description": "modbus communication error with the supply air temperature sensor, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 583,
   "name": "bOutComErrSenTempETA",
   "description": "modbus communication error with the extract air temperature sensor, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 584,
   "name": "bOutComErrSenTempEHA",
   "description": "modbus communication error with the exhaust air temperature sensor, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 585,
   "name": "bOutComErrSenDpSUP",
   "description": "modbus communication error with the supply air pressure sensor, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 586,
   "name": "bOutComErrSenDpETA",
   "description": "modbus communication error with the extract air pressure sensor, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 587,
   "name": "bOutComErrSenCO2",
   "description": "modbus communication error with the CO2 sensor, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 588,
   "name": "bOutComErrSenVOC",
   "description": "modbus communication error with the VOC sensor, normaly closed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "fOutSPTempSUP",
   "description": "current set point of the supply air temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "fOutSPTempETA",
   "description": "current set point of the extract or room air temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "eOutPVOperationMode",
   "description": "current operation mode of the air handling unit",
   "units": "",
   "access": "R",
   "states": "0=off, 1=standby, 2=control, 3=freeze protection, 4=deicing, 5=startup, 6=shutdown, 7=manual, 8=nightpurge, 9=intermittent Operation, 10=cooling protection, 11=fire protection"
  },
  {
   "type": "BI",
   "instance": 589,
   "name": "bOutKVS2BrinePressure1",
   "description": "Pressure step 1 triggered 0=Off, 1=On",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 590,
   "name": "bOutKVS2BrinePressure2",
   "description": "Pressure step 2 triggered 0=Off, 1=On",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 591,
   "name": "bOutKVS2MsgAutoPumpOff",
   "description": "auto pump stop PRIO=2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 592,
   "name": "bOutKVS2MsgBrinePressureCritical",
   "description": "critical brine pressure PRIO=3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 593,
   "name": "bOutKVS2MsgBrinePressureLow",
   "description": "brine pressure have to be checked PRIO=2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 594,
   "name": "bOutKVS2MsgFrostFeedCoil",
   "description": "alarm feed coil frosting Prio=3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 595,
   "name": "bOutKVS2MsgMinTempInletETA",
   "description": "exhaust air heat exchanger is frosting Prio=2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 596,
   "name": "bOutKVS2MsgNoFeed",
   "description": "feed doesnt have cooling or heating effects Prio=2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 597,
   "name": "bOutKVS2MsgNoRecovery",
   "description": "heat recovery is currently not possible Prio=2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 598,
   "name": "bOutKVS2MsgPumpError",
   "description": "Pump error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 599,
   "name": "bOutKVS2ReleasePump",
   "description": "Pump release",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 600,
   "name": "bOutKVS2StateCoolingFeed",
   "description": "state of the cooling feed TRUE, if feeding is active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 601,
   "name": "bOutKVS2StateFastMode",
   "description": "state of the fast cool- or heating mode TRUE, if active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 602,
   "name": "bOutKVS2StateHeatExchangerOperation",
   "description": "state of the operation signal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 603,
   "name": "bOutKVS2StateHeatingFeed",
   "description": "state of the heating feed TRUE, if feeding is active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "fOutKVS2CtrlFrostProtectionValve",
   "description": "controlled value run around coil frost protection valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "fOutKVS2CtrlPowerValve",
   "description": "controlled value run around coil power valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "fOutKVS2CtrlPump",
   "description": "controlled value run around coil pump",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "fOutKVS2BrineVolumeFlow",
   "description": "present value brine volume flow",
   "units": "m³/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "fOutKVS2TempETAIn",
   "description": "current value inlet temperature of exhaust air heat exchanger",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "fOutKVS2TempETAOut",
   "description": "current value return temperature exhaust air heat exchanger",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "fOutKVS2TempPreFeed",
   "description": "current value brine temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "fOutKVS2TempSUPIn",
   "description": "current value inlet temperature of the fresh air heat exchanger",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "fOutKVS2TempSUPOut",
   "description": "current value outlet temperature of the fresh air heat exchanger",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "fOutKVS2ThermalPowerSUP",
   "description": "current value thermal power of the fresh air heat exchanger",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "fOutKVS2ThermalPowerETA",
   "description": "current value thermal power of the exhaust air heat exchanger",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "fOutKVS2ThermalPowerFeedHeat",
   "description": "current value thermal power of the heating feed",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "fOutKVS2ThermalPowerFeedCool",
   "description": "current value thermal power of the cooling feed",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 604,
   "name": "bOutIKMsgOilManagement",
   "description": "Oil management error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 605,
   "name": "bOutIKMsgLowPressure",
   "description": "Low pressure error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 606,
   "name": "bOutIKMsgHighPressure",
   "description": "High pressure error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 607,
   "name": "bOutIKMsgSuperHeatingController",
   "description": "error super heating controller",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 608,
   "name": "bOutIKMsgMotorProtection1",
   "description": "error first compressor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 609,
   "name": "bOutIKMsgMotorProtection2",
   "description": "error second compressor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 610,
   "name": "bOutIKMsgMotorProtection3",
   "description": "error third compressor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 611,
   "name": "bOutIKCtrlPWM1",
   "description": "actuating value pwm compressor 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 612,
   "name": "bOutIKCtrlPWM2",
   "description": "actuating value pwm compressor 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 613,
   "name": "bOutIKCtrlPWM3",
   "description": "actuating value pwm compressor 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 614,
   "name": "bOutIKCtrlSoftStarterOn1",
   "description": "actuating value soft starter compressor 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 615,
   "name": "bOutIKCtrlSoftStarterOn2",
   "description": "actuating value soft starter compressor 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 616,
   "name": "bOutIKCtrlSoftStarterOn3",
   "description": "actuating value soft starter compressor 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 617,
   "name": "bOutIKMsgHighTemp",
   "description": "High compressor end temperature error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 618,
   "name": "bOutIKMsgEAPComError",
   "description": "error with EAP-Communication unit",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/trox/x-cube-control",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
