{
 "manufacturer": "TSI",
 "manufacturer_slug": "tsi",
 "model": "Laboratory Room Controller (LRC)",
 "model_slug": "lrc-laboratory-room-controller",
 "aliases": [
  "LRC",
  "LRC00",
  "LRC00-LPS",
  "LRC00-CMH",
  "TSI LRC",
  "Lab Room Controller"
 ],
 "equipment_type": "Laboratory room airflow and pressure controller",
 "applies_to": "TSI LRC modular laboratory room controllers handling up to 6 supplies, 2 general exhausts and 20 fume hoods.",
 "summary": "The TSI LRC controls a lab room by tracking supply, general exhaust and fume hood flows to hold an airflow offset and room pressure, with per-supply temperature control. Its BACnet object set is almost entirely Analog, Binary and Multi-state Values: setup values (flow ranges, setpoints, alarm limits, sensor calibration) plus live flows, temperatures, room pressure and alarm states. The list is long because every supply, exhaust and hood channel has its own block.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": "Firmware 1.14.17191.1 (PICS); application software 1.8.17191.284",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Taken from the BACnet Object Set appendix (manual pages 110-149). TSI states every object is readable and writable; objects TSI marks \"DO NOT OVERWRITE\" are listed here as read-only.",
  "Units are from the LRC00 column (CFM, in. W.C., °F). The LRC00-LPS and LRC00-CMH versions use LPS or CMH for flow, Pa for pressure, m² for area and °C for temperature.",
  "Rows printed as \"Not applicable\" (16 reserved objects) are left out. Some instance numbers are skipped in the table (for example AV 109, AV 380-383, AV 637-652).",
  "A few names are printed out of sequence in the table (for example AV 17 \"Supply 5 Flow Error\" inside the Supply 1 block) and are kept as printed.",
  "Binary and multi-state state texts printed once for a group of rows are applied to every row in that group."
 ],
 "source": {
  "title": "Laboratory Room Controller Model LRC Operation and Service Manual",
  "doc_number": "P/N 6013156",
  "revision_date": "Revision E, December 2021",
  "url": "https://tsi.com/getmedia/76e6ed5c-8c9c-407c-a413-5aa72c00268b/LRC_Lab_Room_Controller_Op_Svc_Mnl_6013156E-web?ext=.pdf"
 },
 "integration": {
  "summary": "Read room pressure, total supply and exhaust flow, the controller flow mode and the alarm status MVs. The BMS can set occupancy per supply (BV 24-27), trigger emergency or shutdown mode (BV 22/23) and change the room pressure setpoint (AV 268). TSI suggests picking only the points you need instead of auto-discovering the whole set.",
  "minimum_points": [
   {
    "ref": "BV 24",
    "name": "Supply 1 Occupancy Mode",
    "why": "Supply 1 occupancy: 0 = occupied, 1 = unoccupied"
   },
   {
    "ref": "BV 22",
    "name": "Emergency Mode",
    "why": "Emergency mode: 1 = active"
   },
   {
    "ref": "AV 268",
    "name": "Room Pressure Setpoint",
    "why": "Room pressure setpoint, in. W.C."
   },
   {
    "ref": "MV 91",
    "name": "Current Controller Flow Mode",
    "why": "Standard, Emergency, Shutdown or Balancer"
   },
   {
    "ref": "AV 697",
    "name": "Room Pressure",
    "why": "Measured room pressure, in. W.C."
   },
   {
    "ref": "AV 660",
    "name": "Current Total Supply Flow",
    "why": "Total supply airflow, CFM"
   },
   {
    "ref": "AV 661",
    "name": "Current Total Exhaust Flow",
    "why": "Total exhaust airflow, CFM"
   },
   {
    "ref": "AV 689",
    "name": "Supply 1 Room Temp",
    "why": "Supply 1 zone room temperature"
   },
   {
    "ref": "MV 86",
    "name": "Current Room Pressure Alarm Status",
    "why": "1 = normal, 2 = low alarm, 3 = high alarm"
   },
   {
    "ref": "MV 76",
    "name": "Current Supply 1 Flow Alarm Status",
    "why": "Supply 1 flow: 1 = normal, 2 = low, 3 = high alarm"
   }
  ],
  "enable": "No separate BMS enable is described. Occupancy per supply (BV 24-27, BV 297/298 for supplies 5-6), Emergency Mode (BV 22) and Shutdown Mode (BV 23) are writable and switch the controller between its occupied, unoccupied, emergency and shutdown flow setpoints.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "BACnet MS/TP runs at 9600, 19200, 38400 or 76800 baud; the end-of-line resistors on the LRC00 are DIP switches, off by default.",
   "BACnet IP uses the two RJ-45 ports. TSI says the Ethernet IP is dynamic (DHCP) by default, but a new controller loaded with its initial file comes up at static 192.168.200.90 (set a laptop to 192.168.200.1 to reach it); change it in the controller web interface.",
   "The PICS lists the LRC as a BACnet Building Controller (B-BC)."
  ],
  "gotchas": [
   "TSI warns that writing values can upset room control; leave objects marked DO NOT OVERWRITE (live readings, calibration and calculated values) alone.",
   "Most objects are commissioning settings (flow ranges, K-factors, calibration, PID tuning); do not write them cyclically.",
   "Auto-discovery of the full object set takes a long time; map only the points you need.",
   "Units differ between the LRC00, LRC00-LPS and LRC00-CMH versions."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "Supply 1 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Supply 1 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Supply 1 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Supply 1 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Supply 1 Flow K Factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Supply 1 Venturi Setup Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Supply 1 Venturi LOM Esc Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Supply 1 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Supply 1 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Supply 1 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "Supply 1 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "Supply 1 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "Supply 1 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "Supply 1 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "Supply 1 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "Supply 5 Flow Error",
   "description": "TSI: do not read or overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "Supply 1 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "Supply 1 Pitot Low Cal Pos",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "Supply 1 Pitot High Cal Pos",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Supply 1 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Supply 1 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Supply 2 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "Supply 2 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Supply 2 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Supply 2 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "Supply 2 Flow K Factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "Supply 2 Venturi Setup Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "Supply 2 Venturi LOM Esc Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "Supply 2 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "Supply 2 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "Supply 2 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "Supply 2 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "Supply 2 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "Supply 2 Pitot Low Cal Pos",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "Supply 2 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "Supply 2 Pitot High Cal Pos",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "Supply 2 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "Supply 2 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "Supply 2 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "Supply 2 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "Supply 6 Flow Error",
   "description": "TSI: do not read or overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "Supply 2 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "Supply 3 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "Supply 3 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "Supply 3 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "Supply 3 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "Supply 3 Flow K Factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "Supply 3 Venturi Setup Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "Supply 3 Venturi LOM Esc Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "Supply 3 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "Supply 3 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "Supply 3 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "Supply 3 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "Supply 3 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "Supply 3 Pitot Low Cal Pos",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "Supply 3 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "Supply 3 Pitot High Cal Pos",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "Supply 3 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "Supply 3 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "Supply 3 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "Supply 3 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "Old Supply 5 Error",
   "description": "TSI: do not read or overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "Supply 3 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "Supply 4 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "Supply 4 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "Supply 4 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "Supply 4 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "Supply 4 Flow K Factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "Supply 4 Venturi Setup Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "Supply 4 Venturi LOM Esc Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "Supply 4 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "Supply 4 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "Supply 4 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "Supply 4 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "Supply 4 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "Supply 4 Pitot Low Cal Pos",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "Supply 4 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "Supply 4 Pitot High Cal Pos",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "Supply 4 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "Supply 4 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "Supply 4 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "Supply 4 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "Old Supply 5 Error",
   "description": "TSI: do not read or overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "Supply 4 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "Exhaust 1 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "Exhaust 1 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "Exhaust 1 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "Exhaust 1 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "Exhaust 1 Flow K Factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "Exhaust 1 Venturi Setup Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "Exhaust 1 Venturi LOM Esc Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "Exhaust 1 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "Exhaust 1 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "Exhaust 1 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "Exhaust 1 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "Exhaust 1 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "Exhaust 1 Pitot Low Cal Pos",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "Exhaust 1 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "Exhaust 1 Pitot High Cal Pos",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "Exhaust 1 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "Exhaust 1 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "Exhaust 1 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "Exhaust 1 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "Exhaust 1 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "Exhaust 2 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "Exhaust 2 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "Exhaust 2 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "Exhaust 2 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "Exhaust 2 Flow K Factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "Exhaust 2 Venturi Setup Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "Exhaust 2 Venturi LOM Esc Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "Exhaust 2 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "Exhaust 2 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "Exhaust 2 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "Exhaust 2 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "Exhaust 2 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "Exhaust 2 Pitot Low Cal Pos",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "Exhaust 2 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "Exhaust 2 Pitot High Cal Pos",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "Exhaust 2 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "Exhaust 2 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "Exhaust 2 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "Exhaust 2 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "Exhaust 2 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "Supply 1 Room Temp Offset",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "Supply 2 Room Temp Offset",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "Supply 3 Room Temp Offset",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "Supply 4 Room Temp Offset",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "Supply 1 DAT Offset",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "Supply 2 DAT Offset",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "Supply 3 DAT Offset",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "Supply 4 DAT Offset",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "Supply 1 DAT Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "Supply 1 DAT Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "Supply 1 DAT Sensor Minimum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "Supply 1 DAT Sensor Maximum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "Supply 2 DAT Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "Supply 2 DAT Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "Supply 2 DAT Sensor Minimum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "Supply 2 DAT Sensor Maximum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "Supply 3 DAT Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "Supply 3 DAT Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "Supply 3 DAT Sensor Minimum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "Supply 3 DAT Sensor Maximum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "Supply 4 DAT Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "Supply 4 DAT Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "Supply 4 DAT Sensor Minimum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "Supply 4 DAT Sensor Maximum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 161,
   "name": "Supply 1 Room Temp Adj Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 162,
   "name": "Supply 1 Room Temp Adj Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 163,
   "name": "Supply 1 Room Temp Adj Sensor Minimum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 164,
   "name": "Supply 1 Room Temp Adj Sensor Maximum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 165,
   "name": "Supply 2 Room Temp Adj Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 166,
   "name": "Supply 2 Room Temp Adj Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "Supply 2 Room Temp Adj Sensor Minimum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 168,
   "name": "Supply 2 Room Temp Adj Sensor Maximum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 169,
   "name": "Supply 3 Room Temp Adj Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 170,
   "name": "Supply 3 Room Temp Adj Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 171,
   "name": "Supply 3 Room Temp Adj Sensor Minimum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 172,
   "name": "Supply 3 Room Temp Adj Sensor Maximum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 173,
   "name": "Supply 4 Room Temp Adj Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "Supply 4 Room Temp Adj Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "Supply 4 Room Temp Adj Sensor Minimum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 176,
   "name": "Supply 4 Room Temp Adj Sensor Maximum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 177,
   "name": "Relative Humidity Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "Relative Humidity Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "Relative Humidity Sensor Minimum",
   "description": "",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 180,
   "name": "Relative Humidity Sensor Maximum",
   "description": "",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "Relative Humidity Offset",
   "description": "",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "Pressure Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "Pressure Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "Pressure Transducer Sensor Minimum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "Pressure Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "Room Pressure Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "TTW Sensor Velocity K-Factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 189,
   "name": "TTW Sensor Elevation",
   "description": "",
   "units": "ft",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "Supply 1 Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "Supply 1 Cooling Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "Supply 1 Heating Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "Supply 1 Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "Supply 1 Minimum Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "Supply 1 Maximum Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "Supply 1 Unocc Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "Supply 1 Unocc Cooling Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 198,
   "name": "Supply 1 Unocc Heating Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 199,
   "name": "Supply 1 Unocc Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "Supply 1 Emergency Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "Supply 1 Shutdown Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "Supply 2 Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "Supply 2 Unocc Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "Supply 2 Cooling Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "Supply 2 Unocc Cooling Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 206,
   "name": "Supply 2 Heating Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "Supply 2 Unocc Heating Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 208,
   "name": "Supply 2 Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 209,
   "name": "Supply 2 Unocc Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 210,
   "name": "Supply 2 Emergency Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "Supply 2 Minimum Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "Supply 2 Shutdown Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "Supply 2 Maximum Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "Supply 3 Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "Supply 3 Unocc Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 216,
   "name": "Supply 3 Cooling Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 217,
   "name": "Supply 3 Unocc Cooling Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 218,
   "name": "Supply 3 Heating Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 219,
   "name": "Supply 3 Unocc Heating Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 220,
   "name": "Supply 3 Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "Supply 3 Unocc Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 222,
   "name": "Supply 3 Emergency Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 223,
   "name": "Supply 3 Minimum Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 224,
   "name": "Supply 3 Shutdown Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 225,
   "name": "Supply 3 Maximum Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "Supply 4 Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "Supply 4 Unocc Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 228,
   "name": "Supply 4 Cooling Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 229,
   "name": "Supply 4 Unocc Cooling Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 230,
   "name": "Supply 4 Heating Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 231,
   "name": "Supply 4 Unocc Heating Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 232,
   "name": "Supply 4 Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233,
   "name": "Supply 4 Unocc Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 234,
   "name": "Supply 4 Emergency Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 235,
   "name": "Supply 4 Minimum Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 236,
   "name": "Supply 4 Shutdown Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 237,
   "name": "Supply 4 Maximum Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 238,
   "name": "Exhaust 1 Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 239,
   "name": "Exhaust 1 Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 240,
   "name": "Exhaust 1 Minimum Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 241,
   "name": "Exhaust 1 Maximum Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 242,
   "name": "Exhaust 1 Emergency Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 243,
   "name": "Exhaust 2 Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 244,
   "name": "Exhaust 2 Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 245,
   "name": "Exhaust 2 Minimum Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 246,
   "name": "Exhaust 2 Maximum Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 247,
   "name": "Exhaust 2 Emergency Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 248,
   "name": "Supply 1 Heat Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 249,
   "name": "Supply 1 Cool Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 250,
   "name": "Supply 1 Unocc Heat Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 251,
   "name": "Supply 1 Unocc Cool Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 252,
   "name": "Supply 1 DAT Delta",
   "description": "",
   "units": "Δ°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 253,
   "name": "Supply 2 Heat Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 254,
   "name": "Supply 2 Cool Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 255,
   "name": "Supply 2 Unocc Heat Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 256,
   "name": "Supply 2 Unocc Cool Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 257,
   "name": "Supply 2 DAT Delta",
   "description": "",
   "units": "Δ°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 258,
   "name": "Supply 3 Heat Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 259,
   "name": "Supply 3 Cool Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 260,
   "name": "Supply 3 Unocc Heat Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 261,
   "name": "Supply 3 Unocc Cool Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 262,
   "name": "Supply 3 DAT Delta",
   "description": "",
   "units": "Δ°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 263,
   "name": "Supply 4 Heat Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 264,
   "name": "Supply 4 Cool Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 265,
   "name": "Supply 4 Unocc Heat Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 266,
   "name": "Supply 4 Unocc Cool Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 267,
   "name": "Supply 4 DAT Delta",
   "description": "",
   "units": "Δ°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 268,
   "name": "Room Pressure Setpoint",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 269,
   "name": "Door Room Pressure Setpoint",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 270,
   "name": "Minimum Offset",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 271,
   "name": "Maximum Offset",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 272,
   "name": "Supply 1 Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 273,
   "name": "Supply 1 High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 274,
   "name": "Supply 1 Unocc Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 275,
   "name": "Supply 1 Unocc High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 276,
   "name": "Supply 2 Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 277,
   "name": "Supply 2 High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278,
   "name": "Supply 2 Unocc Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 279,
   "name": "Supply 2 Unocc High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 280,
   "name": "Supply 3 Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 281,
   "name": "Supply 3 High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 282,
   "name": "Supply 3 Unocc Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 283,
   "name": "Supply 3 Unocc High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 284,
   "name": "Supply 4 Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 285,
   "name": "Supply 4 High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 286,
   "name": "Supply 4 Unocc Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 287,
   "name": "Supply 4 Unocc High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 288,
   "name": "Exhaust 1 Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 289,
   "name": "Exhaust 1 High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 290,
   "name": "Exhaust 2 Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 291,
   "name": "Exhaust 2 High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 292,
   "name": "Supply 1 Low Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 293,
   "name": "Supply 1 High Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 294,
   "name": "Supply 1 Unocc Low Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 295,
   "name": "Supply 1 Unocc High Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 296,
   "name": "Supply 2 Low Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 297,
   "name": "Supply 2 High Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 298,
   "name": "Supply 2 Unocc Low Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 299,
   "name": "Supply 2 Unocc High Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 300,
   "name": "Supply 3 Low Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 301,
   "name": "Supply 3 High Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "Supply 3 Unocc Low Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "Supply 3 Unocc High Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 304,
   "name": "Supply 4 Low Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 305,
   "name": "Supply 4 High Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 306,
   "name": "Supply 4 Unocc Low Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 307,
   "name": "Supply 4 Unocc High Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 308,
   "name": "Low Pressure Alarm",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 309,
   "name": "High Pressure Alarm",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 310,
   "name": "Door Low Pressure Alarm",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 311,
   "name": "Door High Pressure Alarm",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 312,
   "name": "Alarm Delay",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 313,
   "name": "Door Alarm Delay",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 314,
   "name": "Supply 1 Flow Manual Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 315,
   "name": "Supply 2 Flow Manual Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 316,
   "name": "Supply 3 Flow Manual Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 317,
   "name": "Supply 4 Flow Manual Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 318,
   "name": "Supply 1 Temp Manual Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 319,
   "name": "Supply 2 Temp Manual Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 320,
   "name": "Supply 3 Temp Manual Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 321,
   "name": "Supply 4 Temp Manual Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 322,
   "name": "Exhaust 1 Flow Manual Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 323,
   "name": "Exhaust 2 Flow Manual Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 324,
   "name": "Supply 5 Flow Manual Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 325,
   "name": "Supply 6 Flow Manual Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 326,
   "name": "Supply 1 Balancer Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 327,
   "name": "Supply 2 Balancer Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 328,
   "name": "Supply 3 Balancer Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 329,
   "name": "Supply 4 Balancer Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 330,
   "name": "Exhaust 1 Balancer Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 331,
   "name": "Exhaust 2 Balancer Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 332,
   "name": "Supply 1 High DAT Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 333,
   "name": "Supply 2 High DAT Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 334,
   "name": "Supply 3 High DAT Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 335,
   "name": "Supply 4 High DAT Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 336,
   "name": "Minimum Offset Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 337,
   "name": "Maximum Offset Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 338,
   "name": "Supply 1 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 339,
   "name": "Supply 1 DAT Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 340,
   "name": "Supply 1 Room Temp Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 341,
   "name": "Supply 1 Room Temp Adj Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 342,
   "name": "Supply 1 Occupancy Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 343,
   "name": "Supply 2 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 344,
   "name": "Supply 2 DAT Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 345,
   "name": "Supply 2 Room Temp Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 346,
   "name": "Supply 2 Room Temp Adj Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 347,
   "name": "Supply 2 Occupancy Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 348,
   "name": "Supply 3 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 349,
   "name": "Supply 3 DAT Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 350,
   "name": "Supply 3 Room Temp Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 351,
   "name": "Supply 3 Room Temp Adj Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 352,
   "name": "Supply 3 Occupancy Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 353,
   "name": "Supply 4 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 354,
   "name": "Supply 4 DAT Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 355,
   "name": "Supply 4 Room Temp Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 356,
   "name": "Supply 4 Room Temp Adj Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 357,
   "name": "Supply 4 Occupancy Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 358,
   "name": "Exhaust 1 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 359,
   "name": "Exhaust 2 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 360,
   "name": "Room Pressure Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 361,
   "name": "Relative Humidity Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 362,
   "name": "Door Switch Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 363,
   "name": "Emergency Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 364,
   "name": "Shutdown Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 365,
   "name": "Hood 1 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 366,
   "name": "Hood 2 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 367,
   "name": "Hood 3 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 368,
   "name": "Hood 4 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 369,
   "name": "Hood 5 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 370,
   "name": "Hood 6 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 371,
   "name": "Hood 7 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 372,
   "name": "Supply 1 Flow Change",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 373,
   "name": "Supply 2 Flow Change",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 374,
   "name": "Supply 3 Flow Change",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 375,
   "name": "Supply 4 Flow Change",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 376,
   "name": "Supply 1 Reheat/Cooling Delay",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 377,
   "name": "Supply 2 Reheat/Cooling Delay",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 378,
   "name": "Supply 3 Reheat/Cooling Delay",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 379,
   "name": "Supply 4 Reheat/Cooling Delay",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 392,
   "name": "Supply 5 Temp Manual Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 393,
   "name": "Supply 6 Temp Manual Position",
   "description": "",
   "units": "% open",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 395,
   "name": "Current Alarm Delay",
   "description": "TSI: do not overwrite",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 396,
   "name": "Current Offset",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 398,
   "name": "Current Supply 1 Minimum Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 399,
   "name": "Current Supply 1 Cooling Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 400,
   "name": "Current Supply 1 Heating Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 401,
   "name": "Current Supply 1 Maximum Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 402,
   "name": "Current Supply 2 Minimum Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 403,
   "name": "Current Supply 2 Cooling Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 404,
   "name": "Current Supply 2 Heating Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 405,
   "name": "Current Supply 2 Maximum Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 406,
   "name": "Current Supply 3 Minimum Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 407,
   "name": "Current Supply 3 Cooling Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 408,
   "name": "Current Supply 3 Heating Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 409,
   "name": "Current Supply 3 Maximum Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 410,
   "name": "Current Supply 4 Minimum Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 411,
   "name": "Current Supply 4 Cooling Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 412,
   "name": "Current Supply 4 Heating Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 413,
   "name": "Current Supply 4 Maximum Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 414,
   "name": "Current Supply 1 Heat Setpoint",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 415,
   "name": "Current Supply 1 Cool Setpoint",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 416,
   "name": "Current Supply 2 Heat Setpoint",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 417,
   "name": "Current Supply 2 Cool Setpoint",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 418,
   "name": "Current Supply 3 Heat Setpoint",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 419,
   "name": "Current Supply 3 Cool Setpoint",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 420,
   "name": "Current Supply 4 Heat Setpoint",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 421,
   "name": "Current Supply 4 Cool Setpoint",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 422,
   "name": "Current Room Pressure Setpoint",
   "description": "TSI: do not overwrite",
   "units": "in. W.C.",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 423,
   "name": "Current Supply 1 Low Flow Alarm",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 424,
   "name": "Current Supply 1 High Flow Alarm",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 425,
   "name": "Current Supply 2 Low Flow Alarm",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 426,
   "name": "Current Supply 2 High Flow Alarm",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 427,
   "name": "Current Supply 3 Low Flow Alarm",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 428,
   "name": "Current Supply 3 High Flow Alarm",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 429,
   "name": "Current Supply 4 Low Flow Alarm",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 430,
   "name": "Current Supply 4 High Flow Alarm",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 431,
   "name": "Current Low Pressure Alarm",
   "description": "TSI: do not overwrite",
   "units": "in. W.C.",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 432,
   "name": "Current High Pressure Alarm",
   "description": "TSI: do not overwrite",
   "units": "in. W.C.",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 433,
   "name": "Current Supply 1 Low Temperature Alarm",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 434,
   "name": "Current Supply 1 High Temperature Alarm",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 435,
   "name": "Current Supply 2 Low Temperature Alarm",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 436,
   "name": "Current Supply 2 High Temperature Alarm",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 437,
   "name": "Current Supply 3 Low Temperature Alarm",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 438,
   "name": "Current Supply 3 High Temperature Alarm",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 439,
   "name": "Current Supply 4 Low Temperature Alarm",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 440,
   "name": "Current Supply 4 High Temperature Alarm",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 441,
   "name": "Hood 1 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 442,
   "name": "Hood 1 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 443,
   "name": "Hood 1 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 445,
   "name": "Hood 1 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 446,
   "name": "Hood 1 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 448,
   "name": "Hood 1 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 449,
   "name": "Hood 1 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 450,
   "name": "Hood 1 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 451,
   "name": "Hood 1 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 452,
   "name": "Hood 1 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 453,
   "name": "Hood 1 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 454,
   "name": "Hood 1 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 456,
   "name": "Hood 1 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 459,
   "name": "Hood 1 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 460,
   "name": "Hood 1 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 461,
   "name": "Hood 1 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 462,
   "name": "Hood 1 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 463,
   "name": "Hood 1 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 464,
   "name": "Hood 1 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 465,
   "name": "Hood 2 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 466,
   "name": "Hood 2 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 467,
   "name": "Hood 2 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 469,
   "name": "Hood 2 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 470,
   "name": "Hood 2 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 472,
   "name": "Hood 2 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 473,
   "name": "Hood 2 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 474,
   "name": "Hood 2 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 475,
   "name": "Hood 2 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 476,
   "name": "Hood 2 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 477,
   "name": "Hood 2 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 478,
   "name": "Hood 2 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 480,
   "name": "Hood 2 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 483,
   "name": "Hood 2 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 484,
   "name": "Hood 2 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 485,
   "name": "Hood 2 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 486,
   "name": "Hood 2 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 487,
   "name": "Hood 2 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 488,
   "name": "Hood 2 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 489,
   "name": "Hood 3 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 490,
   "name": "Hood 3 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 491,
   "name": "Hood 3 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 493,
   "name": "Hood 3 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 494,
   "name": "Hood 3 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 496,
   "name": "Hood 3 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 497,
   "name": "Hood 3 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 498,
   "name": "Hood 3 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 499,
   "name": "Hood 3 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 500,
   "name": "Hood 3 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 501,
   "name": "Hood 3 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 502,
   "name": "Hood 3 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 504,
   "name": "Hood 3 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 507,
   "name": "Hood 3 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 508,
   "name": "Hood 3 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 509,
   "name": "Hood 3 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 510,
   "name": "Hood 3 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 511,
   "name": "Hood 3 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 512,
   "name": "Hood 3 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 513,
   "name": "Hood 4 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 514,
   "name": "Hood 4 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 515,
   "name": "Hood 4 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 517,
   "name": "Hood 4 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 518,
   "name": "Hood 4 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 520,
   "name": "Hood 4 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 521,
   "name": "Hood 4 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 522,
   "name": "Hood 4 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 523,
   "name": "Hood 4 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 524,
   "name": "Hood 4 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 525,
   "name": "Hood 4 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 526,
   "name": "Hood 4 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 528,
   "name": "Hood 4 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 531,
   "name": "Hood 4 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 532,
   "name": "Hood 4 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 533,
   "name": "Hood 4 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 534,
   "name": "Hood 4 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 535,
   "name": "Hood 4 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 536,
   "name": "Hood 4 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 537,
   "name": "Hood 5 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 538,
   "name": "Hood 5 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 539,
   "name": "Hood 5 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 541,
   "name": "Hood 5 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 542,
   "name": "Hood 5 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 544,
   "name": "Hood 5 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 545,
   "name": "Hood 5 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 546,
   "name": "Hood 5 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 547,
   "name": "Hood 5 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 548,
   "name": "Hood 5 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 549,
   "name": "Hood 5 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 550,
   "name": "Hood 5 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 552,
   "name": "Hood 5 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 555,
   "name": "Hood 5 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 556,
   "name": "Hood 5 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 557,
   "name": "Hood 5 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 558,
   "name": "Hood 5 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 559,
   "name": "Hood 5 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 560,
   "name": "Hood 5 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 561,
   "name": "Hood 6 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 562,
   "name": "Hood 6 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 563,
   "name": "Hood 6 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 565,
   "name": "Hood 6 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 566,
   "name": "Hood 6 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 568,
   "name": "Hood 6 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 569,
   "name": "Hood 6 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 570,
   "name": "Hood 6 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 571,
   "name": "Hood 6 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 572,
   "name": "Hood 6 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 573,
   "name": "Hood 6 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 574,
   "name": "Hood 6 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 576,
   "name": "Hood 6 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 579,
   "name": "Hood 6 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 580,
   "name": "Hood 6 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 581,
   "name": "Hood 6 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 582,
   "name": "Hood 6 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 583,
   "name": "Hood 6 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 584,
   "name": "Hood 6 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 585,
   "name": "Hood 7 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 586,
   "name": "Hood 7 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 587,
   "name": "Hood 7 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 589,
   "name": "Hood 7 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 590,
   "name": "Hood 7 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 592,
   "name": "Hood 7 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 593,
   "name": "Hood 7 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 594,
   "name": "Hood 7 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 595,
   "name": "Hood 7 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 596,
   "name": "Hood 7 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 597,
   "name": "Hood 7 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 598,
   "name": "Hood 7 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 600,
   "name": "Hood 7 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 603,
   "name": "Hood 7 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 604,
   "name": "Hood 7 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 605,
   "name": "Hood 7 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 606,
   "name": "Hood 7 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 607,
   "name": "Hood 7 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 608,
   "name": "Hood 7 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 609,
   "name": "Hood 1 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 610,
   "name": "Hood 1 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 611,
   "name": "Hood 2 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 612,
   "name": "Hood 2 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 613,
   "name": "Hood 3 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 614,
   "name": "Hood 3 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 615,
   "name": "Hood 4 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 616,
   "name": "Hood 4 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 617,
   "name": "Hood 5 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 618,
   "name": "Hood 5 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 619,
   "name": "Hood 6 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 620,
   "name": "Hood 6 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 621,
   "name": "Hood 7 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 622,
   "name": "Hood 7 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 623,
   "name": "TTW Sensor UnSpanned Velocity",
   "description": "TSI: do not overwrite",
   "units": "ft/min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 624,
   "name": "TTW Sensor Spanned Velocity",
   "description": "TSI: do not overwrite",
   "units": "ft/min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 625,
   "name": "Supply 1 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 626,
   "name": "Supply 1 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 627,
   "name": "Supply 2 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 628,
   "name": "Supply 2 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 629,
   "name": "Supply 3 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 630,
   "name": "Supply 3 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 631,
   "name": "Supply 4 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 632,
   "name": "Supply 4 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 633,
   "name": "Exhaust 1 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 634,
   "name": "Exhaust 1 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 635,
   "name": "Exhaust 2 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 636,
   "name": "Exhaust 2 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 653,
   "name": "Supply 5 Balancer Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 654,
   "name": "Supply 6 Balancer Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 655,
   "name": "Current Supply 1 Minimum Flow Setpoint",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 656,
   "name": "Current Supply 2 Minimum Flow Setpoint",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 657,
   "name": "Current Supply 3 Minimum Flow Setpoint",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 658,
   "name": "Current Supply 4 Minimum Flow Setpoint",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 659,
   "name": "Offset Setpoint",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 660,
   "name": "Current Total Supply Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 661,
   "name": "Current Total Exhaust Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 662,
   "name": "Supply 1 Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 663,
   "name": "Supply 2 Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 664,
   "name": "Supply 3 Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 665,
   "name": "Supply 4 Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 666,
   "name": "Exhaust 1 Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 667,
   "name": "Exhaust 2 Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 668,
   "name": "Hood 1 Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 669,
   "name": "Hood 2 Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 670,
   "name": "Hood 3 Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 671,
   "name": "Hood 4 Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 672,
   "name": "Hood 5 Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 673,
   "name": "Hood 6 Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 674,
   "name": "Hood 7 Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 675,
   "name": "Current Supply 1 Temperature Control Position",
   "description": "TSI: do not overwrite",
   "units": "% open",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 676,
   "name": "Current Supply 1 Flow Control Position",
   "description": "TSI: do not overwrite",
   "units": "% open",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 677,
   "name": "Current Supply 2 Temperature Control Position",
   "description": "TSI: do not overwrite",
   "units": "% open",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 678,
   "name": "Current Supply 2 Flow Control Position",
   "description": "TSI: do not overwrite",
   "units": "% open",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 679,
   "name": "Current Supply 3 Temperature Control Position",
   "description": "TSI: do not overwrite",
   "units": "% open",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 680,
   "name": "Current Supply 3 Flow Control Position",
   "description": "TSI: do not overwrite",
   "units": "% open",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 681,
   "name": "Current Supply 4 Temperature Control Position",
   "description": "TSI: do not overwrite",
   "units": "% open",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 682,
   "name": "Current Supply 4 Flow Control Position",
   "description": "TSI: do not overwrite",
   "units": "% open",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 683,
   "name": "Current Exhaust 1 Flow Control Position",
   "description": "TSI: do not overwrite",
   "units": "% open",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 684,
   "name": "Current Exhaust 2 Flow Control Position",
   "description": "TSI: do not overwrite",
   "units": "% open",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 685,
   "name": "Supply 1 DAT",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 686,
   "name": "Supply 2 DAT",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 687,
   "name": "Supply 3 DAT",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 688,
   "name": "Supply 4 DAT",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 689,
   "name": "Supply 1 Room Temp",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 690,
   "name": "Supply 2 Room Temp",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 691,
   "name": "Supply 3 Room Temp",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 692,
   "name": "Supply 4 Room Temp",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 693,
   "name": "Supply 1 Room Temp Adj",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 694,
   "name": "Supply 2 Room Temp Adj",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 695,
   "name": "Supply 3 Room Temp Adj",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 696,
   "name": "Supply 4 Room Temp Adj",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 697,
   "name": "Room Pressure",
   "description": "TSI: do not overwrite",
   "units": "in. W.C.",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 698,
   "name": "Relative Humidity",
   "description": "TSI: do not overwrite",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 699,
   "name": "Hood 8 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 700,
   "name": "Hood 9 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 701,
   "name": "Hood 10 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 702,
   "name": "Hood 11 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 703,
   "name": "Hood 12 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 704,
   "name": "Hood 13 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 705,
   "name": "Hood 14 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 706,
   "name": "Hood 15 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 707,
   "name": "Hood 16 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 708,
   "name": "Hood 17 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 709,
   "name": "Hood 18 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 710,
   "name": "Hood 19 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 711,
   "name": "Hood 20 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 713,
   "name": "Supply 1 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 714,
   "name": "Supply 2 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 715,
   "name": "Supply 3 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 716,
   "name": "Supply 4 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 717,
   "name": "Exhaust 1 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 718,
   "name": "Exhaust 2 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 719,
   "name": "Hood 1 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 720,
   "name": "Hood 2 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 721,
   "name": "Hood 3 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 722,
   "name": "Hood 4 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 723,
   "name": "Hood 5 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 724,
   "name": "Hood 6 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 725,
   "name": "Hood 7 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 726,
   "name": "Supply 1 DAT Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 727,
   "name": "Supply 2 DAT Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 728,
   "name": "Supply 3 DAT Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 729,
   "name": "Supply 4 DAT Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 730,
   "name": "Room Pressure Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 731,
   "name": "Relative Humidity Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 732,
   "name": "Supply 1 Room Temp Adjustment Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 733,
   "name": "Supply 2 Room Temp Adjustment Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 734,
   "name": "Supply 3 Room Temp Adjustment Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 735,
   "name": "Supply 4 Room Temp Adjustment Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 736,
   "name": "Supply 1 Flow Proportional Gain",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 737,
   "name": "Supply 2 Flow Proportional Gain",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 738,
   "name": "Supply 3 Flow Proportional Gain",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 739,
   "name": "Supply 4 Flow Proportional Gain",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 740,
   "name": "Exhaust 1 Flow Proportional Gain",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 741,
   "name": "Exhaust 2 Flow Proportional Gain",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 742,
   "name": "Supply 1 Flow Integral Time",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 743,
   "name": "Supply 2 Flow Integral Time",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 744,
   "name": "Supply 3 Flow Integral Time",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 745,
   "name": "Supply 4 Flow Integral Time",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 746,
   "name": "Exhaust 1 Flow Integral Time",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 747,
   "name": "Exhaust 2 Flow Integral Time",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 748,
   "name": "Pressure Control Gain",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 749,
   "name": "Supply 1 Temp Throttling Range",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 750,
   "name": "Supply 2 Temp Throttling Range",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 751,
   "name": "Supply 3 Temp Throttling Range",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 752,
   "name": "Supply 4 Temp Throttling Range",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 753,
   "name": "Supply 1 Temp Integral Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 754,
   "name": "Supply 2 Temp Integral Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 755,
   "name": "Supply 3 Temp Integral Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 756,
   "name": "Supply 4 Temp Integral Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 757,
   "name": "Supply 1 Flow Speed",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 758,
   "name": "Supply 2 Flow Speed",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 759,
   "name": "Supply 3 Flow Speed",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 760,
   "name": "Supply 4 Flow Speed",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 761,
   "name": "Exhaust 1 Flow Speed",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 762,
   "name": "Exhaust 2 Flow Speed",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 763,
   "name": "Supply 1 Flow Sensitivity",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 764,
   "name": "Supply 2 Flow Sensitivity",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 765,
   "name": "Supply 3 Flow Sensitivity",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 766,
   "name": "Supply 4 Flow Sensitivity",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 767,
   "name": "Exhaust 1 Flow Sensitivity",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 768,
   "name": "Exhaust 2 Flow Sensitivity",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 769,
   "name": "Supply 1 Shutdown Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 770,
   "name": "Supply 1 Shutdown High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 771,
   "name": "Supply 2 Shutdown Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 772,
   "name": "Supply 2 Shutdown High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 773,
   "name": "Supply 3 Shutdown Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 774,
   "name": "Supply 3 Shutdown High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 775,
   "name": "Supply 4 Shutdown Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 776,
   "name": "Supply 4 Shutdown High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 777,
   "name": "Exhaust 1 Shutdown Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 778,
   "name": "Exhaust 1 Shutdown High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 779,
   "name": "Exhaust 2 Shutdown Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 780,
   "name": "Exhaust 2 Shutdown High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 781,
   "name": "Exhaust 1 Unocc Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 782,
   "name": "Exhaust 1 Unocc High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 783,
   "name": "Exhaust 2 Unocc Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 784,
   "name": "Exhaust 2 Unocc High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 785,
   "name": "Current Exhaust 1 Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 786,
   "name": "Current Exhaust 1 High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 787,
   "name": "Current Exhaust 2 Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 788,
   "name": "Current Exhaust 2 High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 789,
   "name": "Hood 8 Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 790,
   "name": "Hood 9 Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 791,
   "name": "Hood 10 Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 792,
   "name": "Hood 11 Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 793,
   "name": "Hood 12 Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 794,
   "name": "Hood 13 Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 795,
   "name": "Hood 14 Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 796,
   "name": "Hood 15 Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 797,
   "name": "Hood 16 Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 798,
   "name": "Hood 17 Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 799,
   "name": "Hood 18 Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 800,
   "name": "Hood 19 Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 801,
   "name": "Hood 20 Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 802,
   "name": "Hood 8 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 803,
   "name": "Hood 9 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 804,
   "name": "Hood 10 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 805,
   "name": "Hood 11 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 806,
   "name": "Hood 12 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 807,
   "name": "Hood 13 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 808,
   "name": "Hood 14 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 809,
   "name": "Hood 15 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 810,
   "name": "Hood 16 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 811,
   "name": "Hood 17 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 812,
   "name": "Hood 18 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 813,
   "name": "Hood 19 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 814,
   "name": "Hood 20 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 815,
   "name": "Hood 8 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 816,
   "name": "Hood 8 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 817,
   "name": "Hood 8 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 818,
   "name": "Hood 8 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 819,
   "name": "Hood 8 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 820,
   "name": "Hood 8 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 821,
   "name": "Hood 8 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 822,
   "name": "Hood 8 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 823,
   "name": "Hood 8 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 824,
   "name": "Hood 8 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 825,
   "name": "Hood 8 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 826,
   "name": "Hood 8 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 827,
   "name": "Hood 8 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 828,
   "name": "Hood 8 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 829,
   "name": "Hood 8 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 830,
   "name": "Hood 8 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 831,
   "name": "Hood 8 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 832,
   "name": "Hood 8 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 833,
   "name": "Hood 9 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 834,
   "name": "Hood 9 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 835,
   "name": "Hood 9 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 836,
   "name": "Hood 9 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 837,
   "name": "Hood 9 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 838,
   "name": "Hood 9 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 839,
   "name": "Hood 9 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 840,
   "name": "Hood 9 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 841,
   "name": "Hood 9 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 842,
   "name": "Hood 9 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 843,
   "name": "Hood 9 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 844,
   "name": "Hood 9 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 845,
   "name": "Hood 9 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 846,
   "name": "Hood 9 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 847,
   "name": "Hood 9 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 848,
   "name": "Hood 9 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 849,
   "name": "Hood 9 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 850,
   "name": "Hood 9 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 851,
   "name": "Hood 10 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 852,
   "name": "Hood 10 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 853,
   "name": "Hood 10 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 854,
   "name": "Hood 10 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 855,
   "name": "Hood 10 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 856,
   "name": "Hood 10 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 857,
   "name": "Hood 10 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 858,
   "name": "Hood 10 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 859,
   "name": "Hood 10 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 860,
   "name": "Hood 10 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 861,
   "name": "Hood 10 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 862,
   "name": "Hood 10 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 863,
   "name": "Hood 10 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 864,
   "name": "Hood 10 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 865,
   "name": "Hood 10 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 866,
   "name": "Hood 10 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 867,
   "name": "Hood 10 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 868,
   "name": "Hood 10 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 869,
   "name": "Hood 11 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 870,
   "name": "Hood 11 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 871,
   "name": "Hood 11 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 872,
   "name": "Hood 11 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 873,
   "name": "Hood 11 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 874,
   "name": "Hood 11 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 875,
   "name": "Hood 11 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 876,
   "name": "Hood 11 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 877,
   "name": "Hood 11 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 878,
   "name": "Hood 11 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 879,
   "name": "Hood 11 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 880,
   "name": "Hood 11 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 881,
   "name": "Hood 11 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 882,
   "name": "Hood 11 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 883,
   "name": "Hood 11 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 884,
   "name": "Hood 11 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 885,
   "name": "Hood 11 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 886,
   "name": "Hood 11 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 887,
   "name": "Hood 12 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 888,
   "name": "Hood 12 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 889,
   "name": "Hood 12 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 890,
   "name": "Hood 12 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 891,
   "name": "Hood 12 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 892,
   "name": "Hood 12 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 893,
   "name": "Hood 12 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 894,
   "name": "Hood 12 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 895,
   "name": "Hood 12 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 896,
   "name": "Hood 12 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 897,
   "name": "Hood 12 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 898,
   "name": "Hood 12 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 899,
   "name": "Hood 12 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 900,
   "name": "Hood 12 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 901,
   "name": "Hood 12 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 902,
   "name": "Hood 12 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 903,
   "name": "Hood 12 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 904,
   "name": "Hood 12 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 905,
   "name": "Hood 13 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 906,
   "name": "Hood 13 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 907,
   "name": "Hood 13 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 908,
   "name": "Hood 13 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 909,
   "name": "Hood 13 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 910,
   "name": "Hood 13 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 911,
   "name": "Hood 13 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 912,
   "name": "Hood 13 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 913,
   "name": "Hood 13 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 914,
   "name": "Hood 13 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 915,
   "name": "Hood 13 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 916,
   "name": "Hood 13 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 917,
   "name": "Hood 13 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 918,
   "name": "Hood 13 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 919,
   "name": "Hood 13 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 920,
   "name": "Hood 13 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 921,
   "name": "Hood 13 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 922,
   "name": "Hood 13 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 923,
   "name": "Hood 14 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 924,
   "name": "Hood 14 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 925,
   "name": "Hood 14 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 926,
   "name": "Hood 14 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 927,
   "name": "Hood 14 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 928,
   "name": "Hood 14 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 929,
   "name": "Hood 14 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 930,
   "name": "Hood 14 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 931,
   "name": "Hood 14 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 932,
   "name": "Hood 14 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 933,
   "name": "Hood 14 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 934,
   "name": "Hood 14 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 935,
   "name": "Hood 14 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 936,
   "name": "Hood 14 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 937,
   "name": "Hood 14 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 938,
   "name": "Hood 14 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 939,
   "name": "Hood 14 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 940,
   "name": "Hood 14 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 941,
   "name": "Hood 15 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 942,
   "name": "Hood 15 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 943,
   "name": "Hood 15 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 944,
   "name": "Hood 15 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 945,
   "name": "Hood 15 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 946,
   "name": "Hood 15 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 947,
   "name": "Hood 15 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 948,
   "name": "Hood 15 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 949,
   "name": "Hood 15 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 950,
   "name": "Hood 15 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 951,
   "name": "Hood 15 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 952,
   "name": "Hood 15 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 953,
   "name": "Hood 15 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 954,
   "name": "Hood 15 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 955,
   "name": "Hood 15 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 956,
   "name": "Hood 15 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 957,
   "name": "Hood 15 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 958,
   "name": "Hood 15 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 959,
   "name": "Hood 16 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 960,
   "name": "Hood 16 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 961,
   "name": "Hood 16 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 962,
   "name": "Hood 16 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 963,
   "name": "Hood 16 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 964,
   "name": "Hood 16 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 965,
   "name": "Hood 16 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 966,
   "name": "Hood 16 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 967,
   "name": "Hood 16 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 968,
   "name": "Hood 16 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 969,
   "name": "Hood 16 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 970,
   "name": "Hood 16 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 971,
   "name": "Hood 16 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 972,
   "name": "Hood 16 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 973,
   "name": "Hood 16 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 974,
   "name": "Hood 16 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 975,
   "name": "Hood 16 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 976,
   "name": "Hood 16 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 977,
   "name": "Hood 17 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 978,
   "name": "Hood 17 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 979,
   "name": "Hood 17 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 980,
   "name": "Hood 17 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 981,
   "name": "Hood 17 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 982,
   "name": "Hood 17 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 983,
   "name": "Hood 17 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 984,
   "name": "Hood 17 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 985,
   "name": "Hood 17 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 986,
   "name": "Hood 17 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 987,
   "name": "Hood 17 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 988,
   "name": "Hood 17 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 989,
   "name": "Hood 17 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 990,
   "name": "Hood 17 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 991,
   "name": "Hood 17 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 992,
   "name": "Hood 17 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 993,
   "name": "Hood 17 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 994,
   "name": "Hood 17 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 995,
   "name": "Hood 18 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 996,
   "name": "Hood 18 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 997,
   "name": "Hood 18 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 998,
   "name": "Hood 18 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 999,
   "name": "Hood 18 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1000,
   "name": "Hood 18 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1001,
   "name": "Hood 18 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1002,
   "name": "Hood 18 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1003,
   "name": "Hood 18 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1004,
   "name": "Hood 18 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1005,
   "name": "Hood 18 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1006,
   "name": "Hood 18 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1007,
   "name": "Hood 18 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1008,
   "name": "Hood 18 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1009,
   "name": "Hood 18 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1010,
   "name": "Hood 18 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1011,
   "name": "Hood 18 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1012,
   "name": "Hood 18 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1013,
   "name": "Hood 19 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1014,
   "name": "Hood 19 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1015,
   "name": "Hood 19 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1016,
   "name": "Hood 19 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1017,
   "name": "Hood 19 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1018,
   "name": "Hood 19 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1019,
   "name": "Hood 19 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1020,
   "name": "Hood 19 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1021,
   "name": "Hood 19 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1022,
   "name": "Hood 19 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1023,
   "name": "Hood 19 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1024,
   "name": "Hood 19 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1025,
   "name": "Hood 19 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1026,
   "name": "Hood 19 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1027,
   "name": "Hood 19 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1028,
   "name": "Hood 19 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1029,
   "name": "Hood 19 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1030,
   "name": "Hood 19 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1031,
   "name": "Hood 20 Venturi Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1032,
   "name": "Hood 20 Venturi Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1033,
   "name": "Hood 20 Venturi LOM ESC Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1034,
   "name": "Hood 20 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1035,
   "name": "Hood 20 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1036,
   "name": "Hood 20 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1037,
   "name": "Hood 20 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1038,
   "name": "Hood 20 Pitot Sensor Zero",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1039,
   "name": "Hood 20 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1040,
   "name": "Hood 20 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1041,
   "name": "Hood 20 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1042,
   "name": "Hood 20 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1043,
   "name": "Hood 20 Pitot Low Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1044,
   "name": "Hood 20 Pitot High Cal Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1045,
   "name": "Hood 20 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1046,
   "name": "Hood 20 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1047,
   "name": "Hood 20 TP Min Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1048,
   "name": "Hood 20 TP Max Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1049,
   "name": "Hood 8 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1050,
   "name": "Hood 8 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1051,
   "name": "Hood 9 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1052,
   "name": "Hood 9 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1053,
   "name": "Hood 10 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1054,
   "name": "Hood 10 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1055,
   "name": "Hood 11 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1056,
   "name": "Hood 11 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1057,
   "name": "Hood 12 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1058,
   "name": "Hood 12 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1059,
   "name": "Hood 13 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1060,
   "name": "Hood 13 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1061,
   "name": "Hood 14 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1062,
   "name": "Hood 14 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1063,
   "name": "Hood 15 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1064,
   "name": "Hood 15 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1065,
   "name": "Hood 16 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1066,
   "name": "Hood 16 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1067,
   "name": "Hood 17 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1068,
   "name": "Hood 17 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1069,
   "name": "Hood 18 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1070,
   "name": "Hood 18 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1071,
   "name": "Hood 19 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1072,
   "name": "Hood 19 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1073,
   "name": "Hood 20 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1074,
   "name": "Hood 20 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1075,
   "name": "Hood 8 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1076,
   "name": "Hood 9 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1077,
   "name": "Hood 10 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1078,
   "name": "Hood 11 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1079,
   "name": "Hood 12 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1080,
   "name": "Hood 13 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1081,
   "name": "Hood 14 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1082,
   "name": "Hood 15 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1083,
   "name": "Hood 16 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1084,
   "name": "Hood 17 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1085,
   "name": "Hood 18 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1086,
   "name": "Hood 19 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1087,
   "name": "Hood 20 Flow K factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1088,
   "name": "Supply 1 Flow Setpoint",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1089,
   "name": "Supply 2 Flow Setpoint",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1090,
   "name": "Supply 3 Flow Setpoint",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1091,
   "name": "Supply 4 Flow Setpoint",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1092,
   "name": "Exhaust 1 Flow Setpoint",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1093,
   "name": "Exhaust 2 Flow Setpoint",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1094,
   "name": "Supply 5 Flow Proportional Gain",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1095,
   "name": "Supply 5 Flow Integral Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1096,
   "name": "Supply 5 Flow Speed",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1097,
   "name": "Supply 5 Flow Sensitivity",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1098,
   "name": "Supply 6 Flow Proportional Gain",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1099,
   "name": "Supply 6 Flow Integral Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1100,
   "name": "Supply 6 Flow Speed",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1101,
   "name": "Supply 6 Flow Sensitivity",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1102,
   "name": "Supply 5 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1103,
   "name": "Supply 5 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1104,
   "name": "Supply 5 Venturi Minimum Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1105,
   "name": "Supply 5 Venturi Minimum Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1106,
   "name": "Supply 5 Flow K Factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1107,
   "name": "Supply 5 Venturi Setup Position",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1108,
   "name": "Supply 5 Venturi LOM Esc Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1109,
   "name": "Supply 5 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1110,
   "name": "Supply 5 Linear Top Velocity",
   "description": "",
   "units": "ft/min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1111,
   "name": "Supply 5 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1112,
   "name": "Supply 5 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1113,
   "name": "Supply 5 Pitot Sensor Zero",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1114,
   "name": "Supply 5 Pitot Low Cal Pos",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1115,
   "name": "Supply 5 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1116,
   "name": "Supply 5 Pitot High Cal Pos",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1117,
   "name": "Supply 5 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1118,
   "name": "Supply 5 Pitot Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1119,
   "name": "Supply 5 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1120,
   "name": "Supply 5 Pitot High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1121,
   "name": "Supply 5 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1122,
   "name": "Supply 6 Pitot Uncal Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1123,
   "name": "Supply 6 Pitot Uncal High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1124,
   "name": "Supply 6 Venturi Minimum Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1125,
   "name": "Supply 6 Venturi Maximum Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1126,
   "name": "Supply 6 Flow K Factor",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1127,
   "name": "Supply 6 Venturi Setup Position",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1128,
   "name": "Supply 6 Venturi LOM Esc Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1129,
   "name": "Supply 6 Linear Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1130,
   "name": "Supply 6 Linear Top Velocity",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1131,
   "name": "Supply 6 Linear Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1132,
   "name": "Supply 6 Linear Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1133,
   "name": "Supply 6 Pitot Sensor Zero",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1134,
   "name": "Supply 6 Pitot Low Cal Pos",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1135,
   "name": "Supply 6 Transducer Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1136,
   "name": "Supply 6 Pitot High Cal Pos",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1137,
   "name": "Supply 6 Transducer Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1138,
   "name": "Supply 6 Pitot Low Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1139,
   "name": "Supply 6 Pitot Duct Area",
   "description": "",
   "units": "ft²",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1140,
   "name": "Supply 6 Pitot High Cal Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1141,
   "name": "Supply 6 Transducer Sensor Maximum",
   "description": "",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1142,
   "name": "Supply 5 Room Temp Offset",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1143,
   "name": "Supply 6 Room Temp Offset",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1144,
   "name": "Supply 5 Room Temp Adj Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1145,
   "name": "Supply 5 Room Temp Adj Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1146,
   "name": "Supply 5 Room Temp Adj Sensor Minimum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1147,
   "name": "Supply 5 Room Temp Adj Sensor Maximum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1148,
   "name": "Supply 6 Room Temp Adj Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1149,
   "name": "Supply 6 Room Temp Adj Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1150,
   "name": "Supply 6 Room Temp Adj Sensor Minimum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1151,
   "name": "Supply 6 Room Temp Adj Sensor Maximum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1152,
   "name": "Supply 5 Reheat/Cooling Delay",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1153,
   "name": "Supply 6 Reheat/Cooling Delay",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1154,
   "name": "Supply 5 Room Temp Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1155,
   "name": "Supply 5 Room Temp Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1156,
   "name": "Supply 5 Room Temp Sensor Minimum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1157,
   "name": "Supply 5 Room Temp Sensor Maximum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1158,
   "name": "Supply 6 Room Temp Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1159,
   "name": "Supply 6 Room Temp Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1160,
   "name": "Supply 6 Room Temp Sensor Minimum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1161,
   "name": "Supply 6 Room Temp Sensor Maximum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1162,
   "name": "Supply 5 Temp Throttling Range",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1163,
   "name": "Supply 6 Temp Throttling Range",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1164,
   "name": "Supply 5 Temp Integral Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1165,
   "name": "Supply 6 Temp Integral Time",
   "description": "",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1166,
   "name": "Current Supply 5 Minimum Flow Setpoint",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1167,
   "name": "Current Supply 5 Minimum Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1168,
   "name": "Current Supply 5 Cooling Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1169,
   "name": "Current Supply 5 Heating Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1170,
   "name": "Current Supply 5 Maximum Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1171,
   "name": "Current Supply 6 Minimum Flow Setpoint",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1172,
   "name": "Current Supply 6 Minimum Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1173,
   "name": "Current Supply 6 Cooling Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1174,
   "name": "Current Supply 6 Heating Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1175,
   "name": "Current Supply 6 Maximum Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1176,
   "name": "Current Supply 5 Heat Setpoint",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1177,
   "name": "Current Supply 5 Cool Setpoint",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1178,
   "name": "Current Supply 6 Heat Setpoint",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1179,
   "name": "Current Supply 6 Cool Setpoint",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1180,
   "name": "Supply 5 Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1181,
   "name": "Supply 6 Flow",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1182,
   "name": "Current Supply 5 Temperature Control Position",
   "description": "TSI: do not overwrite",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1183,
   "name": "Current Supply 5 Flow Control Position",
   "description": "TSI: do not overwrite",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1184,
   "name": "Current Supply 6 Temperature Control Position",
   "description": "TSI: do not overwrite",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1185,
   "name": "Current Supply 6 Flow Control Position",
   "description": "TSI: do not overwrite",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1186,
   "name": "Supply 5 Room Temp",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1187,
   "name": "Supply 6 Room Temp",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1188,
   "name": "Supply 5 Room Temp Adj",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1189,
   "name": "Supply 6 Room Temp Adj",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1190,
   "name": "Supply 5 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1191,
   "name": "Supply 6 Flow Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1192,
   "name": "Supply 5 Room Temp Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1193,
   "name": "Supply 6 Room Temp Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1194,
   "name": "Supply 5 Room Temp Adjustment Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1195,
   "name": "Supply 6 Room Temp Adjustment Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1196,
   "name": "Supply 5 Flow Setpoint",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1197,
   "name": "Supply 6 Flow Setpoint",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1198,
   "name": "Supply 5 Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1199,
   "name": "Supply 5 Cooling Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1200,
   "name": "Supply 5 Heating Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1201,
   "name": "Supply 5 Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1202,
   "name": "Supply 5 Minimum Position",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1203,
   "name": "Supply 5 Maximum Position",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1204,
   "name": "Supply 5 Emergency Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1205,
   "name": "Supply 5 Shutdown Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1206,
   "name": "Supply 6 Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1207,
   "name": "Supply 6 Cooling Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1208,
   "name": "Supply 6 Heating Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1209,
   "name": "Supply 6 Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1210,
   "name": "Supply 6 Minimum Position",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1211,
   "name": "Supply 6 Maximum Position",
   "description": "",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1212,
   "name": "Supply 6 Emergency Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1213,
   "name": "Supply 6 Shutdown Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1214,
   "name": "Supply 5 Heat Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1215,
   "name": "Supply 5 Cool Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1216,
   "name": "Supply 6 Heat Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1217,
   "name": "Supply 6 Cool Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1218,
   "name": "Supply 5 Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1219,
   "name": "Supply 5 High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1220,
   "name": "Supply 6 Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1221,
   "name": "Supply 6 High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1222,
   "name": "Supply 5 Low Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1223,
   "name": "Supply 5 High Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1224,
   "name": "Supply 6 Low Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1225,
   "name": "Supply 6 High Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1226,
   "name": "Supply 5 Shutdown Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1227,
   "name": "Supply 5 Shutdown High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1228,
   "name": "Supply 6 Shutdown Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1229,
   "name": "Supply 6 Shutdown High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1230,
   "name": "Supply 5 Flow Change",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1231,
   "name": "Supply 6 Flow Change",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1232,
   "name": "Supply 5 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1233,
   "name": "Supply 5 Room Temp Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1234,
   "name": "Supply 5 Room Temp Adj Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1235,
   "name": "Supply 6 Flow Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1236,
   "name": "Supply 6 Room Temp Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1237,
   "name": "Supply 6 Room Temp Adj Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1238,
   "name": "Current Supply 5 Low Flow Alarm",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1239,
   "name": "Current Supply 5 High Flow Alarm",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1240,
   "name": "Current Supply 6 Low Flow Alarm",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1241,
   "name": "Current Supply 6 High Flow Alarm",
   "description": "TSI: do not overwrite",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1242,
   "name": "Current Supply 5 Low Temperature Alarm",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1243,
   "name": "Current Supply 5 High Temperature Alarm",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1244,
   "name": "Current Supply 6 Low Temperature Alarm",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1245,
   "name": "Current Supply 6 High Temperature Alarm",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1246,
   "name": "Supply 5 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1247,
   "name": "Supply 5 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1248,
   "name": "Supply 6 Pitot Low Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1249,
   "name": "Supply 6 Pitot High Cal Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1250,
   "name": "Supply 5 DAT Offset",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1251,
   "name": "Supply 6 DAT Offset",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1252,
   "name": "Supply 5 Unocc Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1253,
   "name": "Supply 5 Unocc Cooling Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1254,
   "name": "Supply 5 Unocc Heating Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1255,
   "name": "Supply 5 Unocc Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1256,
   "name": "Supply 6 Unocc Minimum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1257,
   "name": "Supply 6 Unocc Cooling Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1258,
   "name": "Supply 6 Unocc Heating Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1259,
   "name": "Supply 6 Unocc Maximum Flow",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1260,
   "name": "Supply 5 Unocc Heat Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1261,
   "name": "Supply 5 Unocc Cool Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1262,
   "name": "Supply 5 DAT Delta",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1263,
   "name": "Supply 6 Unocc Heat Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1264,
   "name": "Supply 6 Unocc Cool Setpoint",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1265,
   "name": "Supply 6 DAT Delta",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1266,
   "name": "Supply 5 Unocc Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1267,
   "name": "Supply 5 Unocc High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1268,
   "name": "Supply 6 Unocc Low Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1269,
   "name": "Supply 6 Unocc High Flow Alarm",
   "description": "",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1270,
   "name": "Supply 5 Unocc Low Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1271,
   "name": "Supply 5 Unocc High Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1272,
   "name": "Supply 6 Unocc Low Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1273,
   "name": "Supply 6 Unocc High Temperature Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1274,
   "name": "Supply 5 High DAT Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1275,
   "name": "Supply 6 High DAT Alarm",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1276,
   "name": "Supply 5 DAT Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1277,
   "name": "Supply 5 DAT Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1278,
   "name": "Supply 5 DAT Sensor Minimum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1279,
   "name": "Supply 5 DAT Sensor Maximum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1280,
   "name": "Supply 6 DAT Signal Minimum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1281,
   "name": "Supply 6 DAT Signal Maximum",
   "description": "",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1282,
   "name": "Supply 6 DAT Sensor Minimum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1283,
   "name": "Supply 6 DAT Sensor Maximum",
   "description": "",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1284,
   "name": "Supply 5 DAT Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1285,
   "name": "Supply 5 Occupancy Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1286,
   "name": "Supply 6 DAT Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1287,
   "name": "Supply 6 Occupancy Input Number",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1288,
   "name": "Supply 5 DAT",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1289,
   "name": "Supply 6 DAT",
   "description": "TSI: do not overwrite",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1290,
   "name": "Supply 5 DAT Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1291,
   "name": "Supply 6 DAT Voltage",
   "description": "TSI: do not overwrite",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Reset Variables",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Reset Control",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Supply 1 Flow Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Manual"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Supply 2 Flow Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Manual"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Supply 3 Flow Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Manual"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "Supply 4 Flow Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Manual"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "Supply 1 Temp Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Manual"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Supply 2 Temp Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Manual"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "Supply 3 Temp Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Manual"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Supply 4 Temp Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Manual"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "Exhaust 1 Flow Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Manual"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "Exhaust 2 Flow Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Manual"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "Supply 1 Balancer Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "Supply 2 Balancer Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "Supply 3 Balancer Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "Supply 4 Balancer Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "Exhaust 1 Balancer Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "Exhaust 2 Balancer Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "Door Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Closed, 1=Open"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "Emergency Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "Shutdown Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "Supply 1 Occupancy Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Occupied, 1=Unoccupied"
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "Supply 2 Occupancy Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Occupied, 1=Unoccupied"
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "Supply 3 Occupancy Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Occupied, 1=Unoccupied"
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "Supply 4 Occupancy Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Occupied, 1=Unoccupied"
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "Supply 1 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "Supply 1 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "Supply 1 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "Supply 2 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "Supply 2 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "Supply 2 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "Supply 3 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "Supply 3 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "Supply 3 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "Supply 4 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "Supply 4 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "Supply 4 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "Exhaust 1 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "Exhaust 1 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "Exhaust 1 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "Exhaust 2 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "Exhaust 2 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "Exhaust 2 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "Supply 1 DAT RTD Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "Supply 1 DAT Voltage Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "Supply 2 DAT RTD Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "Supply 2 DAT Voltage Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "Supply 3 DAT RTD Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "Supply 3 DAT Voltage Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "Supply 4 DAT RTD Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "Supply 4 DAT Voltage Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "Room Pressure TTW Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "Room Pressure Transducer Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "Hood 1 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "Hood 1 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "Hood 1 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "Hood 1 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "Hood 2 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "Hood 2 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "Hood 2 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "Hood 2 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "Hood 3 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "Hood 3 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "Hood 3 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "Hood 3 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "Hood 4 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "Hood 4 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "Hood 4 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 71,
   "name": "Hood 4 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "Hood 5 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 73,
   "name": "Hood 5 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 74,
   "name": "Hood 5 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 75,
   "name": "Hood 5 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 76,
   "name": "Hood 6 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 77,
   "name": "Hood 6 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 78,
   "name": "Hood 6 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "Hood 6 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "Hood 7 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "Hood 7 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "Hood 7 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 83,
   "name": "Hood 7 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "Door Switch Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Direct, 1=Reverse"
  },
  {
   "type": "BV",
   "instance": 85,
   "name": "Emergency Switch Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Direct, 1=Reverse"
  },
  {
   "type": "BV",
   "instance": 86,
   "name": "Shutdown Switch Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Direct, 1=Reverse"
  },
  {
   "type": "BV",
   "instance": 87,
   "name": "Supply 1 Occupancy Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Direct, 1=Reverse"
  },
  {
   "type": "BV",
   "instance": 88,
   "name": "Supply 2 Occupancy Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Direct, 1=Reverse"
  },
  {
   "type": "BV",
   "instance": 89,
   "name": "Supply 3 Occupancy Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Direct, 1=Reverse"
  },
  {
   "type": "BV",
   "instance": 90,
   "name": "Supply 4 Occupancy Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Direct, 1=Reverse"
  },
  {
   "type": "BV",
   "instance": 91,
   "name": "Supply 1 Reheat Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 92,
   "name": "Supply 2 Reheat Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 93,
   "name": "Supply 3 Reheat Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 94,
   "name": "Supply 1 PID Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 95,
   "name": "Supply 2 PID Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 96,
   "name": "Supply 3 PID Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "Supply 4 PID Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 98,
   "name": "Exhaust 1 PID Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 99,
   "name": "Exhaust 2 PID Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 100,
   "name": "Hood 8 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "Hood 8 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 102,
   "name": "Hood 8 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 103,
   "name": "Hood 8 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104,
   "name": "Hood 9 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "Hood 9 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "Hood 9 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "Hood 9 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 108,
   "name": "Hood 10 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 109,
   "name": "Hood 10 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110,
   "name": "Hood 10 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 111,
   "name": "Hood 10 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 112,
   "name": "Hood 11 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 113,
   "name": "Hood 11 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 114,
   "name": "Hood 11 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115,
   "name": "Hood 11 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 116,
   "name": "Hood 12 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 117,
   "name": "Hood 12 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 118,
   "name": "Hood 12 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 119,
   "name": "Hood 12 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 120,
   "name": "Hood 13 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 121,
   "name": "Hood 13 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 122,
   "name": "Hood 13 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 123,
   "name": "Hood 13 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 124,
   "name": "Hood 14 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 125,
   "name": "Hood 14 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 126,
   "name": "Hood 14 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 127,
   "name": "Hood 14 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 128,
   "name": "Hood 15 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 129,
   "name": "Hood 15 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 130,
   "name": "Hood 15 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 131,
   "name": "Hood 15 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 132,
   "name": "Hood 16 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 133,
   "name": "Hood 16 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 134,
   "name": "Hood 16 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 135,
   "name": "Hood 16 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 136,
   "name": "Hood 17 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 137,
   "name": "Hood 17 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 138,
   "name": "Hood 17 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 139,
   "name": "Hood 17 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 140,
   "name": "Hood 18 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 141,
   "name": "Hood 18 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 142,
   "name": "Hood 18 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 143,
   "name": "Hood 18 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 144,
   "name": "Hood 19 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 145,
   "name": "Hood 19 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 146,
   "name": "Hood 19 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 147,
   "name": "Hood 19 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 148,
   "name": "Hood 20 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 149,
   "name": "Hood 20 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 150,
   "name": "Hood 20 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 151,
   "name": "Hood 20 Two Position Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 152,
   "name": "Supply 4 Reheat Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 153,
   "name": "Hood 1 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 154,
   "name": "Hood 2 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 155,
   "name": "Hood 3 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 156,
   "name": "Hood 4 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 157,
   "name": "Hood 5 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 158,
   "name": "Hood 6 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 159,
   "name": "Hood 7 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 160,
   "name": "Hood 8 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 161,
   "name": "Hood 9 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 162,
   "name": "Hood 10 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 163,
   "name": "Hood 11 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 164,
   "name": "Hood 12 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 165,
   "name": "Hood 13 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 166,
   "name": "Hood 14 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 167,
   "name": "Hood 15 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 168,
   "name": "Hood 16 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 169,
   "name": "Hood 17 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 170,
   "name": "Hood 18 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 171,
   "name": "Hood 19 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 172,
   "name": "Hood 20 TP Max Flow Signal",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Open, 1=Closed"
  },
  {
   "type": "BV",
   "instance": 173,
   "name": "Supply 1 Flow Control Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Reverse, 1=Direct"
  },
  {
   "type": "BV",
   "instance": 174,
   "name": "Supply 2 Flow Control Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Reverse, 1=Direct"
  },
  {
   "type": "BV",
   "instance": 175,
   "name": "Supply 3 Flow Control Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Reverse, 1=Direct"
  },
  {
   "type": "BV",
   "instance": 176,
   "name": "Supply 4 Flow Control Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Reverse, 1=Direct"
  },
  {
   "type": "BV",
   "instance": 177,
   "name": "Exhaust 1 Flow Control Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Reverse, 1=Direct"
  },
  {
   "type": "BV",
   "instance": 178,
   "name": "Exhaust 2 Flow Control Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Reverse, 1=Direct"
  },
  {
   "type": "BV",
   "instance": 179,
   "name": "Supply 1 Temp Control Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Reverse, 1=Direct"
  },
  {
   "type": "BV",
   "instance": 180,
   "name": "Supply 2 Temp Control Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Reverse, 1=Direct"
  },
  {
   "type": "BV",
   "instance": 181,
   "name": "Supply 3 Temp Control Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Reverse, 1=Direct"
  },
  {
   "type": "BV",
   "instance": 182,
   "name": "Supply 4 Temp Control Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Reverse, 1=Direct"
  },
  {
   "type": "BV",
   "instance": 183,
   "name": "Supply 1 Flow Control Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 184,
   "name": "Supply 2 Flow Control Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 185,
   "name": "Supply 3 Flow Control Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 186,
   "name": "Supply 4 Flow Control Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 187,
   "name": "Exhaust 1 Flow Control Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 188,
   "name": "Exhaust 2 Flow Control Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 189,
   "name": "Supply 1 Temp Control Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 190,
   "name": "Supply 2 Temp Control Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 191,
   "name": "Supply 3 Temp Control Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 192,
   "name": "Supply 4 Temp Control Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 193,
   "name": "Reset Output Selection",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 194,
   "name": "Reconfigure Outputs",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 195,
   "name": "Supply 1 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 196,
   "name": "Supply 1 DAT Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 197,
   "name": "Supply 1 Room Temp Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 198,
   "name": "Supply 1 Temp Setp Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 199,
   "name": "Supply 1 Occupancy Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 200,
   "name": "Supply 2 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 201,
   "name": "Supply 2 DAT Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 202,
   "name": "Supply 2 Room Temp Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 203,
   "name": "Supply 2 Temp Setp Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 204,
   "name": "Supply 2 Occupancy Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 205,
   "name": "Supply 3 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 206,
   "name": "Supply 3 DAT Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 207,
   "name": "Supply 3 Room Temp Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 208,
   "name": "Supply 3 Temp Setp Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 209,
   "name": "Supply 3 Occupancy Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 210,
   "name": "Supply 4 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 211,
   "name": "Supply 4 DAT Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 212,
   "name": "Supply 4 Room Temp Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 213,
   "name": "Supply 4 Temp Setp Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 214,
   "name": "Supply 4 Occupancy Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 215,
   "name": "Exhaust 1 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 216,
   "name": "Exhaust 2 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 217,
   "name": "Hood 1 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 218,
   "name": "Hood 2 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 219,
   "name": "Hood 3 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 220,
   "name": "Hood 4 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 221,
   "name": "Hood 5 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 222,
   "name": "Hood 6 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 223,
   "name": "Hood 7 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 224,
   "name": "Room Pressure Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 225,
   "name": "Relative Humidity Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 226,
   "name": "Door Switch Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 227,
   "name": "Emergency Switch Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 228,
   "name": "Shutdown Switch Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 229,
   "name": "Hood 8 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 230,
   "name": "Hood 9 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 231,
   "name": "Hood 10 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 232,
   "name": "Hood 11 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 233,
   "name": "Hood 12 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 234,
   "name": "Hood 13 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 235,
   "name": "Hood 14 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 236,
   "name": "Hood 15 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 237,
   "name": "Hood 16 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 238,
   "name": "Hood 17 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 239,
   "name": "Hood 18 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 240,
   "name": "Hood 19 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 241,
   "name": "Hood 20 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 242,
   "name": "Supply 1 DAT Delta Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 243,
   "name": "Supply 2 DAT Delta Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 244,
   "name": "Supply 3 DAT Delta Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 245,
   "name": "Supply 4 DAT Delta Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 246,
   "name": "Exhaust Configuration",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Unganged, 1=Ganged"
  },
  {
   "type": "BV",
   "instance": 247,
   "name": "Reset Supply 1 Flow Tuning",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 248,
   "name": "Reset Supply 2 Flow Tuning",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 249,
   "name": "Reset Supply 3 Flow Tuning",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 250,
   "name": "Reset Supply 4 Flow Tuning",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 251,
   "name": "Reset Exhaust 1 Flow Tuning",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 252,
   "name": "Reset Exhaust 2 Flow Tuning",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 253,
   "name": "Supply 1 Room Temp RTD Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 254,
   "name": "Supply 1 Room Temp Voltage Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 255,
   "name": "Supply 2 Room Temp RTD Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 256,
   "name": "Supply 2 Room Temp Voltage Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 257,
   "name": "Supply 3 Room Temp RTD Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 258,
   "name": "Supply 3 Room Temp Voltage Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 259,
   "name": "Supply 4 Room Temp RTD Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 260,
   "name": "Supply 4 Room Temp Voltage Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 261,
   "name": "Reset Supply 5 Flow Tuning",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 262,
   "name": "Reset Supply 6 Flow Tuning",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=No, 1=Yes"
  },
  {
   "type": "BV",
   "instance": 263,
   "name": "Supply 5 Flow Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Manual"
  },
  {
   "type": "BV",
   "instance": 264,
   "name": "Supply 6 Flow Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Manual"
  },
  {
   "type": "BV",
   "instance": 265,
   "name": "Supply 5 Temp Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Manual"
  },
  {
   "type": "BV",
   "instance": 266,
   "name": "Supply 6 Temp Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Manual"
  },
  {
   "type": "BV",
   "instance": 267,
   "name": "Supply 5 Balancer Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 268,
   "name": "Supply 6 Balancer Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 269,
   "name": "Supply 5 Flow Control Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Reverse, 1=Direct"
  },
  {
   "type": "BV",
   "instance": 270,
   "name": "Supply 6 Flow Control Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Reverse, 1=Direct"
  },
  {
   "type": "BV",
   "instance": 271,
   "name": "Supply 5 Temp Control Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Reverse, 1=Direct"
  },
  {
   "type": "BV",
   "instance": 272,
   "name": "Supply 6 Temp Control Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Reverse, 1=Direct"
  },
  {
   "type": "BV",
   "instance": 273,
   "name": "Supply 5 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 274,
   "name": "Supply 5 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 275,
   "name": "Supply 5 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 276,
   "name": "Supply 6 Venturi Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 277,
   "name": "Supply 6 Linear Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 278,
   "name": "Supply 6 Pitot Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 279,
   "name": "Supply 5 Room Temp Voltage Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 280,
   "name": "Supply 6 Room Temp Voltage Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 281,
   "name": "Supply 5 Flow Control Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 282,
   "name": "Supply 6 Flow Control Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 283,
   "name": "Supply 5 Temp Control Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 284,
   "name": "Supply 6 Temp Control Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 285,
   "name": "Supply 5 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 286,
   "name": "Supply 5 Room Temp Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 287,
   "name": "Supply 5 Room Temp Adj Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 288,
   "name": "Supply 6 Flow Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 289,
   "name": "Supply 6 Room Temp Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 290,
   "name": "Supply 6 Room Temp Adj Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 291,
   "name": "Supply 5 Room Temp RTD Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 292,
   "name": "Supply 6 Room Temp RTD Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 293,
   "name": "Supply 5 Reheat Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 294,
   "name": "Supply 6 Reheat Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 295,
   "name": "Supply 5 PID Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 296,
   "name": "Supply 6 PID Control Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 297,
   "name": "Supply 5 Occupancy Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Occupied, 1=Unoccupied"
  },
  {
   "type": "BV",
   "instance": 298,
   "name": "Supply 6 Occupancy Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Occupied, 1=Unoccupied"
  },
  {
   "type": "BV",
   "instance": 299,
   "name": "Supply 5 Occupancy Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Reverse, 1=Direct"
  },
  {
   "type": "BV",
   "instance": 300,
   "name": "Supply 6 Occupancy Direction",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Reverse, 1=Direct"
  },
  {
   "type": "BV",
   "instance": 301,
   "name": "Supply 5 DAT Voltage Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 302,
   "name": "Supply 6 DAT Voltage Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 303,
   "name": "Supply 5 DAT Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 304,
   "name": "Supply 5 Occupancy Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 305,
   "name": "Supply 6 DAT Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 306,
   "name": "Supply 6 Occupancy Input Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 307,
   "name": "Supply 5 DAT Delta Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 308,
   "name": "Supply 6 DAT Delta Active",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 309,
   "name": "Supply 5 DAT RTD Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 310,
   "name": "Supply 6 DAT RTD Visible",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "Input 1 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "Input 2 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "Input 3 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "Input 4 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "Input 5 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "Input 6 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "Input 7 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "Input 8 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 9,
   "name": "Input 9 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 10,
   "name": "Input 10 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 11,
   "name": "Input 11 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "Input 12 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "Input 13 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 14,
   "name": "Input 14 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 15,
   "name": "Input 15 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 16,
   "name": "Input 16 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 17,
   "name": "Input 17 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 18,
   "name": "Input 18 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 19,
   "name": "Input 19 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 20,
   "name": "Input 20 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 21,
   "name": "Input 21 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 22,
   "name": "Input 22 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 23,
   "name": "Input 23 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 24,
   "name": "Input 24 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 25,
   "name": "Input 25 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 26,
   "name": "Input 26 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 27,
   "name": "Input 27 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 28,
   "name": "Input 28 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 29,
   "name": "Input 29 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 30,
   "name": "Input 30 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 31,
   "name": "Input 31 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 32,
   "name": "Input 32 Input Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Flow, 3=Supply 1 DAT, 4=Supply 1 Room Temp, 5=Supply 1 Temp Adjustment, 6=Supply 1 Occupancy, 7=Supply 2 Flow, 8=Supply 2 DAT, 9=Supply 2 Room Temp, 10=Supply 2 Temp Adjustment, 11=Supply 2 Occupancy, 12=Supply 3 Flow, 13=Supply 3 DAT, 14=Supply 3 Room Temp, 15=Supply 3 Temp Adjustment, 16=Supply 3 Occupancy, 17=Supply 4 Flow, 18=Supply 4 DAT, 19=Supply 4 Room Temp, 20=Supply 4 Temp Adjustment, 21=Supply 4 Occupancy, 22=Exhaust 1 Flow, 23=Exhaust 2 Flow, 24=Hood 1 Flow, 25=Hood 2 Flow, 26=Hood 3 Flow, 27=Hood 4 Flow, 28=Hood 5 Flow, 29=Hood 6 Flow, 30=Hood 7 Flow, 31=Room Pressure, 32=Relative Humidity, 33=Door Switch, 34=Emergency Switch, 35=Shutdown Switch, 36=Hood 8 Flow, 37=Hood 9 Flow, 38=Hood 10 Flow, 39=Hood 11 Flow, 40=Hood 12 Flow, 41=Hood 13 Flow, 42=Hood 14 Flow, 43=Hood 15 Flow, 44=Hood 16 Flow, 45=Hood 17 Flow, 46=Hood 18 Flow, 47=Hood 19 Flow, 48=Hood 20 Flow"
  },
  {
   "type": "MV",
   "instance": 33,
   "name": "Output 1 Output Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Temp, 3=Supply 1 Flow, 4=Supply 2 Temp, 5=Supply 2 Flow, 6=Supply 3 Temp, 7=Supply 3 Flow, 8=Supply 4 Temp, 9=Supply 4 Flow, 10=Exhaust 1 Flow, 11=Exhaust 2 Flow"
  },
  {
   "type": "MV",
   "instance": 34,
   "name": "Output 2 Output Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Temp, 3=Supply 1 Flow, 4=Supply 2 Temp, 5=Supply 2 Flow, 6=Supply 3 Temp, 7=Supply 3 Flow, 8=Supply 4 Temp, 9=Supply 4 Flow, 10=Exhaust 1 Flow, 11=Exhaust 2 Flow"
  },
  {
   "type": "MV",
   "instance": 35,
   "name": "Output 3 Output Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Temp, 3=Supply 1 Flow, 4=Supply 2 Temp, 5=Supply 2 Flow, 6=Supply 3 Temp, 7=Supply 3 Flow, 8=Supply 4 Temp, 9=Supply 4 Flow, 10=Exhaust 1 Flow, 11=Exhaust 2 Flow"
  },
  {
   "type": "MV",
   "instance": 36,
   "name": "Output 4 Output Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Temp, 3=Supply 1 Flow, 4=Supply 2 Temp, 5=Supply 2 Flow, 6=Supply 3 Temp, 7=Supply 3 Flow, 8=Supply 4 Temp, 9=Supply 4 Flow, 10=Exhaust 1 Flow, 11=Exhaust 2 Flow"
  },
  {
   "type": "MV",
   "instance": 37,
   "name": "Output 5 Output Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Temp, 3=Supply 1 Flow, 4=Supply 2 Temp, 5=Supply 2 Flow, 6=Supply 3 Temp, 7=Supply 3 Flow, 8=Supply 4 Temp, 9=Supply 4 Flow, 10=Exhaust 1 Flow, 11=Exhaust 2 Flow"
  },
  {
   "type": "MV",
   "instance": 38,
   "name": "Output 6 Output Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Temp, 3=Supply 1 Flow, 4=Supply 2 Temp, 5=Supply 2 Flow, 6=Supply 3 Temp, 7=Supply 3 Flow, 8=Supply 4 Temp, 9=Supply 4 Flow, 10=Exhaust 1 Flow, 11=Exhaust 2 Flow"
  },
  {
   "type": "MV",
   "instance": 39,
   "name": "Output 7 Output Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Temp, 3=Supply 1 Flow, 4=Supply 2 Temp, 5=Supply 2 Flow, 6=Supply 3 Temp, 7=Supply 3 Flow, 8=Supply 4 Temp, 9=Supply 4 Flow, 10=Exhaust 1 Flow, 11=Exhaust 2 Flow"
  },
  {
   "type": "MV",
   "instance": 40,
   "name": "Output 8 Output Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Temp, 3=Supply 1 Flow, 4=Supply 2 Temp, 5=Supply 2 Flow, 6=Supply 3 Temp, 7=Supply 3 Flow, 8=Supply 4 Temp, 9=Supply 4 Flow, 10=Exhaust 1 Flow, 11=Exhaust 2 Flow"
  },
  {
   "type": "MV",
   "instance": 41,
   "name": "Output 9 Output Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Temp, 3=Supply 1 Flow, 4=Supply 2 Temp, 5=Supply 2 Flow, 6=Supply 3 Temp, 7=Supply 3 Flow, 8=Supply 4 Temp, 9=Supply 4 Flow, 10=Exhaust 1 Flow, 11=Exhaust 2 Flow"
  },
  {
   "type": "MV",
   "instance": 42,
   "name": "Output 10 Output Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Temp, 3=Supply 1 Flow, 4=Supply 2 Temp, 5=Supply 2 Flow, 6=Supply 3 Temp, 7=Supply 3 Flow, 8=Supply 4 Temp, 9=Supply 4 Flow, 10=Exhaust 1 Flow, 11=Exhaust 2 Flow"
  },
  {
   "type": "MV",
   "instance": 43,
   "name": "Output 11 Output Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Temp, 3=Supply 1 Flow, 4=Supply 2 Temp, 5=Supply 2 Flow, 6=Supply 3 Temp, 7=Supply 3 Flow, 8=Supply 4 Temp, 9=Supply 4 Flow, 10=Exhaust 1 Flow, 11=Exhaust 2 Flow"
  },
  {
   "type": "MV",
   "instance": 44,
   "name": "Output 12 Output Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Supply 1 Temp, 3=Supply 1 Flow, 4=Supply 2 Temp, 5=Supply 2 Flow, 6=Supply 3 Temp, 7=Supply 3 Flow, 8=Supply 4 Temp, 9=Supply 4 Flow, 10=Exhaust 1 Flow, 11=Exhaust 2 Flow"
  },
  {
   "type": "MV",
   "instance": 45,
   "name": "Supply 1 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Venturi, 3=Linear, 4=Pitot"
  },
  {
   "type": "MV",
   "instance": 46,
   "name": "Supply 2 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Venturi, 3=Linear, 4=Pitot"
  },
  {
   "type": "MV",
   "instance": 47,
   "name": "Supply 3 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Venturi, 3=Linear, 4=Pitot"
  },
  {
   "type": "MV",
   "instance": 48,
   "name": "Supply 4 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Venturi, 3=Linear, 4=Pitot"
  },
  {
   "type": "MV",
   "instance": 49,
   "name": "Exhaust 1 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Venturi, 3=Linear, 4=Pitot"
  },
  {
   "type": "MV",
   "instance": 50,
   "name": "Exhaust 2 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Venturi, 3=Linear, 4=Pitot"
  },
  {
   "type": "MV",
   "instance": 51,
   "name": "Hood 1 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Venturi, 3=Linear, 4=Pitot, 5=Two Position"
  },
  {
   "type": "MV",
   "instance": 52,
   "name": "Hood 2 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Venturi, 3=Linear, 4=Pitot, 5=Two Position"
  },
  {
   "type": "MV",
   "instance": 53,
   "name": "Hood 3 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Venturi, 3=Linear, 4=Pitot, 5=Two Position"
  },
  {
   "type": "MV",
   "instance": 54,
   "name": "Hood 4 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Venturi, 3=Linear, 4=Pitot, 5=Two Position"
  },
  {
   "type": "MV",
   "instance": 55,
   "name": "Hood 5 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Venturi, 3=Linear, 4=Pitot, 5=Two Position"
  },
  {
   "type": "MV",
   "instance": 56,
   "name": "Hood 6 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Venturi, 3=Linear, 4=Pitot, 5=Two Position"
  },
  {
   "type": "MV",
   "instance": 57,
   "name": "Hood 7 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Venturi, 3=Linear, 4=Pitot, 5=Two Position"
  },
  {
   "type": "MV",
   "instance": 58,
   "name": "Supply 1 DAT Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=0 to 10V, 3=RTD"
  },
  {
   "type": "MV",
   "instance": 59,
   "name": "Supply 2 DAT Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=0 to 10V, 3=RTD"
  },
  {
   "type": "MV",
   "instance": 60,
   "name": "Supply 3 DAT Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=0 to 10V, 3=RTD"
  },
  {
   "type": "MV",
   "instance": 61,
   "name": "Supply 4 DAT Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=0 to 10V, 3=RTD"
  },
  {
   "type": "MV",
   "instance": 62,
   "name": "Room Pressure Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=TTW Sensor, 3=Pressure Transducer"
  },
  {
   "type": "MV",
   "instance": 63,
   "name": "Supply 1 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 64,
   "name": "Supply 2 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 65,
   "name": "Supply 3 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 66,
   "name": "Supply 4 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 67,
   "name": "Exhaust 1 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 68,
   "name": "Exhaust 2 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 69,
   "name": "Hood 1 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 70,
   "name": "Hood 2 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 71,
   "name": "Hood 3 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 72,
   "name": "Hood 4 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 73,
   "name": "Hood 5 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 74,
   "name": "Hood 6 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 75,
   "name": "Hood 7 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 76,
   "name": "Current Supply 1 Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 77,
   "name": "Current Supply 2 Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 78,
   "name": "Current Supply 3 Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 79,
   "name": "Current Supply 4 Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 80,
   "name": "Current Exhaust 1 Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 81,
   "name": "Current Exhaust 2 Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 82,
   "name": "Current Supply 1 Temp Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 83,
   "name": "Current Supply 2 Temp Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 84,
   "name": "Current Supply 3 Temp Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 85,
   "name": "Current Supply 4 Temp Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 86,
   "name": "Current Room Pressure Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 87,
   "name": "Current Supply 1 DAT Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 88,
   "name": "Current Supply 2 DAT Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 89,
   "name": "Current Supply 3 DAT Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 90,
   "name": "Current Supply 4 DAT Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 91,
   "name": "Current Controller Flow Mode",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Standard, 2=Emergency, 3=Shutdown, 4=Balancer"
  },
  {
   "type": "MV",
   "instance": 92,
   "name": "Current Controller Pressure Mode",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Door Open"
  },
  {
   "type": "MV",
   "instance": 93,
   "name": "Current Supply 1 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 94,
   "name": "Current Supply 2 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 95,
   "name": "Current Supply 3 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 96,
   "name": "Current Supply 4 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 97,
   "name": "Current Supply 1 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 98,
   "name": "Current Supply 2 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 99,
   "name": "Current Supply 3 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 100,
   "name": "Current Supply 4 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 101,
   "name": "Current Exhaust 1 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 102,
   "name": "Current Exhaust 2 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 103,
   "name": "Current Exhaust 1 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 104,
   "name": "Current Exhaust 2 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 105,
   "name": "Current Hood 1 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 106,
   "name": "Current Hood 2 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 107,
   "name": "Current Hood 3 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 108,
   "name": "Current Hood 4 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 109,
   "name": "Current Hood 5 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 110,
   "name": "Current Hood 6 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 111,
   "name": "Current Hood 7 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 112,
   "name": "Current Hood 1 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 113,
   "name": "Current Hood 2 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 114,
   "name": "Current Hood 3 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 115,
   "name": "Current Hood 4 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 116,
   "name": "Current Hood 5 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 117,
   "name": "Current Hood 6 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 118,
   "name": "Current Hood 7 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 119,
   "name": "Room Pressure Cal Mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 120,
   "name": "Current Offset Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Minimum Offset Alarm, 3=Maximum Offset Alarm"
  },
  {
   "type": "MV",
   "instance": 121,
   "name": "Hood 8 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 122,
   "name": "Hood 9 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 123,
   "name": "Hood 10 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 124,
   "name": "Hood 11 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 125,
   "name": "Hood 12 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 126,
   "name": "Hood 13 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 127,
   "name": "Hood 14 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 128,
   "name": "Hood 15 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 129,
   "name": "Hood 16 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 130,
   "name": "Hood 17 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 131,
   "name": "Hood 18 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 132,
   "name": "Hood 19 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 133,
   "name": "Hood 20 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 134,
   "name": "Hood 8 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 135,
   "name": "Hood 9 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 136,
   "name": "Hood 10 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 137,
   "name": "Hood 11 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 138,
   "name": "Hood 12 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 139,
   "name": "Hood 13 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 140,
   "name": "Hood 14 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 141,
   "name": "Hood 15 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 142,
   "name": "Hood 16 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 143,
   "name": "Hood 17 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 144,
   "name": "Hood 18 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 145,
   "name": "Hood 19 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 146,
   "name": "Hood 20 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 147,
   "name": "Current Hood 8 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 148,
   "name": "Current Hood 9 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 149,
   "name": "Current Hood 10 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 150,
   "name": "Current Hood 11 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 151,
   "name": "Current Hood 12 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 152,
   "name": "Current Hood 13 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 153,
   "name": "Current Hood 14 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 154,
   "name": "Current Hood 15 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 155,
   "name": "Current Hood 16 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 156,
   "name": "Current Hood 17 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 157,
   "name": "Current Hood 18 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 158,
   "name": "Current Hood 19 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 159,
   "name": "Current Hood 20 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=No Flow Alarm"
  },
  {
   "type": "MV",
   "instance": 160,
   "name": "Current Hood 8 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 161,
   "name": "Current Hood 9 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 162,
   "name": "Current Hood 10 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 163,
   "name": "Current Hood 11 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 164,
   "name": "Current Hood 12 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 165,
   "name": "Current Hood 13 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 166,
   "name": "Current Hood 14 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 167,
   "name": "Current Hood 15 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 168,
   "name": "Current Hood 16 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 169,
   "name": "Current Hood 17 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 170,
   "name": "Current Hood 18 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 171,
   "name": "Current Hood 19 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 172,
   "name": "Current Hood 20 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Feedback Alarm"
  },
  {
   "type": "MV",
   "instance": 173,
   "name": "Supply 1 Room Temp Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=0 to 10V, 3=RTD"
  },
  {
   "type": "MV",
   "instance": 174,
   "name": "Supply 2 Room Temp Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=0 to 10V, 3=RTD"
  },
  {
   "type": "MV",
   "instance": 175,
   "name": "Supply 3 Room Temp Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=0 to 10V, 3=RTD"
  },
  {
   "type": "MV",
   "instance": 176,
   "name": "Supply 4 Room Temp Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=0 to 10V, 3=RTD"
  },
  {
   "type": "MV",
   "instance": 177,
   "name": "Supply 5 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Venturi, 3=Linear, 4=Pitot"
  },
  {
   "type": "MV",
   "instance": 178,
   "name": "Supply 6 Flow Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=Venturi, 3=Linear, 4=Pitot"
  },
  {
   "type": "MV",
   "instance": 179,
   "name": "Supply 5 Room Temp Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=0 to 10V, 3=RTD"
  },
  {
   "type": "MV",
   "instance": 180,
   "name": "Supply 6 Room Temp Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=0 to 10V, 3=RTD"
  },
  {
   "type": "MV",
   "instance": 181,
   "name": "Supply 5 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 182,
   "name": "Supply 6 Pitot Cal mode",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Save, 2=Low Cal Mode, 3=High Cal Mode, 4=Sensor Zero"
  },
  {
   "type": "MV",
   "instance": 183,
   "name": "Current Supply 5 Temp Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 184,
   "name": "Current Supply 6 Temp Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 185,
   "name": "Current Supply 5 Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 186,
   "name": "Current Supply 6 Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 187,
   "name": "Current Supply 5 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 188,
   "name": "Current Supply 6 No Flow Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 189,
   "name": "Current Supply 5 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 190,
   "name": "Current Supply 6 Feedback Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 191,
   "name": "Supply 5 DAT Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=0 to 10V, 3=RTD"
  },
  {
   "type": "MV",
   "instance": 192,
   "name": "Supply 6 DAT Type",
   "description": "",
   "units": "",
   "access": "W",
   "states": "1=Unconfigured, 2=0 to 10V, 3=RTD"
  },
  {
   "type": "MV",
   "instance": 193,
   "name": "Current Supply 5 DAT Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  },
  {
   "type": "MV",
   "instance": 194,
   "name": "Current Supply 6 DAT Alarm Status",
   "description": "TSI: do not overwrite",
   "units": "",
   "access": "R",
   "states": "1=Normal, 2=Low Alarm, 3=High Alarm"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/tsi/lrc-laboratory-room-controller",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
