{
 "manufacturer": "United CoolAir",
 "manufacturer_slug": "united-coolair",
 "model": "Marvel Premium controller (BMS points list)",
 "model_slug": "marvel-premium-controller",
 "aliases": [
  "Marvel Premium",
  "MARVPREM",
  "MARVPREM_BMS",
  "United CoolAir Marvel",
  "Marvel controller"
 ],
 "equipment_type": "Self-contained / packaged air conditioner controller",
 "applies_to": "United CoolAir packaged and vertical self-contained air conditioning units with the Marvel Premium controller and the BMS communications option (VAV and DOAS options included).",
 "summary": "The Marvel Premium controller on United CoolAir units exposes its BMS points as Analog, Binary, Positive Integer, Integer and Multistate Values: temperatures, humidities, pressures and demands, return/space/supply setpoints for cooling, heating and humidity control, damper limits, fan motor data, compressor and system status, schedules (start/end hour and minute per day), BMS mode selection, on/off, unoccupied override and alarm flags with a BMS alarm reset.",
 "bacnet_transport": [],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Instances here are the form's Index column, which restarts at 1 for each object type. The form never says the Index is the BACnet object instance and the IOM does not cover BACnet object numbering, so treat the instances as unconfirmed and check them with a device scan before mapping.",
  "Gaps in the index (e.g. AV 45-49) are not printed; rows marked Reserved (AV 85, 97-99, 161-170, BV 140, IV 1) are left out.",
  "Units are not printed; temperatures default in °F (e.g. ReturnCool_Setpoint default 73.00).",
  "PIV 55 is printed SAT_StartMin although its description is Saturday Occupied End Hour; kept as printed.",
  "Fan-motor objects marked (Ziehl-Abegg Fans Only) apply only to units with those fans.",
  "The IOM lists BACnet among the BMS options on the J25 RS-485 port but the points form does not state the transport."
 ],
 "source": {
  "title": "BACNET Form MARVPREM_BMS_07_14_2023 (Marvel Premium BMS points list)",
  "doc_number": "MARVPREM_BMS_07_14_2023 Rev. G",
  "revision_date": "2023-07-14",
  "url": "https://www.unitedcoolair.com/wp-content/uploads/securepdfs/MARVPREM_BMS_7_14_23.pdf"
 },
 "integration": {
  "summary": "Start and stop the unit with BV 1 SystemOnOff or drive modes with MV 1 BMS_ModeSelection, write the setpoint for the control type in use (return, space or supply), and read temperatures, MV 7 SystemStatus, blower status and alarms. BV 141 resets active alarms.",
  "minimum_points": [
   {
    "ref": "BV 1",
    "name": "SystemOnOff",
    "why": "Unit on/off command"
   },
   {
    "ref": "MV 1",
    "name": "BMS_ModeSelection",
    "why": "BMS mode: occupied, unoccupied, setback, off..."
   },
   {
    "ref": "AV 65",
    "name": "SpaceTemp_Setpoint",
    "why": "Space temperature setpoint, default 73"
   },
   {
    "ref": "AV 56",
    "name": "ReturnTemp_Setpoint",
    "why": "Return temperature setpoint, default 72"
   },
   {
    "ref": "BV 141",
    "name": "AlarmReset_BMS",
    "why": "Reset active alarms"
   },
   {
    "ref": "MV 7",
    "name": "SystemStatus",
    "why": "Unit state (off, on, unoccupied, cooling...)"
   },
   {
    "ref": "BV 3",
    "name": "SupplyBlower",
    "why": "Supply blower status"
   },
   {
    "ref": "AV 3",
    "name": "SpaceTemperature",
    "why": "Space temperature"
   },
   {
    "ref": "AV 1",
    "name": "ReturnTemperature",
    "why": "Return air temperature"
   },
   {
    "ref": "AV 7",
    "name": "SupplyTemperature",
    "why": "Supply air temperature (average)"
   }
  ],
  "enable": "BV 1 SystemOnOff (R/W) switches the unit; MV 1 BMS_ModeSelection (R/W) selects 1 disabled, 2 unit off, 3 morning warm-up, 4 cool-down, 5 setback, 6 unoccupied, 7 occupied, 8 emergency stop. Per the IOM, BMS-based unoccupied override, morning warm-up and cool-down need the BMS communications option.",
  "setup": [
   "The IOM shows BMS communications on the J25 RS-485 port (BACnet or Modbus) and pCOWeb as options."
  ],
  "gotchas": [
   "Schedule PIVs (start/end hour and minute per day) are configuration; avoid cyclic writes.",
   "Alarm flags are BVs with Normal/Alarm texts; check each alarm the unit options use."
  ],
  "heartbeat": null,
  "remote_sensors": null
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "ReturnTemperature",
   "description": "Return Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "ReturnHumidity",
   "description": "Return Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "SpaceTemperature",
   "description": "Space Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "SpaceHumidity",
   "description": "Space Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "SupplyTemperature_1",
   "description": "Supply Temperature 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "SupplyTemperature_2",
   "description": "Supply Temperature 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "SupplyTemperature",
   "description": "Supply Temperature Average",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "OutdoorTemperature",
   "description": "Outdoor Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "OutdoorHumidity",
   "description": "Outdoor Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "WaterTemperature",
   "description": "Water Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "PreheatTemperature",
   "description": "Preheat Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "DuctPressure",
   "description": "Duct Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "LiquidPressure_1",
   "description": "Liquid Pressure 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "LiquidPressure_2",
   "description": "Liquid Pressure 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "LiquidPressure_3",
   "description": "Liquid Pressure 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "LiquidPressure_4",
   "description": "Liquid Pressure 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "ControlPressure",
   "description": "Maximum Liquid Pressure and Control Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "SuctionPressure_1",
   "description": "Suction Pressure 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "SuctionPressure_2",
   "description": "Suction Pressure 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "SuctionPressure_3",
   "description": "Suction Pressure 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "SuctionPressure_4",
   "description": "Suction Pressure 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "CondenserTemperature_IN",
   "description": "Condenser Inlet Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "CondenserTemperature_OUT",
   "description": "Condenser Outlet Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "LiquidTemperature_1",
   "description": "Liquid Temperature 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "LiquidTemperature_2",
   "description": "Liquid Temperature 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "LiquidTemperature_3",
   "description": "Liquid Temperature 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "LiquidTemperature_4",
   "description": "Liquid Temperature 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "SuctionTemperature_1",
   "description": "Suction Temperature 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "SuctionTemperature_2",
   "description": "Suction Temperature 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "SuctionTemperature_3",
   "description": "Suction Temperature 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "SuctionTemperature_4",
   "description": "Suction Temperature 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "Room_1_Temperature",
   "description": "Room 1 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "Room_2_Temperature",
   "description": "Room 2 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "Room_3_Temperature",
   "description": "Room 3 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "Room_4_Temperature",
   "description": "Room 4 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "RoomPressure",
   "description": "Room Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "VFD_1_Frequency",
   "description": "VFD 1 Frequency",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "VFD_2_Frequency",
   "description": "VFD 2 Frequency",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "VFD_3_Frequency",
   "description": "VFD 3 Frequency",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "CoolDemand",
   "description": "Cooling Demand",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "HeatDemand",
   "description": "Heating Demand",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "DehumidifyDemand",
   "description": "Dehumidification Demand",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "HumidifyDemand",
   "description": "Humidification Demand",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "ReheatDemand",
   "description": "Reheat Demand",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "ReturnCool_Setpoint",
   "description": "Return Cooling Set Point; range 50.00 to 99.00, default 73.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "ReturnCool_PropBand",
   "description": "Return Cooling Proportional Band; range 0.50 to 30.00, default 5.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "ReturnCool_DeadBand",
   "description": "Return Cooling Dead Band; range 0.00 to 20.00, default 1.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "ReturnHeat_Setpoint",
   "description": "Return Heating Set Point; range 50.00 to 99.00, default 68.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "ReturnHeat_PropBand",
   "description": "Return Heating Proportional Band; range 0.50 to 40.00, default 5.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "ReturnHeat_DeadBand",
   "description": "Return Heating Dead Band; range 0.00 to 20.00, default 1.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "ReturnTemp_Setpoint",
   "description": "Return Temperature Set Point; range 50.0 to 99.0, default 72.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "ReturnTemp_PropBand",
   "description": "Return Temperature Proportional Band; range 0.50 to 40.00, default 2.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "ReturnTemp_DeadBand",
   "description": "Return Temperature Dead Band; range 0.00 to 20.00, default 1.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "SpaceCool_Setpoint",
   "description": "Space Cooling Set Point; range 50.00 to 99.00, default 73.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "SpaceCool_PropBand",
   "description": "Space Cooling Proportional Band; range 0.50 to 30.00, default 5.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "SpaceCool_DeadBand",
   "description": "Space Cooling Dead Band; range 0.00 to 20.00, default 1.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "SpaceHeat_Setpoint",
   "description": "Space Heating Set Point; range 50.00 to 99.00, default 68.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "SpaceHeat_PropBand",
   "description": "Space Heating Proportional Band; range 0.50 to 40.00, default 5.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "SpaceHeat_DeadBand",
   "description": "Space Heating Dead Band; range 0.00 to 20.00, default 1.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "SpaceTemp_Setpoint",
   "description": "Space Temperature Set Point; range 50.00 to 99.00, default 73.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "SpaceTemp_PropBand",
   "description": "Space Temperature Proportional Band; range 0.50 to 30.00, default 5.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "SpaceTemp_DeadBand",
   "description": "Space Temperature Dead Band; range 0.00 to 20.00, default 1.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "SupplyCool_Setpoint",
   "description": "Supply Temperature Cooling Set Point; range 45.00 to 99.00, default 55.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "SupplyCool_PropBand",
   "description": "Supply Temperature Proportional Band; range 0.00 to 30.00, default 1.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "SupplyCool_Deadband",
   "description": "Supply Cooling Dead Band; range 0.00 to 20.00, default 0.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "SupplyHeat_Setpoint",
   "description": "Supply Heating Set Point; range 30.00 to 140.00, default 50.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "SupplyHeat_PropBand",
   "description": "Supply Heating Proportional Band; range 0.00 to 30.00, default 1.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "SupplyHeat_Deadband",
   "description": "Supply Heating Dead Band; range 0.00 to 20.00, default 0.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "DuctPressure_Setpoint",
   "description": "Duct Pressure Set Point; range 0.00 to 3.00, default 0.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "ReturnDehumidify_Setpoint",
   "description": "Return Dehumidification Set Point; range 20.00 to 80.00, default 55.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "ReturnDehum_PropBand",
   "description": "Return Dehumidification Proportional Band; range 0.50 to 40.00, default 5.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "ReturnDehum_DeadBand",
   "description": "Return Dehumdification Dead Band; range 0.00 to 20.00, default 0.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "ReturnHumidify_Setpoint",
   "description": "Return Humidify Set Point; range 20.00 to 80.00, default 50.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "ReturnHumidify_DeadBand",
   "description": "Return Humidify Dead Band; range 0.00 to 20.00, default 0.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "ReturnHumidity_Setpoint",
   "description": "Return Humidity Set Point; range 20.00 to 80.00, default 50.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "ReturnHumidity_PropBand",
   "description": "Return Humidity Proportional Band; range 0.50 to 40.00, default 5.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "ReturnHumidity_DeadBand",
   "description": "Return Humidity Dead Band; range 0.00 to 20.00, default 0.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "SpaceDehumidify_Setpoint",
   "description": "Return Dehumidify Set Point; range 20.00 to 80.00, default 55.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "SpaceDehum_PropBand",
   "description": "Space Dehumidification Proportional Band; range 0.50 to 40.00, default 5.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "SpaceHumidify_Setpoint",
   "description": "Space Humidify Set Point; range 20.00 to 80.00, default 50.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "SpaceHumidify_PropBand",
   "description": "Space Humidify Proportional Band; range 0.00 to 20.00, default 0.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "SpaceHumidify_DeadBand",
   "description": "Space Humidify Dead Band; range 0.0 to 20.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "SpaceHumidity_Setpoint",
   "description": "Space Humidity Set Point; range 20.00 to 80.00, default 50.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "SpaceHumidity_PropBand",
   "description": "Space Humidity Proportional Band; range 0.50 to 40.00, default 5.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "SpaceHumidity_DeadBand",
   "description": "Space Humidity Dead Band; range 0.00 to 20.00, default 0.00",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "MixedAirTemp_Setpoint",
   "description": "Mixed Air Temperature Set Point; range 45.0 to 75.0, default 55.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "MixedAirTemp_PropBand",
   "description": "Mixed Air Temperature Proportional Band; range 0.5 to 40.0, default 5.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "MixedAirTemp_DeadBand",
   "description": "Mixed Air Temperature Dead Band; range 0.0 to 20.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "HGBP_1_CoolDem_Demand_vdc",
   "description": "Mod Hot Gas Bypass 1 by Cooling Demand (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "HGBP_2_CoolDem_Demand_vdc",
   "description": "Mod Hot Gas Bypass 2 by Cooling Demand (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "VFD_PressureDemand_vdc",
   "description": "Variable Frequency Drive Pressure Control (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "ECM_Pressure_Demand_vdc",
   "description": "EC Motor Pressure Control (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "HeadPress_Valve_1_vdc",
   "description": "Discharge Pressure Valve 1 Output (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "HeadPress_Valve_2_vdc",
   "description": "Discharge Pressure Valve 2 Output (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "HeadPress_Valve_3_vdc",
   "description": "Discharge Pressure Valve 3 Output (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "HeadPress_Valve_4_vdc",
   "description": "Discharge Pressure Valve 4 Output (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "DigComp_1_Demand_vdc",
   "description": "Digital Compressor 1 (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "DigComp_2_Demand_vdc",
   "description": "Digital Compressor 2 (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "DigComp_3_Demand_vdc",
   "description": "Digital Compressor 3 (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "DigComp_4_Demand_vdc",
   "description": "Digital Compressor 4 (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "ModHeat_1_Demand_vdc",
   "description": "Modulating Heater 1 (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "ModHeat_2_Demand_vdc",
   "description": "Modulating Heater 2 (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "AirEcon_Demand_vdc",
   "description": "Airside Economizer (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "WSE_Demand_vdc",
   "description": "Waterside Economizer (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "ModReheat_1_Demand_vdc",
   "description": "Modulating Reheat 1 (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "ModReheat_2_Demand_vdc",
   "description": "Modulating Reheat 2 (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "ModHumidifier_Demand_vdc",
   "description": "Modulating Humidifier (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "VFD_Temp_Demand_vdc",
   "description": "Modulating Supply Blower - Single Zone VAV (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "Preheat_Demand_vdc",
   "description": "Preheat Demand (vdc)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "SetbackCool_Setpoint",
   "description": "Setback Cooling Set Point; range 50.0 to 95.0, default 80.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "SetbackCool_PropBand",
   "description": "Setback Cooling Proportional Band; range 0.5 to 40.0, default 5.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "SetbackCool_DeadBand",
   "description": "Setback Cooling Dead Band; range 0.0 to 20.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "SetbackHeat_Setpoint",
   "description": "Setback Heating Set Point; range 50.0 to 95.0, default 60.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "SetbackHeat_PropBand",
   "description": "Setback Heating Proportional Band; range 0.5 to 40.0, default 5.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "SetbackHeat_DeadBand",
   "description": "Setback Heating Dead Band; range 0.0 to 20.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "SetbackDehum_Setpoint",
   "description": "Setback Dehumidify Set Point; range 35.0 to 85.0, default 55.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "SetbackDehum_PropBand",
   "description": "Setback Dehumidify Proportional Band; range 0.5 to 40.0, default 5.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "SetbackDehum_DeadBand",
   "description": "Setback Dehumidify Dead Band; range 0.0 to 20.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "SetbackHum_Setpoint",
   "description": "Setback Humidify Set Point; range 35.0 to 85.0, default 40.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "SetbackHum_PropBand",
   "description": "Setback Humidify Proportional Band; range 0.5 to 40.0, default 5.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "SetbackHum_DeadBand",
   "description": "Unoccupied Humidify Dead Band; range 0.0 to 20.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "UnoccCool_Setpoint",
   "description": "Unoccupied Cooling Set Point; range 50.0 to 95.0, default 80.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "UnoccCool_PropBand",
   "description": "Unoccupied Cooling Proportional Band; range 0.5 to 40.0, default 5.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "UnoccCool_DeadBand",
   "description": "Unoccupied Cooling Dead Band; range 0.0 to 20.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "UnoccHeat_Setpoint",
   "description": "Unoccupied Heating Set Point; range 50.0 to 95.0, default 60.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "UnoccHeat_PropBand",
   "description": "Unoccupied Heating Proportional Band; range 0.5 to 40.0, default 5.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "UnoccHeat_DeadBand",
   "description": "Unoccupied Heating Dead Band; range 0.0 to 20.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "UnoccDehum_Setpoint",
   "description": "Unoccupied Dehumidify Set Point; range 35.0 to 85.0, default 55.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "UnoccDehum_PropBand",
   "description": "Unoccupied Dehumidify Proportional Band; range 0.5 to 40.0, default 5.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "UnoccDehum_DeadBand",
   "description": "Unoccupied Dehumidify Dead Band; range 0.0 to 20.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "UnoccHum_Setpoint",
   "description": "Unoccupied Humidify Set Point; range 35.0 to 85.0, default 40.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "UnoccHum_PropBand",
   "description": "Unoccupied Humidify Proportional Band; range 0.5 to 40.0, default 5.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "UnoccHum_DeadBand",
   "description": "Unoccupied Humidify Dead Band; range 0.0 to 20.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "MorningWarmup_Setpoint",
   "description": "Morning Warm-Up Set Point; range 50.0 to 95.0, default 80.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "MorningWarmup_PropBand",
   "description": "Morning Warm-Up Proportional Band; range 0.5 to 40.0, default 10.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "MorningWarmup_DeadBand",
   "description": "Morning Warm-Up Dead Band; range 0.0 to 20.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "MorningCoolDown_Setpoint",
   "description": "Morning Cool-Down Set Point; range 50.0 to 95.0, default 80.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "MorningCoolDown_PropBand",
   "description": "Morning Cool-Down Proportional Band; range 0.5 to 40.0, default 10.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "MorningCoolDown_Deadband",
   "description": "Morning Cool-Down Dead Band; range 0.0 to 20.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "DigComps_StartDemand",
   "description": "Digital Compressor Start Demand; range 50.0 to 90.0, default 70.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "DigComps_MinimumDemand",
   "description": "Digital Compressor Stop/End Demand; range 0.5 to 40.0, default 10.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "PercentDemand_ChangeUpdate",
   "description": "Compressor Demand - Output to Update; range 0.0 to 20.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "DigCompMinDemand",
   "description": "Digital Compressor Minimum Operating Demand; range 20.0 to 60.0, default 20.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "LowComp_Demand",
   "description": "Low Demand Threshold to Start Oil Cycle Timer; range 30.0 to 70.0, default 40.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "LowOilSpeed_DemandReset",
   "description": "Low Demand Threshold to Stop/Reset Oil Cycle Timer; range 40.0 to 80.0, default 45.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "OutdoorTemperature_BMS",
   "description": "Outdoor Temperature by BMS; range -999.9 to 999.9, default 130.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "OutdoorHumidity_BMS",
   "description": "Outdoor Humidity by BMS; range -999.9 to 999.9, default 50.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "OA_Enthalpy",
   "description": "Outdoor Air Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "ReturnEnthalpy",
   "description": "Return Air Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "SupplyDewpoint_Setpoint",
   "description": "Supply Dewpoint Set Point",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 160,
   "name": "DuctPress_PropBand",
   "description": "Duct Pressure Proportional Gain",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "ReturnHumidify_PropBand",
   "description": "Return Humidify Proportional Gain",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 171,
   "name": "OutdoorTemperature_Setpoint",
   "description": "Outdoor Temperature Set Point (Economizer); range 40.0 to 85.0, default 55.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 172,
   "name": "OutdoorTemperature_PropBand",
   "description": "Outdoor Temperature Proporationl Band (Economizer); range 1.0 to 40.0, default 5.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 173,
   "name": "Reheat_Setpoint",
   "description": "Reheat Set Point; range 0.0 to 120.0, default 68.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "Reheat_DeadBand",
   "description": "Reheat Dead Band; range 0.0 to 20.0, default 1.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "ReheatTemp_PropBand",
   "description": "Reheat Proportional Band; range 1.0 to 30.0, default 2.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 176,
   "name": "SupplyDewpoint_DeadBand",
   "description": "Supply Dew Point Dead Band; range 0.0 to 5.0, default 0.5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 177,
   "name": "HumidifierCurrent",
   "description": "Humidifier Operating Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 178,
   "name": "SteamFlowRate",
   "description": "Humidifier Steam Flow Rate",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 179,
   "name": "HeatPumpDemand",
   "description": "Heat Pump Demand",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 180,
   "name": "VAV_BoxTemperatureAvg",
   "description": "Average Temperature All VAV Boxes; range 0.0 to 999.9, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "Evaporator_1_Temperature",
   "description": "Evaporator 1 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "Evaporator_2_Temperature",
   "description": "Evaporator 2 Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "EvaporatorTemperature",
   "description": "Evaporator Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "VSComp_1_MotorVoltage",
   "description": "Variable Compressor 1 Motor Volts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "VSComp_1_Horsepower",
   "description": "Variable Compressor 1 Motor Horsepower",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "VSComp_1_MotorFrequency",
   "description": "Variable Compressor 1 Motor Frequency",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "VSComp_1_Power",
   "description": "Variable Compressor 1 Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 188,
   "name": "ExpansionValve_1_SuctionPressure",
   "description": "Electronic Expansion Valve 1 - Suction Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 189,
   "name": "ExpansionValve_1_SuctionTemperature",
   "description": "Electronic Expansion Valve 1 - Suction Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 190,
   "name": "ExpansionValve_1_Superheat",
   "description": "Electronic Expansion Valve 1 - Superheat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "ExpansionValve_2_SuctionPressure",
   "description": "Electronic Expansion Valve 2 - Suction Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "ExpansionValve_2_SuctionTemperature",
   "description": "Electronic Expansion Valve 2 - Suction Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "ExpansionValve_2_Superheat",
   "description": "Electronic Expansion Valve 2 - Superheat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "MotorAmps_ZA1",
   "description": "ZiehlAbegg Motor 1 Current (Ziehl-Abbegg Fans Only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "MotorAmps_ZA2",
   "description": "ZiehlAbegg Motor 2 Current (Ziehl-Abbegg Fans Only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "MotorAmps_ZA3",
   "description": "ZiehlAbegg Motor 3 Current (Ziehl-Abbegg Fans Only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "MotorAmps_ZA4",
   "description": "ZiehlAbegg Motor 4 Current (Ziehl-Abbegg Fans Only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 198,
   "name": "MotorAmps_ZA5",
   "description": "ZiehlAbegg Motor 1 Current (Ziehl-Abbegg Fans Only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 199,
   "name": "MotorAmps_ZA6",
   "description": "ZiehlAbegg Motor 2 Current (Ziehl-Abbegg Fans Only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 200,
   "name": "MotorAmps_ZA7",
   "description": "ZiehlAbegg Motor 3 Current (Ziehl-Abbegg Fans Only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "MotorAmps_ZA8",
   "description": "ZiehlAbegg Motor 4 Current (Ziehl-Abbegg Fans Only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "SupplyCoolSetpt_Actual",
   "description": "Supply Cool Set Point Actual (Reset Applied)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "SupplyHeatSetpt_Actual",
   "description": "Supply Heat Set Point Actual (Reset Applied)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "OutdoorDamper_Minimum",
   "description": "Outdoor Air Damper Minimum Position; range 0.0 to 100.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "OutdoorDamper_Maximum",
   "description": "Outdoor Air Damper Maximum Position; range 0.0 to 100.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 206,
   "name": "ReturnDamper_Minimum",
   "description": "Return Air Damper Minimum Position; range 0.0 to 100.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "ReturnDamper_Maximum",
   "description": "Return Air Damper Maximum Position; range 0.0 to 100.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 208,
   "name": "ExhaustDamper_Minimum",
   "description": "Exhaust Air Damper Minimum Position; range 0.0 to 100.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 209,
   "name": "ExhaustDamper_Maximum",
   "description": "Exhaust Air Damper Maximum Position; range 0.0 to 100.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 210,
   "name": "OutdoorDamper_Position",
   "description": "Outdoor Air Damper Position",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "ReturnDamper_Position",
   "description": "Return Air Damper Position",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "ExhaustDamper_Position",
   "description": "Exhaust Air Damper Position",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "Yaskawa_DriveStatus_1.OutputCurrent",
   "description": "Yaskawa Drive 1 Output Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "Yaskawa_DriveStatus_2.OutputCurrent",
   "description": "Yaskawa Drive 2 Output Current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "Yaskawa_DriveStatus_1.OutputVoltage",
   "description": "Yaskawa Drive 1 Output Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 216,
   "name": "Yaskawa_DriveStatus_2.OutputVoltage",
   "description": "Yaskawa Drive 2 Output Voltage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 217,
   "name": "Yaskawa_DriveStatus_1.OutputPower",
   "description": "Yaskawa Drive 1 Output Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 218,
   "name": "Yaskawa_DriveStatus_2.OutputPower",
   "description": "Yaskawa Drive 2 Output Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 219,
   "name": "WaterTemperature_Setpt",
   "description": "Water Temperature Set Point; range 0.0 to 100.0, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 220,
   "name": "WaterTemperature_PropBand",
   "description": "Water Temperature Proportional Band; range 0.0 to 100.1, default 0.0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "VSComp_2_MotorVoltage",
   "description": "Variable Compressor 2 Motor Volts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 222,
   "name": "VSComp_2_Horsepower",
   "description": "Variable Compressor 2 Motor Horsepower",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 223,
   "name": "VSComp_2_MotorFrequency",
   "description": "Variable Compressor 2 Motor Frequency",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 224,
   "name": "VSComp_2_Power",
   "description": "Variable Compressor 2 Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "SystemOnOff",
   "description": "System ON/OFF",
   "units": "",
   "access": "W",
   "states": "Inactive=OFF; Active=ON"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "OutdoorAirDamper",
   "description": "Outdoor Air Damper Status",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "SupplyBlower",
   "description": "Supply Air Blower Status",
   "units": "",
   "access": "R",
   "states": "Inactive=OFF; Active=ON"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "UnoccFan_en",
   "description": "Unoccupied Fan Enable",
   "units": "",
   "access": "W",
   "states": "Inactive=Disable; Active=Enable"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Unoccupied",
   "description": "Unoccupied Status",
   "units": "",
   "access": "R",
   "states": "Inactive=Occupied; Active=Unoccupied"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "Occupied",
   "description": "Occupied Status",
   "units": "",
   "access": "R",
   "states": "Inactive=Unoccupied; Active=Occupied"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "Override_ON",
   "description": "Unoccupied Override Status",
   "units": "",
   "access": "W",
   "states": "Inactive=Override OFF; Active=Override ON"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Compressor_1",
   "description": "Compressor 1 ON/OFF Status",
   "units": "",
   "access": "R",
   "states": "Inactive=OFF; Active=ON"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "Compressor_2",
   "description": "Compressor 2 ON/OFF Status",
   "units": "",
   "access": "R",
   "states": "Inactive=OFF; Active=ON"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Compressor_3",
   "description": "Compressor 3 ON/OFF Status",
   "units": "",
   "access": "R",
   "states": "Inactive=OFF; Active=ON"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "Compressor_4",
   "description": "Compressor 4 ON/OFF Status",
   "units": "",
   "access": "R",
   "states": "Inactive=OFF; Active=ON"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "Heater_1",
   "description": "Heater 1 ON/OFF Status",
   "units": "",
   "access": "R",
   "states": "Inactive=OFF; Active=ON"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "Heater_2",
   "description": "Heater 2 ON/OFF Status",
   "units": "",
   "access": "R",
   "states": "Inactive=OFF; Active=ON"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "Heater_3",
   "description": "Heater 3 ON/OFF Status",
   "units": "",
   "access": "R",
   "states": "Inactive=OFF; Active=ON"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "Heater_4",
   "description": "Heater 4 ON/OFF Status",
   "units": "",
   "access": "R",
   "states": "Inactive=OFF; Active=ON"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "ReversingValve_1",
   "description": "Reversing Valve 1 ON/OFF Status",
   "units": "",
   "access": "R",
   "states": "Inactive=Heat Pump - Valve Open; Active=Air Conditioning - Valve Closed"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "ReversingValve_2",
   "description": "Reversing Valve 2 ON/OFF Status",
   "units": "",
   "access": "R",
   "states": "Inactive=Heat Pump - Valve Open; Active=Air Conditioning - Valve Closed"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "ReversingValve_3",
   "description": "Reversing Valve 3 ON/OFF Status",
   "units": "",
   "access": "R",
   "states": "Inactive=Heat Pump - Valve Open; Active=Air Conditioning - Valve Closed"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "ReversingValve_4",
   "description": "Reversing Valve 4 ON/OFF Status",
   "units": "",
   "access": "R",
   "states": "Inactive=Heat Pump - Valve Open; Active=Air Conditioning - Valve Closed"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "Compressor_1_HP_Alarm",
   "description": "Alarm - Compressor 1 High Pressure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "Compressor_1_LP_Alarm",
   "description": "Alarm - Compressor 1 Low Pressure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "Compressor_2_HP_Alarm",
   "description": "Alarm - Compressor 2 High Pressure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "Compressor_2_LP_Alarm",
   "description": "Alarm - Compressor 2 Low Pressure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "Compressor_3_HP_Alarm",
   "description": "Alarm - Compressor 3 High Pressure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "Compressor_3_LP_Alarm",
   "description": "Alarm - Compressor 3 Low Pressure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "Compressor_4_HP_Alarm",
   "description": "Alarm - Compressor 4 High Pressure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "Compressor_4_LP_Alarm",
   "description": "Alarm - Compressor 4 Low Pressure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "Airflow_Alarm",
   "description": "Alarm - Loss of Airflow",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "FireSmoke_Alarm",
   "description": "Alarm - Fire/Smoke Detected",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "DrainPan_Alarm",
   "description": "Alarm - Drain Pan",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "WaterFlow_Alarm",
   "description": "Alarm - Loss of Water Flow",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "DirtyFilter_Alarm",
   "description": "Alarm - Dirty Air Filter(s)",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "HighDuctStatic_Alarm",
   "description": "Alarm - High Duct Static Pressure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "HighHeatLimit_Alarm",
   "description": "Alarm - Heater High Limit",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "DigComp_1_Module_Alarm",
   "description": "Alarm - Digital Compressor 1 Module",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "DigComp_2_Module_Alarm",
   "description": "Alarm - Digital Compressor 2 Module",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "DigComp_3_Module_Alarm",
   "description": "Alarm - Digital Compressor 3 Module",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "DigComp_4_Module_Alarm",
   "description": "Alarm - Digital Compressor 4 Module",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "Motor_1_Overload_Alarm",
   "description": "Alarm - Motor 1 Overload",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "Motor_2_Overload_Alarm",
   "description": "Alarm - Motor 2 Overload",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "Motor_3_Overload_Alarm",
   "description": "Alarm - Motor 3 Overload",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "Motor_4_Overload_Alarm",
   "description": "Alarm - Motor 4 Overload",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "VFD_1_Overload_Alarm",
   "description": "Alarm - VFD 1 Overload",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "VFD_2_Overload_Alarm",
   "description": "Alarm - VFD 2 Overload",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "VFD_3_Overload_Alarm",
   "description": "Alarm - VFD 3 Overload",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "VFD_4_Overload_Alarm",
   "description": "Alarm - VFD 4 Overload",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "WaterCoil_Freezestat_Alarm",
   "description": "Alarm - Freeze Protect Mode",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "CompsFreezeStat_Alarm",
   "description": "Alarm - Compressor Freeze Protection",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "OA_Damper_Alarm",
   "description": "Alarm - Outdoor Damper Failed to Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "AlarmReturnHighTemp",
   "description": "Alarm - Return Temperature High",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "AlarmReturnLowTemp",
   "description": "Alarm - Return Temperature Low",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "AlarmReturnHighHumidity",
   "description": "Alarm - Return Humidity High",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "AlarmReturnLowHumidity",
   "description": "Alarm - Return Humidity Low",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "AlarmSupplyHighTemp",
   "description": "Alarm - Supply Temperature High",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "AlarmSupplyLowTemp",
   "description": "Alarm - Supply Temperature Low",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "AlarmDuctPressureHigh",
   "description": "Alarm - Duct Pressure High",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "AlarmDuctPressureLow",
   "description": "Alarm - Duct Pressure Low",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "ReturnTemperature_FAIL",
   "description": "Alarm - Return Temperature Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "SpaceTemperature_FAIL",
   "description": "Alarm - Space Temperature Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "ReturnHumidity_FAIL",
   "description": "Alarm - Return Humidity Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "SpaceHumidity_FAIL",
   "description": "Alarm - Space Humidity Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "OutdoorTemperature_FAIL",
   "description": "Alarm - Outdoor Temperature Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "OutdoorHumidity_FAIL",
   "description": "Alarm - Outdoor Humidity Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "DuctPressure_FAIL",
   "description": "Alarm - Duct Pressure Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "LiquidPressure_1_FAIL",
   "description": "Alarm - Liquid Pressure 1 Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "LiquidPressure_2_FAIL",
   "description": "Alarm - Liquid Pressure 2 Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "LiquidPressure_3_FAIL",
   "description": "Alarm - Liquid Pressure 3 Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "LiquidPressure_4_FAIL",
   "description": "Alarm - Liquid Pressure 4 Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "SuctionPressure_1_FAIL",
   "description": "Alarm - Suction Pressure 1 Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "SuctionPressure_2_FAIL",
   "description": "Alarm - Suction Pressure 2 Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 71,
   "name": "SuctionPressure_3_FAIL",
   "description": "Alarm - Suction Pressure 3 Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "SuctionPressure_4_FAIL",
   "description": "Alarm - Suction Pressure 4 Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 73,
   "name": "LiquidTemperature_1_FAIL",
   "description": "Alarm - Liquid Temperature 1 Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 74,
   "name": "LiquidTemperature_2_FAIL",
   "description": "Alarm - Liquid Temperature 2 Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 75,
   "name": "LiquidTemperature_3_FAIL",
   "description": "Alarm - Liquid Temperature 3 Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 76,
   "name": "LiquidTemperature_4_FAIL",
   "description": "Alarm - Liquid Temperature 4 Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 77,
   "name": "SuctionTemperature_1_FAIL",
   "description": "Alarm - Suction Temperature 1 Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 78,
   "name": "SuctionTemperature_2_FAIL",
   "description": "Alarm - Suction Temperature 2 Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "SuctionTemperature_3_FAIL",
   "description": "Alarm - Suction Temperature 3 Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "SuctionTemperature_4_FAIL",
   "description": "Alarm - Suction Temperature 4 Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "VFD_1_Frequency_FAIL",
   "description": "Alarm - VFD 1 Frequency Feedback Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "VFD_2_Frequency_FAIL",
   "description": "Alarm - VFD 2 Frequency Feedback Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 83,
   "name": "VFD_3_Frequency_FAIL",
   "description": "Alarm - VFD 3 Frequency Feedback Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "VFD_4_Frequency_FAIL",
   "description": "Alarm - VFD 4 Frequency Feedback Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 85,
   "name": "RoomPressure_FAIL",
   "description": "Alarm - Room Pressure Sensor Failure",
   "units": "",
   "access": "R",
   "states": "Inactive=Normal; Active=Alarm"
  },
  {
   "type": "BV",
   "instance": 86,
   "name": "Compressor_1_HP_Active",
   "description": "Compressor 1 - High Pressure Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 87,
   "name": "Compressor_1_LP_Active",
   "description": "Compressor 1 - Low Pressure Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 88,
   "name": "Compressor_2_HP_Active",
   "description": "Compressor 2 - High Pressure Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 89,
   "name": "Compressor_2_LP_Active",
   "description": "Compressor 2 - Low Pressure Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 90,
   "name": "Compressor_3_HP_Active",
   "description": "Compressor 3 - High Pressure Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 91,
   "name": "Compressor_3_LP_Active",
   "description": "Compressor 3 - Low Pressure Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 92,
   "name": "Compressor_4_HP_Active",
   "description": "Compressor 4 - High Pressure Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 93,
   "name": "Compressor_4_LP_Active",
   "description": "Compressor 4 - Low Pressure Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 94,
   "name": "Airflow_Active",
   "description": "Airflow Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 95,
   "name": "DrainPan_Active",
   "description": "Drain Pan Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 96,
   "name": "DirtyFilter_Active",
   "description": "Dirty Filter Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "HeaterHighLimit_Active",
   "description": "Heater High Limit Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 98,
   "name": "Cond_OUT_Damper_ES_Active",
   "description": "Condenser Damper End Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 99,
   "name": "Cond_IN_Damper_ES_Active",
   "description": "Condenser OUT Damper End Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 100,
   "name": "OA_Damper_ES_Active",
   "description": "Outdoor Damper End Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "HighDuctPressure_Active",
   "description": "High Duct Pressure Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 102,
   "name": "Motor_1_Overload_Active",
   "description": "Motor 1 Overload Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 103,
   "name": "Motor_2_Overload_Active",
   "description": "Motor 2 Overload Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 104,
   "name": "Motor_3_Overload_Active",
   "description": "Motor 3 Overload Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "Motor_4_Overload_Active",
   "description": "Motor 4 Overload Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "VFD_1_Overload_Active",
   "description": "VFD 1 Overload Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "VFD_2_Overload_Active",
   "description": "VFD 2 Overload Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 108,
   "name": "VFD_3_Overload_Active",
   "description": "VFD 3 Overload Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 109,
   "name": "VFD_4_Overload_Active",
   "description": "VFD 4 Overload Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 110,
   "name": "WaterCoil_Freezestat_Active",
   "description": "Hot Water, Steam, or Water Econ Freeze Stat Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 111,
   "name": "DigComp_1_Module_Active",
   "description": "Digital Compressor 1 Module Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 112,
   "name": "DigComp_2_Module_Active",
   "description": "Digital Compressor 2 Module Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 113,
   "name": "DigComp_3_Module_Active",
   "description": "Digital Compressor 3 Module Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 114,
   "name": "DigComp_4_Module_Active",
   "description": "Digital Compressor 4 Module Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 115,
   "name": "CompsFreezeStat_Active",
   "description": "Compressor FreezeStat Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 116,
   "name": "WaterFlow_Active",
   "description": "Water Flow Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Open; Active=Closed"
  },
  {
   "type": "BV",
   "instance": 117,
   "name": "WaterFlow_OK",
   "description": "Water is Flowing",
   "units": "",
   "access": "R",
   "states": "Inactive=No Water Flow; Active=Water Flow OK"
  },
  {
   "type": "BV",
   "instance": 118,
   "name": "No_WaterFlow",
   "description": "No Water Flow",
   "units": "",
   "access": "R",
   "states": "Inactive=Water Flow OK; Active=No Water Flow"
  },
  {
   "type": "BV",
   "instance": 119,
   "name": "DefrostMode_Active",
   "description": "Defrost Mode Active",
   "units": "",
   "access": "R",
   "states": "Inactive=Defrost OFF; Active=Defrost ON"
  },
  {
   "type": "BV",
   "instance": 120,
   "name": "PreheatHighLimit_Active",
   "description": "Preheat High Limit Switch Open",
   "units": "",
   "access": "R",
   "states": "Inactive=Closed; Active=Open"
  },
  {
   "type": "BV",
   "instance": 121,
   "name": "OA_Dewpoint_Mode",
   "description": "Supply Dewpoint Dehumidification Status (Digital Comps)",
   "units": "",
   "access": "R",
   "states": "Inactive=OFF; Active=ON"
  },
  {
   "type": "BV",
   "instance": 122,
   "name": "DewpointDehumMode_ON",
   "description": "Dewpoint Control Status (No Digital Comps)",
   "units": "",
   "access": "R",
   "states": "Inactive=OFF; Active=ON"
  },
  {
   "type": "BV",
   "instance": 123,
   "name": "Schedule_en",
   "description": "Schedule Enable",
   "units": "",
   "access": "W",
   "states": "Inactive=Disabled; Active=Enabled"
  },
  {
   "type": "BV",
   "instance": 124,
   "name": "EnableCompressor_1",
   "description": "Compressor 1 Enable",
   "units": "",
   "access": "R",
   "states": "Inactive=Disabled; Active=Enabled"
  },
  {
   "type": "BV",
   "instance": 125,
   "name": "EnableCompressor_2",
   "description": "Compressor 2 Enable",
   "units": "",
   "access": "R",
   "states": "Inactive=Disabled; Active=Enabled"
  },
  {
   "type": "BV",
   "instance": 126,
   "name": "EnableCompressor_3",
   "description": "Compressor 3 Enable",
   "units": "",
   "access": "R",
   "states": "Inactive=Disabled; Active=Enabled"
  },
  {
   "type": "BV",
   "instance": 127,
   "name": "EnableCompressor_4",
   "description": "Compressor 4 Enable",
   "units": "",
   "access": "R",
   "states": "Inactive=Disabled; Active=Enabled"
  },
  {
   "type": "BV",
   "instance": 128,
   "name": "EnableHeater_1",
   "description": "Heater 1 Enable",
   "units": "",
   "access": "R",
   "states": "Inactive=Disabled; Active=Enabled"
  },
  {
   "type": "BV",
   "instance": 129,
   "name": "EnableHeater_2",
   "description": "Heater 2 Enable",
   "units": "",
   "access": "R",
   "states": "Inactive=Disabled; Active=Enabled"
  },
  {
   "type": "BV",
   "instance": 130,
   "name": "EnableHeater_3",
   "description": "Heater 3 Enable",
   "units": "",
   "access": "R",
   "states": "Inactive=Disabled; Active=Enabled"
  },
  {
   "type": "BV",
   "instance": 131,
   "name": "EnableHeater_4",
   "description": "Heater 4 Enable",
   "units": "",
   "access": "R",
   "states": "Inactive=Disabled; Active=Enabled"
  },
  {
   "type": "BV",
   "instance": 132,
   "name": "Humidifier_ON",
   "description": "Humidifier ON",
   "units": "",
   "access": "R",
   "states": "Inactive=OFF; Active=ON"
  },
  {
   "type": "BV",
   "instance": 133,
   "name": "EnergyRecoveryWheel_en",
   "description": "Energy Recovery Wheel Enable",
   "units": "",
   "access": "W",
   "states": "Inactive=Disabled; Active=Enabled"
  },
  {
   "type": "BV",
   "instance": 134,
   "name": "ExhaustFan_en",
   "description": "Exhaust Blower/Fan Enable",
   "units": "",
   "access": "W",
   "states": "Inactive=Disabled; Active=Enabled"
  },
  {
   "type": "BV",
   "instance": 135,
   "name": "ERW_ON",
   "description": "Ennergy Recovery Wheel Status",
   "units": "",
   "access": "R",
   "states": "Inactive=OFF; Active=ON"
  },
  {
   "type": "BV",
   "instance": 136,
   "name": "ExhaustFan_ON",
   "description": "Exhaust Blower/Fan Status",
   "units": "",
   "access": "R",
   "states": "Inactive=OFF; Active=ON"
  },
  {
   "type": "BV",
   "instance": 137,
   "name": "GlobalAlarm_ON",
   "description": "Alarms are Present",
   "units": "",
   "access": "R",
   "states": "Inactive=Inactive; Active=Active"
  },
  {
   "type": "BV",
   "instance": 138,
   "name": "MorningWarmUp_ON",
   "description": "Morning Warm-Up Mode ON",
   "units": "",
   "access": "R",
   "states": "Inactive=OFF; Active=ON"
  },
  {
   "type": "BV",
   "instance": 139,
   "name": "MorningCoolDown_ON",
   "description": "Morning Cool-Down Mode ON",
   "units": "",
   "access": "R",
   "states": "Inactive=OFF; Active=ON"
  },
  {
   "type": "BV",
   "instance": 141,
   "name": "AlarmReset_BMS",
   "description": "Reset Active Alarms",
   "units": "",
   "access": "W",
   "states": "Inactive=Disabled; Active=Trigger Reset"
  },
  {
   "type": "IV",
   "instance": 2,
   "name": "WarmupTimeRemain",
   "description": "Morning Warm-Up Time Remaining",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3,
   "name": "CooldownTimeRemain",
   "description": "Morning Cool-Down Time Remaining",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4,
   "name": "VSComp_1_MotorSpeed",
   "description": "Variable Compressor 1 Motor Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 5,
   "name": "VSComp_2_MotorSpeed",
   "description": "Variable Compressor 2 Motor Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 6,
   "name": "ExpansionValve_1_PercentOpen",
   "description": "ExpansionValve_1_PercentOpen",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 7,
   "name": "ExpansionValve_2_PercentOpen",
   "description": "ExpansionValve_2_PercentOpen",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 8,
   "name": "ExpansionValve_3_PercentOpen",
   "description": "ExpansionValve_3_PercentOpen",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 9,
   "name": "ExpansionValve_4_PercentOpen",
   "description": "ExpansionValve_4_PercentOpen",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "BMS_ModeSelection",
   "description": "BMS Mode Input Selector",
   "units": "",
   "access": "W",
   "states": "1=BMS - Mode Disabled/OFF; 2=BMS - Unit OFF; 3=BMS - Morning Warmup Mode; 4=BMS - Morning CoolDown Mode; 5=BMS - Set-Back Mode; 6=BMS - Unoccupied; 7=BMS - Occupied; 8=BMS - Emergency Stop"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "UnoccMode_Status",
   "description": "Unoccupied Mode of Operation",
   "units": "",
   "access": "R",
   "states": "1=Unoccupied Mode - OFF; 2=Unoccupied Cooling ON; 3=Unoccupied Heating ON; 4=Unoccupied Dehumidification ON; 5=Unoccupied Humidification ON"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "Compressor_1_Status",
   "description": "Compressor 1 Status",
   "units": "",
   "access": "R",
   "states": "1=Compressor 1 - OFF; 2=Compressor 1 - High Pressure; 3=Compressor 1 - Low Pressure; 4=Compressor 1 - In Delay; 5=Compressor 1 - Module Alarm; 6=Compressor 1 - ON; 7=Compressor 1 - Heat Pump Mode ON"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "Compressor_2_Status",
   "description": "Compressor 2 Status",
   "units": "",
   "access": "R",
   "states": "1=Compressor 2 - OFF; 2=Compressor 2 - High Pressure; 3=Compressor 2 - Low Pressure; 4=Compressor 2 - In Delay; 5=Compressor 2 - Module Alarm; 6=Compressor 2 - ON; 7=Compressor 2 - Heat Pump Mode ON"
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "Compressor_3_Status",
   "description": "Compressor 3 Status",
   "units": "",
   "access": "R",
   "states": "1=Compressor 3 - OFF; 2=Compressor 3 - High Pressure; 3=Compressor 3 - Low Pressure; 4=Compressor 3 - In Delay; 5=Compressor 3 - Module Alarm; 6=Compressor 3 - ON; 7=Compressor 3 - Heat Pump Mode ON"
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "Compressor_4_Status",
   "description": "Compressor 4 Status",
   "units": "",
   "access": "R",
   "states": "1=Compressor 4 - OFF; 2=Compressor 4 - High Pressure; 3=Compressor 4 - Low Pressure; 4=Compressor 4 - In Delay; 5=Compressor 4 - Module Alarm; 6=Compressor 4 - ON; 7=Compressor 4 - Heat Pump Mode ON"
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "SystemStatus",
   "description": "System Status",
   "units": "",
   "access": "R",
   "states": "1=Unit OFF; 2=System Stand-By; 3=Unit ON; 4=Unoccupied; 5=Unocc Cool ON; 6=Unocc Heat ON; 7=Unocc Dehumidify ON; 8=Unocc Humidify ON; 9=Warm Up - Heating ON; 10=Cool Down - Cooling ON; 11=Setback Cooling ON; 12=Setback Heating ON; 13=Setback Dehumidify ON; 14=Setback Humidify ON; 15=Occupied; 16=Unoccupied Override ON; 17=Compressors ON; 18=Heaters ON; 19=Dehumidify ON; 20=Dehumidify & Reheat ON; 21=Humidifier ON; 22=Airside Economizer ON; 23=Water Economizer Valve ON; 24=Chilled Water Valve ON"
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "Reheat_By",
   "description": "Reheat By",
   "units": "",
   "access": "W",
   "states": "1=Space Temperature; 2=Supply Temperature; 3=Return Temperature"
  },
  {
   "type": "MV",
   "instance": 9,
   "name": "HumidifierStatus",
   "description": "Humidifier Status",
   "units": "",
   "access": "R",
   "states": "1=No Steam Production; 2=Updating Set Characteristics; 3=Filling Water; 4=Steam Evaporation; 5=Draining due to Foaming; 6=Draining Water; 7=Drain for Production; 8=Drain - Prolonged Inactivity; 9=Complete Drain Requested; 10=Restart Filling After Alarm; 11=Pre-Cleaning Cylinder; 12=Periodic Drain Request"
  },
  {
   "type": "PIV",
   "instance": 1,
   "name": "BMS_SoftwareVersion",
   "description": "Software Version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2,
   "name": "UnitStartDelay",
   "description": "Unit Start Delay; range 5 to 180, default 15",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3,
   "name": "BlowerModeStart_Delay",
   "description": "Blower Mode Start Delay; range 30 to 180, default 60",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4,
   "name": "OutdoorDamper_Delay",
   "description": "Outdoor Air Damper Delay",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 5,
   "name": "Compressor_1_StartDelay",
   "description": "Compressor 1 Start Delay",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 6,
   "name": "Compressor_2_StartDelay",
   "description": "Compressor 2 Start Delay",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 7,
   "name": "Compressor_3_StartDelay",
   "description": "Compressor 3 Start Delay",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 8,
   "name": "Compressor_4_StartDelay",
   "description": "Compressor 4 Start Delay",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 9,
   "name": "Comp_1_MinRUN",
   "description": "Compressor 1 Minimum Run Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 10,
   "name": "Comp_2_MinRUN",
   "description": "Compressor 2 Minimum Run Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 11,
   "name": "Comp_3_MinRUN",
   "description": "Compressor 3 Minimum Run Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 12,
   "name": "Comp_4_MinRUN",
   "description": "Compressor 4 Minimum Run Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 13,
   "name": "Comp_1_MinOFF",
   "description": "Compressor 1 Minimum OFF Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 14,
   "name": "Comp_2_MinOFF",
   "description": "Compressor 2 Minimum OFF Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 15,
   "name": "Comp_3_MinOFF",
   "description": "Compressor 3 Minimum OFF Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 16,
   "name": "Comp_4_MinOFF",
   "description": "Compressor 4 Minimum OFF Time",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 17,
   "name": "CompMinRUN",
   "description": "Compressor Minimum Run Time; range 60 to 600, default 120",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 18,
   "name": "CompMinOFF",
   "description": "Compressor Minimum OFF Time; range 90 to 900, default 300",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 19,
   "name": "TimeBetweenCompressors",
   "description": "Time Between Compressor Stages; range 30 to 600, default 300",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 20,
   "name": "CompressorUpate_Delay",
   "description": "Digital Compressor Output Update Delay; range 5 to 60, default 10",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 21,
   "name": "LowOilDelayTime",
   "description": "Low Compressor Demand Oil Cycle Start Delay; range 2 to 8, default 6",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 22,
   "name": "HGFlushOilRecovery_Delay",
   "description": "Hot Gas Flush/Oil Recovery Time; range 30 to 600, default 300",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 23,
   "name": "Hour",
   "description": "Present Hour",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 24,
   "name": "Minute",
   "description": "Present Minute",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 25,
   "name": "Month",
   "description": "Present Month",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 26,
   "name": "Day",
   "description": "Present Day",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 27,
   "name": "Year",
   "description": "Present Year",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 28,
   "name": "NewHour",
   "description": "Write New Hour; range 0 to 24",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 29,
   "name": "NewMinute",
   "description": "Write New Minute; range 0 to 59",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 30,
   "name": "NewMonth",
   "description": "Write New Month; range 1 to 12",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 31,
   "name": "NewDay",
   "description": "Write New Day of Month; range 1 to 31",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 32,
   "name": "DayOfWeek",
   "description": "Day of the Week",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 33,
   "name": "MON_StartHour",
   "description": "Monday Occupied Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 34,
   "name": "MON_StartMin",
   "description": "Monday Occupied Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 35,
   "name": "MON_EndHour",
   "description": "Monday Occupied End Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 36,
   "name": "MON_EndMin",
   "description": "Monday Occupied End Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 37,
   "name": "TUE_StartHour",
   "description": "Tuesday Occupied Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 38,
   "name": "TUE_StartMin",
   "description": "Tuesday Occupied Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 39,
   "name": "TUE_EndHour",
   "description": "Tuesday Occupied End Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 40,
   "name": "TUE_EndMin",
   "description": "Tuesday Occupied End Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 41,
   "name": "WED_StartHour",
   "description": "Wednesday Occupied Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 42,
   "name": "WED_StartMin",
   "description": "Wednesday Occupied Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 43,
   "name": "WED_EndHour",
   "description": "Wednesday Occupied End Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 44,
   "name": "WED_EndMin",
   "description": "Wednesday Occupied End Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 45,
   "name": "THU_StartHour",
   "description": "Thursday Occupied Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 46,
   "name": "THU_StartMin",
   "description": "Thursday Occupied Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 47,
   "name": "THU_EndHour",
   "description": "Thursday Occupied End Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 48,
   "name": "THU_EndMin",
   "description": "Thursday Occupied End Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 49,
   "name": "FRI_StartHour",
   "description": "Friday Occupied Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 50,
   "name": "FRI_StartMin",
   "description": "Friday Occupied Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 51,
   "name": "FRI_EndHour",
   "description": "Friday Occupied End Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 52,
   "name": "FRI_EndMin",
   "description": "Friday Occupied End Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 53,
   "name": "SAT_StartHour",
   "description": "Saturday Occupied Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 54,
   "name": "SAT_StartMin",
   "description": "Saturday Occupied Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 55,
   "name": "SAT_StartMin",
   "description": "Saturday Occupied End Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 56,
   "name": "SAT_EndMin",
   "description": "Saturday Occupied End Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 57,
   "name": "SUN_StartHour",
   "description": "Sunday Occupied Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 58,
   "name": "SUN_StartMin",
   "description": "Sunday Occupied Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 59,
   "name": "SUN_EndHour",
   "description": "Sunday Occupied End Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 60,
   "name": "SUN_EndMin",
   "description": "Sunday Occupied End Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 61,
   "name": "MON_NSB_StartHour",
   "description": "Monday Setback Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 62,
   "name": "MON_NSB_StartMin",
   "description": "Monday Setback Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 63,
   "name": "MON_NSB_EndHour",
   "description": "Monday Setback End Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 64,
   "name": "MON_NSB_EndMin",
   "description": "Monday Setback End Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 65,
   "name": "TUE_NSB_StartHour",
   "description": "Tuesday Setback Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 66,
   "name": "TUE_NSB_StartMin",
   "description": "Tuesday Setback Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 67,
   "name": "TUE_NSB_EndHour",
   "description": "Tuesday Setback End Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 68,
   "name": "TUE_NSB_EndMin",
   "description": "Tuesday Setback End Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 69,
   "name": "WED_NSB_StartHour",
   "description": "Wednesday Setback Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 70,
   "name": "WED_NSB_StartMin",
   "description": "Wednesday Setback Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 71,
   "name": "WED_NSB_EndHour",
   "description": "Wednesday Setback End Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 72,
   "name": "WED_NSB_EndMin",
   "description": "Wednesday Setback End Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 73,
   "name": "THU_NSB_StartHour",
   "description": "Thursday Setback Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 74,
   "name": "THU_NSB_StartMin",
   "description": "Thursday Setback Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 75,
   "name": "THU_NSB_EndHour",
   "description": "Thursday Setback End Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 76,
   "name": "THU_NSB_EndMin",
   "description": "Thursday Setback End Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 77,
   "name": "FRI_NSB_StartHour",
   "description": "Friday Setback Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 78,
   "name": "FRI_NSB_StartMin",
   "description": "Friday Setback Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 79,
   "name": "FRI_NSB_EndHour",
   "description": "Friday Setback End Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 80,
   "name": "FRI_NSB_EndMin",
   "description": "Friday Setback End Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 81,
   "name": "SAT_NSB_StartHour",
   "description": "Saturday Setback Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 82,
   "name": "SAT_NSB_StartMin",
   "description": "Saturday Setback Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 83,
   "name": "SAT_NSB_EndHour",
   "description": "Saturday Setback End Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 84,
   "name": "SAT_NSB_EndMin",
   "description": "Saturday Setback End Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 85,
   "name": "SUN_NSB_StartHour",
   "description": "Sunday Setback Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 86,
   "name": "SUN_NSB_StartMin",
   "description": "Sunday Setback Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 87,
   "name": "SUN_NSB_EndHour",
   "description": "Sunday Setback End Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 88,
   "name": "SUN_NSB_EndMin",
   "description": "Sunday Setback End Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 89,
   "name": "MON_MW_StartHour",
   "description": "Monday Morning Warm-Up Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 90,
   "name": "MON_MW_StartMin",
   "description": "Monday Morning Warm-Up Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 91,
   "name": "TUE_MW_StartHour",
   "description": "Tuesday Morning Warm-Up Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 92,
   "name": "TUE_MW_StartMin",
   "description": "Tuesday Morning Warm-Up Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 93,
   "name": "WED_MW_StartHour",
   "description": "Wednesday Morning Warm-Up Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 94,
   "name": "WED_MW_StartMin",
   "description": "Wednesday Morning Warm-Up Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 95,
   "name": "THU_MW_StartHour",
   "description": "Thursday Morning Warm-Up Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 96,
   "name": "THU_MW_StartMin",
   "description": "Thursday Morning Warm-Up Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 97,
   "name": "FRI_MW_StartHour",
   "description": "Friday Morning Warm-Up Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 98,
   "name": "FRI_MW_StartMin",
   "description": "Friday Morning Warm-Up Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 99,
   "name": "SAT_MW_StartHour",
   "description": "Saturday Morning Warm-Up Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 100,
   "name": "SAT_MW_StartMin",
   "description": "Saturday Morning Warm-Up Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 101,
   "name": "SUN_MW_StartHour",
   "description": "Sunday Morning Warm-Up Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 102,
   "name": "SUN_MW_StartMin",
   "description": "Sunday Morning Warm-Up Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 103,
   "name": "MON_CD_StartHour",
   "description": "Monday Morning Cool-Down Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 104,
   "name": "MON_CD_StartMin",
   "description": "Monday Morning Cool-Down Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 105,
   "name": "TUE_CD_StartHour",
   "description": "Tuesday Morning Cool-Down Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 106,
   "name": "TUE_CD_StartMin",
   "description": "Tuesday Morning Cool-Down Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 107,
   "name": "WED_CD_StartHour",
   "description": "Wednesday Morning Cool-Down Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 108,
   "name": "WED_CD_StartMin",
   "description": "Wednesday Morning Cool-Down Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 109,
   "name": "THU_CD_StartHour",
   "description": "Thursday Morning Cool-Down Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 110,
   "name": "THU_CD_StartMin",
   "description": "Thursday Morning Cool-Down Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 111,
   "name": "FRI_CD_StartHour",
   "description": "Friday Morning Cool-Down Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 112,
   "name": "FRI_CD_StartMin",
   "description": "Friday Morning Cool-Down Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 113,
   "name": "SAT_CD_StartHour",
   "description": "Saturday Morning Cool-Down Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 114,
   "name": "SAT_CD_StartMin",
   "description": "Saturday Morning Cool-Down Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 115,
   "name": "SUN_CD_StartHour",
   "description": "Sunday Morning Cool-Down Start Hour; range 0 to 23, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 116,
   "name": "SUN_CD_StartMin",
   "description": "Sunday Morning Cool-Down Start Minute; range 0 to 59, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 117,
   "name": "WarmupTime",
   "description": "Morning Warm-Up Time (minutes)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 118,
   "name": "CoolDownTime",
   "description": "Morning Cool-Down Time (minutes)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 119,
   "name": "ReturnTemp_Ti",
   "description": "Return Temperature Integration Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 120,
   "name": "SpaceTemp_Ti",
   "description": "Space Temperature Integration Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 121,
   "name": "ReturnCool_Ti",
   "description": "Return Cool Integration Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 122,
   "name": "SpaceCool_Ti",
   "description": "Space Cool Integration Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 123,
   "name": "ReturnHeat_Ti",
   "description": "Return Heat Integration Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 124,
   "name": "SpaceHeat_Ti",
   "description": "Space Heating Integration Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 125,
   "name": "ReturnHumidify_Ti",
   "description": "Return Humidification Integration Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 126,
   "name": "SpaceHumidify_Ti",
   "description": "Space Humidification Integration Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 127,
   "name": "ReturnTemp_Td",
   "description": "Return Temperature Derivative Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 128,
   "name": "SpaceTemp_Td",
   "description": "Space Temperature Derivative Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 129,
   "name": "ReturnCool_Td",
   "description": "Return Cooling Derivative Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 130,
   "name": "SpaceCool_Td",
   "description": "Space Cooling Derivative Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 131,
   "name": "ReturnHeat_Td",
   "description": "Return Heating Derivative Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 132,
   "name": "SpaceHeat_Td",
   "description": "Space Heating Derivative Time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 133,
   "name": "SupplyCool_Ti",
   "description": "Supply Cooling Integration Time (seconds); range 0 to 999, default 120",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 134,
   "name": "SupplyHeat_Ti",
   "description": "Supply Heating Integration Time (seconds); range 0 to 999, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 135,
   "name": "SupplyCool_Td",
   "description": "Supply Cooling Derivative Time (seconds); range 0 to 999, default 120",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 136,
   "name": "SupplyHeat_Td",
   "description": "Supply Heating Derivative Time (seconds); range 0 to 999, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 137,
   "name": "Airflow_CFM",
   "description": "Airflow CFM",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 138,
   "name": "Airflow_CFM_Setpoint",
   "description": "Airflow CFM Set Point; range 0 to 50000, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 139,
   "name": "HumidifierConductivity",
   "description": "Humidifier Water Conductivity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 140,
   "name": "ECM_Blower_1_Speed",
   "description": "ECM Blower 1 Motor Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 141,
   "name": "ECM_Blower_2_Speed",
   "description": "ECM Blower 2 Motor Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 142,
   "name": "ECM_Blower_3_Speed",
   "description": "ECM Blower 3 Motor Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 143,
   "name": "ECM_Blower_4_Speed",
   "description": "ECM Blower 4 Motor Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 144,
   "name": "ECM_Motor_1_Power",
   "description": "ECM Blower 1 Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 145,
   "name": "ECM_Motor_2_Power",
   "description": "ECM Blower 2 Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 146,
   "name": "ECM_Motor_3_Power",
   "description": "ECM Blower 3 Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 147,
   "name": "ECM_Motor_4_Power",
   "description": "ECM Blower 4 Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 148,
   "name": "LineVoltage_ZA1",
   "description": "ZiehlAbegg 1 Line Voltage (Ziehl-Abbegg Fans Only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 149,
   "name": "LineVoltage_ZA2",
   "description": "ZiehlAbegg 2 Line Voltage (Ziehl-Abbegg Fans Only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 150,
   "name": "LineVoltage_ZA3",
   "description": "ZiehlAbegg 3 Line Voltage (Ziehl-Abbegg Fans Only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 151,
   "name": "LineVoltage_ZA4",
   "description": "ZiehlAbegg 4 Line Voltage (Ziehl-Abbegg Fans Only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 152,
   "name": "ECM_Blower_5_Speed",
   "description": "ECM Blower 5 Motor Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 153,
   "name": "ECM_Blower_6_Speed",
   "description": "ECM Blower 6 Motor Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 154,
   "name": "ECM_Blower_7_Speed",
   "description": "ECM Blower 7 Motor Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 155,
   "name": "ECM_Blower_8_Speed",
   "description": "ECM Blower 8 Motor Speed",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 156,
   "name": "ECM_Motor_5_Power",
   "description": "ECM Blower 5 Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 157,
   "name": "ECM_Motor_6_Power",
   "description": "ECM Blower 6 Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 158,
   "name": "ECM_Motor_7_Power",
   "description": "ECM Blower 7 Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 159,
   "name": "ECM_Motor_8_Power",
   "description": "ECM Blower 8 Motor Power",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 160,
   "name": "LineVoltage_ZA5",
   "description": "ZiehlAbegg 5 Line Voltage (Ziehl-Abbegg Fans Only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 161,
   "name": "LineVoltage_ZA6",
   "description": "ZiehlAbegg 6 Line Voltage (Ziehl-Abbegg Fans Only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 162,
   "name": "LineVoltage_ZA7",
   "description": "ZiehlAbegg 7 Line Voltage (Ziehl-Abbegg Fans Only)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 163,
   "name": "LineVoltage_ZA8",
   "description": "ZiehlAbegg 5 Line Voltage (Ziehl-Abbegg Fans Only)",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/united-coolair/marvel-premium-controller",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
