{
 "manufacturer": "Valent",
 "manufacturer_slug": "valent",
 "model": "ERV Microprocessor Controller (ERV v3.10 / v3.11)",
 "model_slug": "erv-microprocessor-controller",
 "aliases": [
  "486440",
  "Document 486440",
  "Valent ERV controller",
  "ERV v3.10",
  "ERV v3.11",
  "c.pCO"
 ],
 "equipment_type": "Energy recovery ventilator (ERV) controller",
 "applies_to": "Valent energy recovery ventilators with the factory microprocessor controller, ERV program v3.10/v3.11.",
 "summary": "Valent's ERV controller offers BACnet MS/TP, BACnet IP, Modbus RTU and Modbus TCP. The BMS can enable the unit, reset alarms, write temperature, static pressure, CO2 and VOC setpoints, command supply and exhaust fan speed, enable the economizer, and send outside temperature, RH, CO2, static and VOC values from the BMS behind source-select points and a watchdog. Read-only objects cover sensors, ramps, the unit status mode, the latest alarm, fan status inputs and individual alarm flags.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": "ERV v3.10 / v3.11",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Type and access come from each section heading of the points list (e.g. 'Object Type-AV, Access-ReadCOV_Commandable'); commandable sections are shown as commandable.",
  "The list also prints a COV hysteresis and the Modbus register for each object; only the BACnet side is listed here.",
  "This ERV list is different from Valent's DOAS controller list; only about a third of the names are shared.",
  "Engineering units are not printed in the table.",
  "Source: Appendix points list, manual pages 27-32 (91 objects)."
 ],
 "source": {
  "title": "Microprocessor Controller for Energy Recovery Ventilators (ERV v3.10/3.11 R1)",
  "doc_number": "486440",
  "revision_date": "2023-11",
  "url": "https://content.valentair.com/valent-content-prod/docs/librariesprovider2/default-document-library/erv-ioms/486440-erv-v3-10-3-11-r1-november-2023_val.pdf?sfvrsn=2b21d890_3"
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Supply_Temp_Analog_Input",
   "description": "Supply Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Outside_Air_Temp_Analog_Input",
   "description": "Outside Air Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Exhaust_Temp_Analog_Input",
   "description": "Exhaust Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Outside_RH_Analog_Input",
   "description": "Outside Relative Humidity %",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Space_Static_Pressure_Analog_Input",
   "description": "Space Static Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Supply_Duct_Static_Pressure_Analog_Input",
   "description": "Supply Duct Static Pressure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Space_CO2_1_Analog_Input",
   "description": "Space 1 CO2 ppm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Exhaust_Fan_Speed_Analog_Input",
   "description": "Exhaust Fan Speed Remote Command Input value (0-10 by others)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Supply_Fan_Speed_Analog_Input",
   "description": "Supply Fan Speed Remote Command Input value (0-10 by others)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Space_VOC_1_Analog_Input",
   "description": "Space 1 VOC ppm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Aux_In_Customer_1",
   "description": "Customer defined auxiliary input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Aux_In_Customer_2",
   "description": "Customer defined auxiliary input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Aux_In_Customer_3",
   "description": "Customer defined auxiliary input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Aux_In_Customer_4",
   "description": "Customer defined auxiliary input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Aux_In_Customer_5",
   "description": "Customer defined auxiliary input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Aux_In_Customer_6",
   "description": "Customer defined auxiliary input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Temperature_Setpoint",
   "description": "Temperature Set point",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Economizer_Temp_Enable_Setpoint",
   "description": "Economizer Ambient Temp Enable Setpoint. Allow Econ when OAT<Spt",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Economizer_Enthalpy_Enable_Setpoint",
   "description": "Economizer Enthalpy Enable Setpoint. Allow Econ when OA Enthalpy<Spt",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Space_Static_Pressure_Setpoint",
   "description": "Space Static Pressure Setpoint",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Supply_Duct_Static_Pressure_Setpoint",
   "description": "Supply Duct Static Pressure Setpoint",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Space_CO2_Setpoint",
   "description": "Space CO2 Setpoint",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Space_VOC_Setpoint",
   "description": "Space VOC Setpoint",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "SF_Control_Signal_BMS",
   "description": "BMS to control signal for supply fan speed",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "EF_Control_Signal_BMS",
   "description": "BMS to control signal for exhaust fan speed",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Outside_RH_from_BMS",
   "description": "Outside RH from BMS. Used when source selection is set to BMS.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Outside_Temp_from_BMS",
   "description": "Outside Temp from BMS. Used when source selection is set to BMS.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "Space_1_CO2_from_BMS",
   "description": "Space 1 CO2 from BMS. Used when source selection is set to BMS.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "Space_Static_from_BMS",
   "description": "Space Static from BMS. Used when source selection is set to BMS.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "Space_VOC_from_BMS",
   "description": "SpaceVOC from BMS. Used when source selection is set to BMS.",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "Aux_BMS_Analog_Output_1",
   "description": "BMS Commanded auxilary analog output",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "Aux_BMS_Analog_Output_2",
   "description": "BMS Commanded auxilary analog output",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "Aux_BMS_Analog_Output_3",
   "description": "BMS Commanded auxilary analog output",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "Aux_BMS_Analog_Output_4",
   "description": "BMS Commanded auxilary analog output",
   "units": "",
   "access": "C",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "Unit_Status_Mode",
   "description": "Unit status mode code",
   "units": "",
   "access": "R",
   "states": "0=Off/Standby, 1=Occupied Start, 2=Opening Dampers,, 3=Dampers Open, 4=Fan Start Delay, 5=Exhaust Fan Starting, 6=Supply Fan Starting, 7=System On, 8=System Disabled, 9=Remote Off, 10=Shutdown Alarm, 19=Fans and Energy Recovery, 20=Economizing, 21=Defrost Active, 22=Overrides Active, 23=Expansion Offline"
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "Supply_Temperature_Calculated_Setpoint",
   "description": "Active Supply Temperature Setpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "Defrost_Ramp",
   "description": "Defrost Ramp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "Economizer_Ramp",
   "description": "Economizer Ramp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "Exhaust_Fan_Space_Static_Pressure_Ramp",
   "description": "Exhaust Fan Space Static Pressure Ramp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "Exhaust_Fan_Supply_Tracking_Ramp",
   "description": "Exhaust Fan Supply Tracking Ramp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "Space_CO2_Control_Ramp",
   "description": "Space CO2 Control Ramp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "Supply_Duct_Static_Pressure_Ramp",
   "description": "Supply Duct Static Pressure Ramp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "Supply_Fan_Space_Static_Pressure_Ramp",
   "description": "Supply Fan Space Static Pressure Ramp",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "Outside_Dewpoint",
   "description": "Outside Dewpoint",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "Outside_Enthalpy",
   "description": "Outside Enthalpy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "Energy_Recovery_Analog_Output",
   "description": "Energy Recovery Analog Output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "Exhaust_Fan_Speed_Analog_Output",
   "description": "Exhaust Fan Speed Analog Output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "Supply_Fan_Speed_Analog_Output",
   "description": "Supply Fan Speed Analog Output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 1,
   "name": "LatestAlm",
   "description": "Most recent alarm. See alarm table.",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "Supply_Fan_1_Status_Digital_Input",
   "description": "Supply Fan 1 Status",
   "units": "",
   "access": "R",
   "states": "Active=Active, Inactive=Inactive"
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "Exhaust_Fan_1_Status_Digital_Input",
   "description": "Exhaust Fan 1 Status",
   "units": "",
   "access": "R",
   "states": "Active=Active, Inactive=Inactive"
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "Unit_Enable_Digital_Input",
   "description": "Remote Unit Enable Digital Input Status",
   "units": "",
   "access": "R",
   "states": "Active=Active, Inactive=Inactive"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "BMS_Watchdog",
   "description": "BMS Watchdog command",
   "units": "",
   "access": "C",
   "states": "Active=Active, Inactive=Inactive"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "System_Enable",
   "description": "Master system enable/disable point.",
   "units": "",
   "access": "C",
   "states": "Active=Enable, Inactive=Disable"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Reset_All_Alarms",
   "description": "Alarm Reset Command.",
   "units": "",
   "access": "C",
   "states": "Active=Reset, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Outside_RH_Source_BMS",
   "description": "Outside RH Source Selection. True = BMS. False = Local.",
   "units": "",
   "access": "C",
   "states": "Active=BMS, Inactive=Local"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Outside_Temp_Source_BMS",
   "description": "Outside Temp Source Selection. True = BMS. False = Local.",
   "units": "",
   "access": "C",
   "states": "Active=BMS, Inactive=Local"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "Space_1_CO2_Source_BMS",
   "description": "Space 1 CO2 Source Selection. True = BMS. False = Local.",
   "units": "",
   "access": "C",
   "states": "Active=BMS, Inactive=Local"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "Space_Static_Source_BMS",
   "description": "Space Static Source Selection. True = BMS. False = Local.",
   "units": "",
   "access": "C",
   "states": "Active=BMS, Inactive=Local"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "SF_Control_Source_BMS",
   "description": "Allows the BMS to control supply fan speed. True = BMS. False = Local.",
   "units": "",
   "access": "C",
   "states": "Active=BMS, Inactive=Local"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "EF_Control_Source_BMS",
   "description": "Allows the BMS to control exhaust fan speed. True = BMS. False = Local.",
   "units": "",
   "access": "C",
   "states": "Active=BMS, Inactive=Local"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Space_VOC_Source_BMS",
   "description": "Space VOC Source Selection. True = BMS. False = Local.",
   "units": "",
   "access": "C",
   "states": "Active=BMS, Inactive=Local"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "Econ_Enable_Source_BMS",
   "description": "Economizer Enable Source Selection. True = BMS. False = Local.",
   "units": "",
   "access": "C",
   "states": "Active=BMS, Inactive=Local"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "Econ_Enable_from_BMS",
   "description": "Economizer Enable from BMS. Used when source selection is set to BMS.",
   "units": "",
   "access": "C",
   "states": "Active=Enable, Inactive=Disable"
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "Global_Alarm",
   "description": "General alarm point",
   "units": "",
   "access": "R",
   "states": "Active=Alarm, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "System_Shutdown_Alarm",
   "description": "Shutdown alarm status",
   "units": "",
   "access": "R",
   "states": "Active=Shutdown, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "Manual_Override_Active",
   "description": "Indicates that manual overrides are active.",
   "units": "",
   "access": "R",
   "states": "Active=Override, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "Heat_Wheel_Enable_Digital_Output",
   "description": "Heat Wheel Enable Digital Output",
   "units": "",
   "access": "R",
   "states": "Active=Active, Inactive=Inactive"
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "BMS_Offline_Alarm.Active",
   "description": "BMS Offline Alarm",
   "units": "",
   "access": "R",
   "states": "Active=Alarm, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "Exhaust_Fan_1_Alarm.Active",
   "description": "Exhaust Fan 1 Alarm",
   "units": "",
   "access": "R",
   "states": "Active=Alarm, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "Outside_Air_Temperature_Sensor_Alarm.Active",
   "description": "Outside Air Temperature Sensor Alarm",
   "units": "",
   "access": "R",
   "states": "Active=Alarm, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "Filter_Alarm.Active",
   "description": "Outside Filter Alarm",
   "units": "",
   "access": "R",
   "states": "Active=Alarm, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "Outside_RH_Sensor_Alarm.Active",
   "description": "Outside RH Sensor Alarm",
   "units": "",
   "access": "R",
   "states": "Active=Alarm, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "Space_CO2_1_Analog_Input_Alarm.Active",
   "description": "Space CO2 1 Analog Input Alarm",
   "units": "",
   "access": "R",
   "states": "Active=Alarm, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "Space_High_Static_Alarm.Active",
   "description": "Space High Static Alarm",
   "units": "",
   "access": "R",
   "states": "Active=Alarm, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "Space_Static_Pressure_Analog_Input_Alarm.Active",
   "description": "Space Static Pressure Analog Input Alarm",
   "units": "",
   "access": "R",
   "states": "Active=Alarm, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "Supply_Air_Temp_Low_Limit.Active",
   "description": "Supply Air Temp Low Limit Alarm",
   "units": "",
   "access": "R",
   "states": "Active=Alarm, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "Supply_Air_Temperature_Sensor_Alarm.Active",
   "description": "Supply Air Temperature Sensor Alarm",
   "units": "",
   "access": "R",
   "states": "Active=Alarm, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "Supply_Duct_Static_Pressure_Analog_Input_Alarm.Active",
   "description": "Supply Duct Static Pressure Analog Input Alarm",
   "units": "",
   "access": "R",
   "states": "Active=Alarm, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "Supply_Fan_1_Alarm.Active",
   "description": "Supply Fan 1 Alarm",
   "units": "",
   "access": "R",
   "states": "Active=Alarm, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "Supply_High_Duct_Static_Alarm.Active",
   "description": "Supply High Duct Static Alarm",
   "units": "",
   "access": "R",
   "states": "Active=Alarm, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "Wheel_Rotation_Alarm.Active",
   "description": "Wheel Rotation Alarm",
   "units": "",
   "access": "R",
   "states": "Active=Alarm, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "ER_Wheel_High_DP.Active",
   "description": "Energy Recovery Wheel high differential pressure",
   "units": "",
   "access": "R",
   "states": "Active=Alarm, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "Greentrol_1_Alarm.Active",
   "description": "Greentrol Device Alarm",
   "units": "",
   "access": "R",
   "states": "Active=Alarm, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "Greentrol_2_Alarm.Active",
   "description": "Greentrol Device Alarm",
   "units": "",
   "access": "R",
   "states": "Active=Alarm, Inactive=Normal"
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "Aux_BMS_Digital_Output_1",
   "description": "BMS Commanded auxilary digital output",
   "units": "",
   "access": "C",
   "states": "Active=Active, Inactive=Inactive"
  },
  {
   "type": "BV",
   "instance": 102,
   "name": "Aux_BMS_Digital_Output_2",
   "description": "BMS Commanded auxilary digital output",
   "units": "",
   "access": "C",
   "states": "Active=Active, Inactive=Inactive"
  },
  {
   "type": "BV",
   "instance": 103,
   "name": "Aux_BMS_Digital_Output_3",
   "description": "BMS Commanded auxilary digital output",
   "units": "",
   "access": "C",
   "states": "Active=Active, Inactive=Inactive"
  },
  {
   "type": "BV",
   "instance": 104,
   "name": "Aux_BMS_Digital_Output_4",
   "description": "BMS Commanded auxilary digital output",
   "units": "",
   "access": "C",
   "states": "Active=Active, Inactive=Inactive"
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "Aux_BMS_Digital_Output_5",
   "description": "BMS Commanded auxilary digital output",
   "units": "",
   "access": "C",
   "states": "Active=Active, Inactive=Inactive"
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "Aux_BMS_Digital_Output_6",
   "description": "BMS Commanded auxilary digital output",
   "units": "",
   "access": "C",
   "states": "Active=Active, Inactive=Inactive"
  }
 ],
 "integration": {
  "summary": "Enable the unit with BV 2 System_Enable, write the temperature setpoint AV 1 and reset alarms with BV 3. If the BMS sends sensor values or fan speed signals, enable the watchdog on the controller and keep BV 1 toggling. Monitor Unit_Status_Mode (AV 45), supply temperature, Global_Alarm and LatestAlm.",
  "minimum_points": [
   {
    "ref": "BV 2",
    "name": "System_Enable",
    "why": "Enables or disables the unit"
   },
   {
    "ref": "AV 1",
    "name": "Temperature_Setpoint",
    "why": "Temperature setpoint"
   },
   {
    "ref": "BV 1",
    "name": "BMS_Watchdog",
    "why": "Heartbeat when BMS controls fans or sensors"
   },
   {
    "ref": "BV 3",
    "name": "Reset_All_Alarms",
    "why": "Remote alarm reset"
   },
   {
    "ref": "AV 45",
    "name": "Unit_Status_Mode",
    "why": "Current operating mode code"
   },
   {
    "ref": "BI 10",
    "name": "Supply_Fan_1_Status_Digital_Input",
    "why": "Supply fan status"
   },
   {
    "ref": "AI 1",
    "name": "Supply_Temp_Analog_Input",
    "why": "Supply air temperature"
   },
   {
    "ref": "BV 30",
    "name": "Global_Alarm",
    "why": "Any (or shutdown) alarm active"
   },
   {
    "ref": "IV 1",
    "name": "LatestAlm",
    "why": "Most recent alarm code"
   }
  ],
  "enable": "BV 2 System_Enable enables or disables the unit from the BMS; a remote unit enable digital input is also reported (BI 12).",
  "heartbeat": "The BMS watchdog is enabled on the controller's BMS watchdog screen. The BMS must toggle BV 1 BMS_Watchdog within the timeout delay; if it does not, the controller raises the BMS offline alarm (BV 34) and falls back to its hardwired sensors.",
  "remote_sensors": "Set the source-select point to BMS, then write the matching *_from_BMS AV (AV 10-14: outside RH, outside temp, space CO2, space static, space VOC). BV 11/12 select and command economizer enable from the BMS; AV 8/9 carry BMS fan speed signals.",
  "setup": [
   "BMS protocol and network settings are set from the controller's network settings menu; save and reboot after changes."
  ],
  "gotchas": [
   "A shutdown alarm sets System_Enable false and keeps the unit off until reset.",
   "Remote sensor values are only used while their source is set to BMS and the watchdog is alive."
  ]
 },
 "page": "https://easybacnet.com/bacnet-points-lists/valent/erv-microprocessor-controller",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
