{
 "manufacturer": "Valent",
 "manufacturer_slug": "valent",
 "model": "IVE Indoor Energy Recovery Ventilator Microprocessor Controller (IVE v1.3)",
 "model_slug": "ive-microprocessor-controller-v1-3",
 "aliases": [
  "IVE",
  "IVE v1.3",
  "487416",
  "Valent IVE",
  "Greenheck IVE"
 ],
 "equipment_type": "Energy recovery ventilator controller",
 "applies_to": "Valent / Greenheck IVE indoor energy recovery ventilators with the Carel microprocessor controller, program IVE v1.3.",
 "summary": "This is the full Appendix E points list of the IVE microprocessor controller (program IVE v1.3). It adds detailed alarm, status and configuration objects to the shorter BACnet integration guide subset. Objects marked as the BACnet short list are flagged in the descriptions; the controller talks BACnet MS/TP or BACnet IP once BACnet is licensed.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": "IVE v1.3 (version date 5/26)",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Appendix E prints a Modbus register beside each BACnet object; only the BACnet side is listed here. Access is from the Read/Write column (RW shown as W).",
  "Objects marked * in the manual are the BACnet short list; they carry \"[BACnet short list]\" in the description.",
  "The shorter Greenheck IVE BACnet integration guide (487690, also in this library) has 95 objects; all 95 instances are here (84 with the same name), plus 57 more setpoints, BMS commands, dewpoint/enthalpy values and ramps.",
  "Binary states are the printed active/inactive texts (1 = active text)."
 ],
 "source": {
  "title": "Microprocessor Controller for IVE - Reference Guide, Appendix E: Points List",
  "doc_number": "487416 Rev. 2",
  "revision_date": "2026-05",
  "url": "https://content.greenheck.com/public/DAMProd/Original/10025/487416-ive-microprocessor-controller-r2-may-2026_val.pdf"
 },
 "integration": {
  "summary": "Enable the unit with BV 2 and command occupancy with BV 3, and write the temperature setpoint AV 1 if needed. Watch BV 23 Global Alarm and IV 5 LatestAlm. If the BMS replaces hardwired sensors or drives fans, it must toggle BV 1 BMS Watchdog within the timeout delay.",
  "minimum_points": [
   {
    "ref": "BV 2",
    "why": "Enables or disables the unit",
    "name": "System_Enable"
   },
   {
    "ref": "BV 3",
    "why": "Occupancy; Active = Unoccupied, Inactive = Occupied",
    "name": "BMS_Occupancy_Command"
   },
   {
    "ref": "AV 1",
    "why": "Occupied temperature setpoint",
    "name": "Temperature_Setpoint"
   },
   {
    "ref": "BV 1",
    "why": "Heartbeat when BMS controls fans or sensors",
    "name": "BMS_Watchdog"
   },
   {
    "ref": "BV 4",
    "why": "Remote alarm reset",
    "name": "Reset_All_Alarms"
   },
   {
    "ref": "AV 40",
    "why": "Current operating mode code",
    "name": "Unit_Status_Mode"
   },
   {
    "ref": "AI 2",
    "why": "Supply (discharge) air temperature",
    "name": "Supply_Temp_Analog_Input"
   },
   {
    "ref": "BV 23",
    "why": "Any active alarm",
    "name": "Global_Alarm"
   },
   {
    "ref": "IV 5",
    "why": "Most recent alarm code",
    "name": "LatestAlm"
   }
  ],
  "enable": "BV 2 System_Enable enables or disables the unit from the BMS; BV 3 BMS_Occupancy_Command sets occupancy (Active = Unoccupied).",
  "heartbeat": "BV 1 BMS_Watchdog is required when the BMS takes the place of a hardwired sensor: the BMS toggles it between true and false within the timeout delay. If the timer expires the controller falls back to hardwired sensors and raises the BMS watchdog alarm (alarm 79). BV 24 shows the watchdog status.",
  "remote_sensors": "Set the sensor source-select binary (BV 7-16, e.g. BV 8 Outside_Temp_Source_BMS) to BMS, then write the matching *_from_BMS analog value (e.g. AV 27 Outside_Temp_from_BMS). Fan speed, energy recovery and economizer control can be handed to the BMS with BV 17, BV 18, BV 35 and BV 36.",
  "setup": [
   "BACnet must be licensed on the controller; alarm 82 means the BACnet license is not installed.",
   "BACnet MS/TP or BACnet IP is selected and configured from the controller network settings screens."
  ],
  "gotchas": [
   "Status words are packed integers (IV objects); see the manual tables to decode them."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Space_Temp_Analog_Input",
   "description": "Space Temperature [BACnet short list]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Supply_Temp_Analog_Input",
   "description": "Supply Temperature [BACnet short list]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Outside_Air_Temp_Analog_Input",
   "description": "Outside Air Temperature [BACnet short list]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Mixed_Temp_Analog_Input",
   "description": "Mixed Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Cold_Coil_1_Temp_Analog_Input",
   "description": "Cold Coil 1 Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Return_Temp_Analog_Input",
   "description": "Return Temperature [BACnet short list]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Exhaust_Temp_Analog_Input",
   "description": "Exhaust Temperature [BACnet short list]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Space_RH_Analog_Input",
   "description": "Space % Relative Humidity [BACnet short list]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Outside_RH_Analog_Input",
   "description": "Outside % Relative Humidity [BACnet short list]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Return_RH_Analog_Input",
   "description": "Return % Relative Humidity [BACnet short list]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Return_Duct_Static_Pressure_Analog_Input",
   "description": "Return Duct Static Pressure [BACnet short list]",
   "units": "inH2O",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Space_Static_Pressure_Analog_Input",
   "description": "Space Static Pressure [BACnet short list]",
   "units": "inH2O",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Supply_Duct_Static_Pressure_Analog_Input",
   "description": "Supply Duct Static Pressure [BACnet short list]",
   "units": "inH2O",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Space_CO2_1_Analog_Input",
   "description": "Space 1 CO2 ppm [BACnet short list]",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Space_CO2_2_Analog_Input",
   "description": "Space 2 CO2 ppm [BACnet short list]",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Return_CO2_Analog_Input",
   "description": "Return CO2 ppm [BACnet short list]",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Aux_In_Customer_1",
   "description": "Customer defined auxiliary input [BACnet short list]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "Aux_In_Customer_2",
   "description": "Customer defined auxiliary input [BACnet short list]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Aux_In_Customer_3",
   "description": "Customer defined auxiliary input [BACnet short list]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Aux_In_Customer_4",
   "description": "Customer defined auxiliary input [BACnet short list]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Aux_In_Customer_5",
   "description": "Customer defined auxiliary input [BACnet short list]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Aux_In_Customer_6",
   "description": "Customer defined auxiliary input [BACnet short list]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Aux_In_Customer_7",
   "description": "Customer defined auxiliary input [BACnet short list]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Aux_In_Customer_8",
   "description": "Customer defined auxiliary input [BACnet short list]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Aux_In_Customer_9",
   "description": "Customer defined auxiliary input [BACnet short list]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Aux_In_Customer_10",
   "description": "Customer defined auxiliary input [BACnet short list]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Temperature_Setpoint",
   "description": "Temperature Setpoint used for Supply, Space, or Return temperature control [BACnet short list]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Temperature_Heat_Cool_Deadband",
   "description": "Heat/Cool Spt Deadband for Space or Return Reset [BACnet short list]",
   "units": "Δ°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Temperature_Setpoint_Unoccupied",
   "description": "Temperature Setpoint used for Supply, Space, or Return temperature control [BACnet short list]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Temperature_Heat_Cool_Deadband_Unoccupied",
   "description": "Heat/Cool Spt Deadband for Space or Return Reset [BACnet short list]",
   "units": "Δ°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Cooling_Coil_Setpoint_Min",
   "description": "Cooling Coil Leaving Air Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Cooling_Coil_Setpoint_Max",
   "description": "Maximum Coil Leaving Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Dehumidification_Setpoint",
   "description": "Dehumidification Setpoint %RH",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Outside_Dewpoint_Setpoint",
   "description": "Outside Dewpoint Dehumidification Trigger [BACnet short list]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Indoor_Dewpoint_Setpoint",
   "description": "Indoor Dewpoint Dehumidification Trigger [BACnet short list]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Unocc_Indoor_Dewpoint_Setpoint",
   "description": "Unoccupied Indoor Dewpoint Dehumidification",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Unoccupied_Dehumidification_Setpoint",
   "description": "Unoccupied Dehumidification %RH Setpoint",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "Economizer_Temp_Enable_Setpoint",
   "description": "Economizer Ambient Temp Enable Setpoint Allow Econ when OAT< Setpoint [BACnet short list]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "Economizer_Enthalpy_Enable_Setpoint",
   "description": "Economizer Enthalpy Enable Setpoint Allow Econ when OA Enthalpy<Setpoint [BACnet short list]",
   "units": "BTU/lb",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "Supply_Fan_CFM_Setpoint",
   "description": "Supply Fan CFM Setpoint",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "Exhaust_Fan_CFM_Setpoint",
   "description": "Exhaust Fan CFM Setpoint",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "OAD_CFM_Setpoint",
   "description": "OAD CFM Setpoint",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "Cooling_Lockout_Setpoint",
   "description": "Cooling Ambient Lockout Setpoint [BACnet short list]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "Heating_Lockout_Setpoint",
   "description": "Heating Ambient Lockout Setpoint [BACnet short list]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "Preheat_Lockout_Setpoint",
   "description": "Preheat Ambient Lockout Setpoint [BACnet short list]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "Economizer_Lockout_Setpoint",
   "description": "Economizer Ambient Lockout Setpoint [BACnet short list]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Return_Duct_Static_Pressure_Setpoint",
   "description": "Return Duct Static Pressure Setpoint [BACnet short list]",
   "units": "inH2O",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Space_Static_Pressure_Setpoint",
   "description": "Space Static Pressure Setpoint [BACnet short list]",
   "units": "inH2O",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Supply_Duct_Static_Pressure_Setpoint",
   "description": "Supply Duct Static Pressure Setpoint [BACnet short list]",
   "units": "inH2O",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "Space_CO2_Setpoint",
   "description": "Space CO2 Setpoint [BACnet short list]",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Outside_Air_Damper_Minimum_Setpoint_Occ",
   "description": "Outside Air Damper Minimum Setpoint",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Outside_RH_from_BMS",
   "description": "Outside RH from BMS - source is BMS [BACnet short list]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "Outside_Temp_from_BMS",
   "description": "Outside Temp from BMS - source is BMS [BACnet short list]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "Return_RH_from_BMS",
   "description": "Return RH from BMS - source is BMS [BACnet short list]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "Return_Temp_from_BMS",
   "description": "Return Temp from BMS - source is BMS [BACnet short list]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "Space_1_CO2_from_BMS",
   "description": "Space 1 CO2 from BMS - source is BMS [BACnet short list]",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "Space_2_CO2_from_BMS",
   "description": "Space 2 CO2 from BMS - source is BMS [BACnet short list]",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "Return_CO2_from_BMS",
   "description": "Return CO2 from BMS - source is BMS [BACnet short list]",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "Space_RH_from_BMS",
   "description": "Space RH from BMS - source is BMS [BACnet short list]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "Space_Static_from_BMS",
   "description": "Space Static from BMS - source is BMS [BACnet short list]",
   "units": "inH2O",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "Space_Temp_from_BMS",
   "description": "Space Temp from BMS - source is BMS [BACnet short list]",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "SF_Control_Signal_BMS",
   "description": "BMS to control signal for supply fan speed [BACnet short list]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "EF_Control_Signal_BMS",
   "description": "BMS to control signal for exhaust fan speed [BACnet short list]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "OAD_Control_Signal_BMS",
   "description": "Allows the BMS to control OAD position",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "Aux_BMS_Analog_Output_1",
   "description": "BMS Commanded auxiliary analog output [BACnet short list]",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "Unit_Status_Mode",
   "description": "Unit Status Mode - See Table [BACnet short list]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "Supply_Temperature_Calculated_Setpoint",
   "description": "Active Supply Temperature Setpoint [BACnet short list]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "Cooling_1_Ramp_Capacity",
   "description": "Cooling Ramp 1 Status Value",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "Defrost_Ramp",
   "description": "Defrost Ramp [BACnet short list]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "Economizer_Ramp",
   "description": "Economizer Ramp [BACnet short list]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "Head_Pressure_Control_Ramp_1_Ramp",
   "description": "Head Pressure Control Ramp 1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "Head_Pressure_Control_Ramp_2_Ramp",
   "description": "Head Pressure Control Ramp 2",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "HP_Ramp_Capacity",
   "description": "Heat Pump Heating Ramp",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "Heating_Capacity",
   "description": "Heating Ramp [BACnet short list]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "Case_Heat_Control_Ramp",
   "description": "Case Heat Ramp",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "Hot_Gas_Reheat_Ramp",
   "description": "Hot Gas Reheat Ramp",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "Outside_Dewpoint",
   "description": "Outside Dewpoint [BACnet short list]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "Outside_Enthalpy",
   "description": "Outside Enthalpy [BACnet short list]",
   "units": "BTU/lb",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "Return_Dewpoint",
   "description": "Return Dewpoint [BACnet short list]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "Return_Enthalpy",
   "description": "Return Enthalpy [BACnet short list]",
   "units": "BTU/lb",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "Space_Dewpoint",
   "description": "Space Dewpoint [BACnet short list]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "Space_Enthalpy",
   "description": "Space Enthalpy [BACnet short list]",
   "units": "BTU/lb",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "Total_Exhaust_Fan_CFM_BMS",
   "description": "Total Exhaust Fan CFM [BACnet short list]",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "Total_Supply_Fan_CFM_BMS",
   "description": "Total Supply Fan CFM [BACnet short list]",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "OAD_CFM_BMS",
   "description": "OAD CFM [BACnet short list]",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "Active_Temperature_Setpoint",
   "description": "Active Temperature Setpoint [BACnet short list]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "Chilled_Water_1_Valve_Analog_Output",
   "description": "Chilled Water 1 Valve Analog Output [BACnet short list]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "Electric_Heater_1_Analog_Output",
   "description": "Electric Heater 1 Analog Output [BACnet short list]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "Energy_Recovery_Analog_Output",
   "description": "Energy Recovery Analog Output [BACnet short list]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "Exhaust_Fan_Speed_Analog_Output",
   "description": "Exhaust Fan Speed Analog Output [BACnet short list]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "Hot_Water_Valve_1_Analog_Output",
   "description": "Hot Water Valve 1 Analog Output [BACnet short list]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "Outside_Air_Damper_Analog_Output",
   "description": "Outside Air Damper Analog Output",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "Supply_Fan_Speed_Analog_Output",
   "description": "Supply Fan Speed Analog Output [BACnet short list]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "Coil_Temperature_Calculated_Setpoint",
   "description": "Calculated Coil Leaving Set point",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "Active_Cooling_Setpoint",
   "description": "Active Cooling Setpoint [BACnet short list]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "Active_Heating_Setpoint",
   "description": "Active Heating Setpoint [BACnet short list]",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "LatestAlm_Real",
   "description": "Most recent alarm - See Alarm Table [BACnet short list]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "Device_Enable_DO_Word_Real_1",
   "description": "Device Enable DO Word - See Table [BACnet short list] (bit-packed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "Device_Enable_DO_Word_Real_2",
   "description": "Device Enable DO Word - See Table [BACnet short list] (bit-packed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "Device_Offline_Word_Real_1",
   "description": "Device Offline Word - See Table [BACnet short list] (bit-packed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "Device_Offline_Word_Real_2",
   "description": "Device Offline Word - See Table [BACnet short list] (bit-packed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "Device_Alarm_Word_Real_1",
   "description": "Device Alarm Word - See Table [BACnet short list] (bit-packed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "Device_Alarm_Word_Real_2",
   "description": "Device Alarm Word - See Table [BACnet short list] (bit-packed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "System_Word_Real_1",
   "description": "System Word - See Table [BACnet short list] (bit-packed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "System_Word_Real_2",
   "description": "System Word - See Table [BACnet short list] (bit-packed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "Unit_Status_Word_Real_1",
   "description": "Unit Status Word - See Table [BACnet short list] (bit-packed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "Unit_Status_Word_Real_2",
   "description": "Unit Status Word - See Table [BACnet short list] (bit-packed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "ER_Control_Signal_BMS",
   "description": "BMS to control signal for Energy Recovery. [BACnet short list]",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "Heating_Ramp",
   "description": "Heating Ramp [BACnet short list]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "Cooling_1_Ramp",
   "description": "Cooling 1 Ramp [BACnet short list]",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "Exhaust_Fan_1_Status_Digital_Input",
   "description": "Exhaust Fan Status [BACnet short list]",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "Supply_Fan_1_Status_Digital_Input",
   "description": "Supply Fan Status [BACnet short list]",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "BMS_Watchdog",
   "description": "BMS Watchdog command Used to determine BMS comm status [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "System_Enable",
   "description": "Master system enable/disable point [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "BMS_Occupancy_Command",
   "description": "Occupancy Command [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Occupied, 1=Unoccupied"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Reset_All_Alarms",
   "description": "Alarm Reset Command [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Normal, 1=Reset"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Exhaust_Only_Mode_BMS_Cmd",
   "description": "Exhaust Mode Command [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "Pressurization_Only_Mode_BMS_Cmd",
   "description": "Pressurization Mode Command",
   "units": "",
   "access": "W",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "Outside_RH_Source_BMS",
   "description": "Outside RH Source Selection [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Local, 1=BMS"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Outside_Temp_Source_BMS",
   "description": "Outside Temp Source Selection [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Local, 1=BMS"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "Return_RH_Source_BMS",
   "description": "Return RH Source Selection [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Local, 1=BMS"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Return_Temp_Source_BMS",
   "description": "Return Temp Source Selection [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Local, 1=BMS"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "Space_1_CO2_Source_BMS",
   "description": "Space 1 CO2 Source Selection [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Local, 1=BMS"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "Space_2_CO2_Source_BMS",
   "description": "Space 2 CO2 Source Selection [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Local, 1=BMS"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "Return_CO2_Source_BMS",
   "description": "Return CO2 Source Selection [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Local, 1=BMS"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "Space_RH_Source_BMS",
   "description": "Space RH Source Selection [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Local, 1=BMS"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "Space_Static_Source_BMS",
   "description": "Space Static Source Selection [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Local, 1=BMS"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "Space_Temp_Source_BMS",
   "description": "Space Temp Source Selection [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Local, 1=BMS"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "SF_Control_Source_BMS",
   "description": "Allows the BMS to control supply fan speed [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Local, 1=BMS"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "EF_Control_Source_BMS",
   "description": "Allows the BMS to control exhaust fan speed [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Local, 1=BMS"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "OAD_Control_Source_BMS",
   "description": "Allows the BMS to control OAD position",
   "units": "",
   "access": "W",
   "states": "0=Local, 1=BMS"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "Aux_BMS_Digital_Output_1",
   "description": "BMS Commanded auxiliary digital output [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "Aux_BMS_Digital_Output_2",
   "description": "BMS Commanded auxiliary digital output [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "Occupied",
   "description": "Occupancy [BACnet short list]",
   "units": "",
   "access": "R",
   "states": "0=Unoccupied, 1=Occupied"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "Global_Alarm",
   "description": "General alarm point Default set to indicate any alarm is active [BACnet short list]",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "BMS_Watchdog_Active",
   "description": "Status of the BMS watchdog heartbeat [BACnet short list]",
   "units": "",
   "access": "R",
   "states": "0=Inactive, 1=Active"
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "Supply_Fan_1_Alarm.Active",
   "description": "Supply Fan Alarm Active [BACnet short list]",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "Exhaust_Fan_1_Alarm.Active",
   "description": "Exhaust Fan Alarm Active [BACnet short list]",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "Drain_Pan_Alarm.Active",
   "description": "Condensate Drain Pan Alarm Active",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "Fire_Safety_Shutdown_Alarm.Active",
   "description": "Fire Safety Shutdown Alarm Active",
   "units": "",
   "access": "R",
   "states": "0=Normal, 1=Alarm"
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "ER_Control_Source_BMS",
   "description": "Allows the BMS to control energy recovery. [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Local, 1=BMS"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "Econ_Enable_Source_BMS",
   "description": "Allows the BMS to control ERV call for cooling. [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Local, 1=BMS"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "Econ_Enable_from_BMS",
   "description": "Enable ERV call for cooling. [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "0=Disable, 1=Enable"
  },
  {
   "type": "IV",
   "instance": 1,
   "name": "Temperature_Reset_Mode",
   "description": "Occupied Reset Type Setpoint [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "1=Discharge, 2=Space, 3=Return, 4=Outside"
  },
  {
   "type": "IV",
   "instance": 2,
   "name": "Temperature_Reset_Mode_Unoccupied",
   "description": "Unoccupied Reset Type Setpoint [BACnet short list]",
   "units": "",
   "access": "W",
   "states": "1=Discharge, 2=Space, 3=Return"
  },
  {
   "type": "IV",
   "instance": 3,
   "name": "Active_Temperature_Reset_Mode",
   "description": "Active Occupied Reset Type Setpoint [BACnet short list]",
   "units": "",
   "access": "R",
   "states": "1=Discharge, 2=Space, 3=Return, 4=Outside"
  },
  {
   "type": "IV",
   "instance": 5,
   "name": "LatestAlm",
   "description": "Most recent alarm - See Alarm Table [BACnet short list]",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 6,
   "name": "Device_Enable_DO_Word",
   "description": "Device Enable DO Word - See Table [BACnet short list] (bit-packed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 8,
   "name": "Device_Offline_Word",
   "description": "Device Offline Word - See Table [BACnet short list] (bit-packed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 9,
   "name": "Device_Alarm_Word",
   "description": "Device Alarm Word - See Table [BACnet short list] (bit-packed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 10,
   "name": "System_Word",
   "description": "System Word - See Table [BACnet short list] (bit-packed)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 11,
   "name": "Unit_Status_Word",
   "description": "Unit Status Word - See Table [BACnet short list] (bit-packed)",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/valent/ive-microprocessor-controller-v1-3",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
