{
 "manufacturer": "Veris",
 "manufacturer_slug": "veris",
 "model": "E51H2 / E51H5 bi-directional compact power and energy meter (BACnet MS/TP)",
 "model_slug": "e51h2-e51h5",
 "aliases": [
  "E51H2",
  "E51H5",
  "Veris E51",
  "E51Hx",
  "E51 Series",
  "ZL0109"
 ],
 "equipment_type": "Power and energy meter (bi-directional)",
 "applies_to": "Veris E51H2 and E51H5 DIN-rail three-phase meters with BACnet MS/TP that measure import and export energy; the E51H5 adds data logging.",
 "summary": "The E51H2 and E51H5 are DIN-rail three-phase meters with a BACnet MS/TP port that measure energy in both directions. Measurements are 79 Analog Inputs (net, import and export energy per quadrant and per phase, power, demand, volts, amps, power factor, frequency, pulse counts), setup is in eleven writable Analog Values, and alerts are Binary Inputs that also roll up into AI 83. The E51H5 also has three Trend_Log objects.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Different object list from the E50H2/E50H5 (import/export and per-quadrant objects); do not reuse an E50 map.",
  "Reserved objects AI 28, 77, 79, 80 and BI 8 are left out.",
  "BI 5 and BI 6 are printed with the name Current_Error_A; kept as printed. AI 29/30 use the E51H5 names; on the E51H2 AI 29 is Pulse Count and AI 30 is reserved.",
  "kVARh and kVAh objects report kWh in their Units property because BACnet has no such unit.",
  "AV 2 System_Type: 10 single-phase A+N, 11 single-phase A+B, 12 split-phase A+B+N, 31 3-phase delta, 40 3-phase wye.",
  "AV 1 Config: write 30078 to clear energy, 21211 to start a demand sub-interval (sync-to-comms), 21212 to reset max demand, 16498 to clear pulse counters. E51H5 Trend_Log TL1-TL3 default to AI 2, AI 3 and AI 19."
 ],
 "source": {
  "title": "E51H2, E51H5 Power Monitoring Installation Guide",
  "doc_number": "ZL0109-0B",
  "revision_date": "2013-06",
  "url": "https://assets.kele.com/Catalog/17%20Power%20Monitoring/PDFs/E51H2,%20E51H5%20Install%20Guide.pdf",
  "unofficial": true,
  "host": "Kele"
 },
 "integration": {
  "summary": "Set the MS/TP address, baud and device ID on the meter screens, then set system type (AV 2), CT size (AV 3) and system voltage (AV 6). Trend import and export energy (AI 2, AI 3) and real power (AI 11), and watch the alert BIs or AI 83.",
  "minimum_points": [
   {
    "ref": "AI 2",
    "name": "KWh_Import",
    "why": "Real energy import, kWh"
   },
   {
    "ref": "AI 3",
    "name": "KWh_Export",
    "why": "Real energy export, kWh"
   },
   {
    "ref": "AI 1",
    "name": "KWh_Net",
    "why": "Net real energy (import minus export), kWh"
   },
   {
    "ref": "AI 11",
    "name": "KW_Total",
    "why": "Total real power, kW"
   },
   {
    "ref": "AI 19",
    "name": "KW_Present_Demand",
    "why": "Present real power demand, kW"
   },
   {
    "ref": "AI 14",
    "name": "PF_Total",
    "why": "Total power factor"
   },
   {
    "ref": "AI 15",
    "name": "Volts_LL_Avg",
    "why": "Average line-line voltage"
   },
   {
    "ref": "AI 17",
    "name": "Current_Average",
    "why": "Average current, A"
   },
   {
    "ref": "AI 18",
    "name": "Frequency",
    "why": "Frequency, Hz"
   },
   {
    "ref": "AI 83",
    "name": "Alarm_Bitmap",
    "why": "All alert bits as one number"
   }
  ],
  "setup": [
   "Device ID 1-4,193,999, set on the meter screens or via Object_Identifier; factory default is a pseudo-random number 1,000,000-3,097,151.",
   "Max_Master writable 1-127 (default 127); Max_Info_Frames is 1.",
   "Set AV 5 PT ratio before AV 6 system voltage."
  ],
  "gotchas": [
   "Writes to AVs take up to about two seconds to validate; check Reliability before reading back.",
   "Alerts are not latched and generate no events; poll the BIs or AI 83.",
   "Local date/time reset to 1 Jan 2000 on power loss; the E51H5 needs BACnet time sync for correct log timestamps."
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "Config",
   "description": "Command register; always reads 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "System_Type",
   "description": "10, 11, 12, 31 or 40 (see notes); default 40",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "CT_Ratio_Primary",
   "description": "CT primary current, 5-32000; default 100",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "CT_Ratio_Secondary",
   "description": "CT output type: 1 = 1 V, 3 = 1/3 V",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "PT_Ratio",
   "description": "PT ratio 0.01-320; default 1 (no PT)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "System_Voltage",
   "description": "System voltage (L-L except type 10); default 600",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Display_Units",
   "description": "0 = IEC, 1 = IEEE (default)",
   "units": "",
   "access": "W",
   "states": "0=IEC; 1=IEEE"
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Phase_Loss_Voltage_Threshold",
   "description": "Phase loss threshold, % of system voltage; default 10",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Phase_Loss_Imbalance_Threshold",
   "description": "Phase imbalance threshold; default 25",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Subintervals",
   "description": "Sub-intervals per demand interval, 1-6; default 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Subinterval_Length",
   "description": "Sub-interval length, 0.01 s; default 90000 (15 min)",
   "units": "0.01 s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "KWh_Net",
   "description": "Net real energy (import - export)",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "KWh_Import",
   "description": "Real energy import",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "KWh_Export",
   "description": "Real energy export",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "KVARh_Q1",
   "description": "Reactive energy, quadrant 1",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "KVARh_Q2",
   "description": "Reactive energy, quadrant 2",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "KVARh_Q3",
   "description": "Reactive energy, quadrant 3",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "KVARh_Q4",
   "description": "Reactive energy, quadrant 4",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Net_KVAh",
   "description": "Net apparent energy (import - export)",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "KVAh_Import",
   "description": "Apparent energy import",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "KVAh_Export",
   "description": "Apparent energy export",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "KW_Total",
   "description": "Total real power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "KVAR_Total",
   "description": "Total reactive power",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "KVA_Total",
   "description": "Total apparent power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "PF_Total",
   "description": "Total power factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Volts_LL_Avg",
   "description": "Average L-L voltage of active phases",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Volts_LN_Avg",
   "description": "Average L-N voltage of active phases",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Current_Average",
   "description": "Average current of active phases",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Frequency",
   "description": "Frequency (QNAN if out of range)",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "KW_Present_Demand",
   "description": "Real power present demand",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "KVAR_Present_Demand",
   "description": "Reactive power present demand",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "KVA_Present_Demand",
   "description": "Apparent power present demand",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "KW_Max_Demand_Import",
   "description": "Real power max demand, import",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "KVAR_Max_Demand_Import",
   "description": "Reactive power max demand, import",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "KVA_Max_Demand_Import",
   "description": "Apparent power max demand, import",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "KW_Max_Demand_Export",
   "description": "Real power max demand, export",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "KVAR_Max_Demand_Export",
   "description": "Reactive power max demand, export",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "KVA_Max_Demand_Export",
   "description": "Apparent power max demand, export",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Pulse_Count_1",
   "description": "Pulse input 1 count (E51H2 name: Pulse Count)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Pulse_Count_2",
   "description": "Pulse input 2 count (E51H5 only; reserved on E51H2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "KWh_Import_A",
   "description": "Real energy import, phase A",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "KWh_Import_B",
   "description": "Real energy import, phase B",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "KWh_Import_C",
   "description": "Real energy import, phase C",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "KWh_Export_A",
   "description": "Real energy export, phase A",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "KWh_Export_B",
   "description": "Real energy export, phase B",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "KWh_Export_C",
   "description": "Real energy export, phase C",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "KVARh_Q1_A",
   "description": "Reactive energy Q1, phase A",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "KVARh_Q1_B",
   "description": "Reactive energy Q1, phase B",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "KVARh_Q1_C",
   "description": "Reactive energy Q1, phase C",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "KVARh_Q2_A",
   "description": "Reactive energy Q2, phase A",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "KVARh_Q2_B",
   "description": "Reactive energy Q2, phase B",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "KVARh_Q2_C",
   "description": "Reactive energy Q2, phase C",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "KVARh_Q3_A",
   "description": "Reactive energy Q3, phase A",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "KVARh_Q3_B",
   "description": "Reactive energy Q3, phase B",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "KVARh_Q3_C",
   "description": "Reactive energy Q3, phase C",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "KVARh_Q4_A",
   "description": "Reactive energy Q4, phase A",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "KVARh_Q4_B",
   "description": "Reactive energy Q4, phase B",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "KVARh_Q4_C",
   "description": "Reactive energy Q4, phase C",
   "units": "kVARh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "KVAh_Import_A",
   "description": "Apparent energy import, phase A",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "KVAh_Import_B",
   "description": "Apparent energy import, phase B",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "KVAh_Import_C",
   "description": "Apparent energy import, phase C",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "KVAh_Export_A",
   "description": "Apparent energy export, phase A",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "KVAh_Export_B",
   "description": "Apparent energy export, phase B",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "KVAh_Export_C",
   "description": "Apparent energy export, phase C",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "KW_A",
   "description": "Real power, phase A",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "KW_B",
   "description": "Real power, phase B",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "KW_C",
   "description": "Real power, phase C",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "KVAR_A",
   "description": "Reactive power, phase A",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "KVAR_B",
   "description": "Reactive power, phase B",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "KVAR_C",
   "description": "Reactive power, phase C",
   "units": "kVAR",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "KVA_A",
   "description": "Apparent power, phase A",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "KVA_B",
   "description": "Apparent power, phase B",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "KVA_C",
   "description": "Apparent power, phase C",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "PF_A",
   "description": "Power factor, phase A",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "PF_B",
   "description": "Power factor, phase B",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "PF_C",
   "description": "Power factor, phase C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Volts_AB",
   "description": "Voltage A-B",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Volts_BC",
   "description": "Voltage B-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "Volts_AC",
   "description": "Voltage A-C",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "Volts_AN",
   "description": "Voltage A-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Volts_BN",
   "description": "Voltage B-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Volts_CN",
   "description": "Voltage C-N",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Current_A",
   "description": "Current, phase A",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "Current_B",
   "description": "Current, phase B",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "Current_C",
   "description": "Current, phase C",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "Max_Power",
   "description": "Full-scale power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "Energy_Resets",
   "description": "Count of energy resets",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Power_Up_Count",
   "description": "Count of power-up cycles",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Output_Config",
   "description": "Output configuration (E51H2 = 11, E51H5 = 10)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Alarm_Bitmap",
   "description": "All alert bits BI1-BI15 as one number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "Volts_Error_A",
   "description": "Voltage out of range, phase A",
   "units": "",
   "access": "R",
   "states": "0=Inactive; 1=Active"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "Volts_Error_B",
   "description": "Voltage out of range, phase B",
   "units": "",
   "access": "R",
   "states": "0=Inactive; 1=Active"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "Volts_Error_C",
   "description": "Voltage out of range, phase C",
   "units": "",
   "access": "R",
   "states": "0=Inactive; 1=Active"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "Current_Error_A",
   "description": "Current out of range, phase A",
   "units": "",
   "access": "R",
   "states": "0=Inactive; 1=Active"
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "Current_Error_A",
   "description": "Current out of range, phase B (name as printed)",
   "units": "",
   "access": "R",
   "states": "0=Inactive; 1=Active"
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "Current_Error_A",
   "description": "Current out of range, phase C (name as printed)",
   "units": "",
   "access": "R",
   "states": "0=Inactive; 1=Active"
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "Frequency_Error",
   "description": "Frequency out of range",
   "units": "",
   "access": "R",
   "states": "0=Inactive; 1=Active"
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "Phase_Loss_A",
   "description": "Phase loss, phase A",
   "units": "",
   "access": "R",
   "states": "0=Inactive; 1=Active"
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "Phase_Loss_B",
   "description": "Phase loss, phase B",
   "units": "",
   "access": "R",
   "states": "0=Inactive; 1=Active"
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "Phase_Loss_C",
   "description": "Phase loss, phase C",
   "units": "",
   "access": "R",
   "states": "0=Inactive; 1=Active"
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "Power_Factor_A",
   "description": "Power factor below 0.5, phase A",
   "units": "",
   "access": "R",
   "states": "0=Inactive; 1=Active"
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "Power_Factor_B",
   "description": "Power factor below 0.5, phase B",
   "units": "",
   "access": "R",
   "states": "0=Inactive; 1=Active"
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "Power_Factor_C",
   "description": "Power factor below 0.5, phase C",
   "units": "",
   "access": "R",
   "states": "0=Inactive; 1=Active"
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "RTC_Reset",
   "description": "Real-time clock reset after power loss (E51H5 only)",
   "units": "",
   "access": "R",
   "states": "0=Inactive; 1=Active"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/veris/e51h2-e51h5",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
